OSU 80 Ton Compressor Load Stand
49.601046,59.125810,173.693726,153.451024,111.345834,113.411032,54.431050,14.172289,172.758272,11.702136,59.209950,49.652011,151.638577,174.287175,150.161570,172.177484,110.408554,170.722840,-0.063076,-1.824213,32.025740,-235.878796,159.178906,3.696211,33.826979,12.617200,47.076472,2436.616588,1.955259,448128.369700,0.964425,19.313858,3.620049,3.505343,0.075320,0.053223,114.217394,92.130557,32.000000,32.000000,32.000000,32.000000,153.467332,32.000000,69.814808,72.341070,99.960359,100.000000,24.360992,43.367089,40.000000,34.689308,21.379747,27.000000,43.695336,1669.921875,33.971637,0.696387,75.427551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.550095,59.308776,173.499046,153.613502,111.319360,113.441585,54.233808,14.178140,172.556230,11.736242,59.655314,49.654126,151.630886,174.054683,150.078608,172.092393,110.462912,170.624380,-0.063472,-1.823014,32.025740,-235.871638,159.644212,3.279836,33.770977,12.543456,43.616942,2265.766265,2.169761,448170.277103,0.965177,19.247379,3.600021,3.508305,0.073718,0.052945,113.957808,92.117705,32.000000,32.000000,32.000000,32.000000,149.662872,32.000000,69.798923,72.320267,99.986903,100.000000,24.326057,43.367089,40.000000,34.620287,21.379747,27.000000,43.677073,1658.935547,33.929428,0.696792,75.426597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.591074,59.505524,173.341751,153.750536,111.351806,113.459138,54.698129,14.174858,172.401768,11.683177,59.776054,49.704123,151.679054,173.826962,150.109769,171.770162,110.436540,170.411660,-0.063495,-1.823040,32.025740,-235.872797,158.805720,3.242559,33.764666,12.626937,57.394150,2956.141039,0.502872,448525.456076,0.968360,19.271357,3.612494,3.501816,0.073168,0.053529,114.028229,92.136076,32.000000,32.000000,32.000000,32.000000,286.629930,32.000000,69.790615,72.377777,100.048000,100.000000,24.283472,43.367089,40.000000,34.722978,21.379747,27.000000,43.674393,1658.935547,33.877554,0.696859,75.421389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.547519,59.558433,173.298276,153.772350,111.279595,113.473678,54.338307,14.180851,172.457937,11.698843,59.588371,49.736269,151.690813,173.969876,150.109009,171.931800,110.466694,170.256371,-0.063390,-1.823037,32.025740,-235.866966,158.870450,3.243544,33.772545,12.623962,18.454007,956.785475,0.543226,448837.028160,0.973715,19.507250,3.517977,3.501488,0.073989,0.053158,114.254787,92.104176,32.000000,32.000000,32.000000,32.000000,164.024129,32.000000,69.783144,72.387707,100.074101,100.000000,24.302948,43.367089,40.000000,34.688984,21.379747,27.000000,43.662751,1669.921875,33.910568,0.698328,75.422258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.586674,59.476315,173.121651,153.684256,111.239350,113.463581,54.763414,14.177712,172.366051,11.704978,59.685713,49.668967,151.658660,173.811821,150.137224,171.694949,110.492171,170.177651,-0.063493,-1.822741,32.025740,-235.874680,158.908753,3.369735,33.759455,12.633698,19.318506,993.832101,0.412500,449215.161806,0.965226,19.661427,3.457524,3.495422,0.074037,0.053343,114.303442,92.110775,32.000000,32.000000,32.000000,32.000000,388.830318,32.000000,69.762489,72.405183,100.098676,100.000000,24.239629,43.367089,40.000000,34.789443,21.379747,27.000000,43.644760,1666.259766,33.891780,0.698843,75.424517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.493734,59.572486,173.082009,153.745782,111.274271,113.455382,54.323725,14.175999,172.297820,11.705496,59.665985,49.849509,151.677703,173.657320,150.092831,171.621689,110.528103,170.277638,-0.063566,-1.824484,32.025740,-235.876556,158.882893,3.311245,33.751900,12.591327,11.694990,606.513257,1.284103,449317.492262,0.972817,19.759582,3.363934,3.497618,0.074224,0.053357,114.055915,92.089629,32.000000,32.000000,32.000000,32.000000,381.407617,32.000000,69.753442,72.405680,100.127017,100.000000,24.223144,43.367089,40.000000,34.825811,21.379747,27.000000,43.634215,1680.908203,33.873353,0.698804,75.437848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.555168,59.546308,173.141126,153.716976,111.278175,113.450836,54.699491,14.175714,172.287074,11.732434,59.569728,49.608816,151.647571,173.689588,150.108249,171.615374,110.504847,170.098277,-0.063939,-1.827417,32.025740,-235.876351,158.596754,3.391850,33.756823,12.583321,41.074826,2115.545828,1.224306,449068.402796,0.964132,19.636786,3.306284,3.491294,0.074313,0.054661,113.928153,92.097833,32.000000,32.000000,32.000000,32.000000,302.235592,32.000000,69.722960,72.397638,100.069017,100.000000,24.228063,43.367089,40.000000,34.839955,21.379747,27.000000,43.620132,1658.935547,33.899046,0.697861,75.501381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.552038,59.481826,173.217665,153.652934,111.270152,113.460877,54.549298,14.178853,172.434692,11.679958,59.226957,50.038029,151.666110,173.862529,150.153810,171.814088,110.530854,170.275105,-0.064106,-1.828334,32.025740,-235.873048,159.265907,3.150164,33.808552,12.606256,59.401170,3067.862041,2.026046,449176.912806,0.974119,19.829554,3.311215,3.497049,0.073687,0.053464,113.874336,92.142990,32.000000,32.000000,32.000000,32.000000,307.968247,32.000000,69.736190,72.467510,100.085313,100.000000,24.235184,43.367089,40.000000,34.872826,21.379747,27.000000,43.602900,1658.935547,33.918970,0.699505,75.420460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.541084,59.188084,173.270123,153.441516,111.207265,113.448921,54.421907,14.184990,172.502772,11.579220,59.065791,49.728387,151.631846,173.894512,150.167748,171.884274,110.532808,170.338865,-0.063978,-1.831797,32.025740,-235.869362,158.888131,3.068276,33.775809,12.617164,60.382209,3125.829115,0.576278,449117.039148,0.966004,19.739508,3.261156,3.493907,0.073914,0.052475,113.618489,92.030530,32.000000,32.000000,32.000000,32.000000,229.552708,32.000000,69.763863,72.528191,100.114143,100.000000,24.266810,43.367089,40.000000,34.845657,21.379747,27.000000,43.571886,1662.597656,33.872127,0.698264,75.423059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.598808,59.207924,173.247474,153.399848,111.305683,113.414599,54.603713,14.180994,172.428498,11.489888,59.258721,49.778483,151.568364,173.744271,150.121628,171.774343,110.553469,170.354948,-0.064159,-1.834885,32.025740,-235.869764,159.094447,3.351949,33.760735,12.613108,20.658803,1065.891421,0.398612,449011.838429,0.968651,19.678281,3.307430,3.495672,0.074281,0.052690,113.658826,92.071042,32.000000,32.000000,32.000000,32.000000,190.089511,32.000000,69.800660,72.535908,100.158695,100.000000,24.245817,43.367089,40.000000,34.946333,21.379747,27.000000,43.547893,1662.597656,33.894178,0.698076,75.498441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.537938,59.269371,173.420645,153.491014,111.410058,113.398411,54.361818,14.179139,172.698602,11.461072,58.770979,50.152833,151.567371,174.113427,150.034351,171.939540,110.522504,170.444834,-0.064161,-1.836396,32.025740,-235.874396,159.320688,2.983606,33.870991,12.595348,22.851989,1184.295344,0.391942,448539.445792,0.970296,19.395922,3.331525,3.497504,0.073882,0.052742,113.627170,91.990483,32.000000,32.000000,32.000000,32.000000,180.790557,32.000000,69.793348,72.462011,100.186677,100.000000,24.254198,43.367089,40.000000,34.919535,21.379747,27.000000,43.527689,1680.908203,34.008834,0.698696,75.500504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.612868,58.907031,173.526834,153.190676,111.391573,113.406770,54.628019,14.180423,172.718028,11.448495,58.758918,49.722683,151.535946,174.083957,150.111193,172.023944,110.518988,170.550430,-0.064196,-1.837282,32.025740,-235.870335,158.945402,2.772823,33.817639,12.564191,12.183056,628.305390,1.143902,448341.538092,0.965586,19.355793,3.317432,3.492977,0.073766,0.053554,113.518237,92.013992,32.000000,32.000000,32.000000,32.000000,129.722913,32.000000,69.809602,72.414084,100.250843,100.000000,24.369836,43.367089,40.000000,34.987295,21.379747,27.000000,43.486182,1677.246094,33.929320,0.697218,75.494469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.495855,58.992723,173.225562,153.190396,111.343171,113.391566,54.355169,14.177997,172.376143,11.451923,59.179754,49.639688,151.478638,173.909603,150.042375,171.726853,110.553003,170.258415,-0.064085,-1.837068,32.025740,-235.874394,159.354136,3.002532,33.767569,12.555807,41.805719,2166.829981,1.036198,448485.986227,0.971213,19.480478,3.385105,3.500764,0.074128,0.053797,113.415908,91.951247,32.000000,32.000000,32.000000,32.000000,290.701829,32.000000,69.835311,72.407855,100.307695,100.000000,24.356970,43.367089,40.000000,34.977533,21.379747,27.000000,43.457031,1666.259766,33.894449,0.696266,75.503845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.607783,59.263034,173.036165,153.416906,111.346348,113.369990,54.449580,14.173002,172.347777,11.420483,59.686834,49.621861,151.492607,173.594615,149.964380,171.608751,110.569286,170.087567,-0.064188,-1.839997,32.025740,-235.876449,158.846123,2.749810,33.759347,12.549875,57.200739,2959.627780,1.939913,447935.938710,0.964018,19.040302,3.431726,3.497617,0.075158,0.053409,113.529289,92.006706,32.000000,32.000000,32.000000,32.000000,402.990527,32.000000,69.873418,72.365162,100.374252,100.000000,24.232746,43.367089,40.000000,35.034524,21.379747,27.000000,43.441377,1662.597656,33.870667,0.696568,75.495739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.490660,59.436083,173.014149,153.554215,111.427778,113.358510,54.359519,14.175999,172.293407,11.447627,59.535212,49.905225,151.522937,173.646360,149.960177,171.614355,110.580214,170.138720,-0.063902,-1.841717,32.025740,-235.875412,159.146395,2.517515,33.790558,12.574468,12.406299,642.978760,0.565869,448017.076095,0.971467,19.247586,3.278460,3.499799,0.073536,0.052891,113.606125,91.964475,32.000000,32.000000,32.000000,32.000000,224.387428,32.000000,69.876300,72.341139,100.400131,100.000000,24.187483,43.367089,40.000000,35.026628,21.379747,27.000000,43.427052,1669.921875,33.926146,0.697948,75.465941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.613094,59.350660,173.250137,153.473116,111.590938,113.379707,54.814533,14.180280,172.391174,11.458689,58.986034,50.067883,151.542134,173.832384,150.016285,171.750323,110.513785,170.321423,-0.063939,-1.841733,32.025740,-235.872928,159.212187,2.166734,33.810553,12.553247,18.870140,969.860755,0.412564,448199.115205,0.967888,19.401584,3.192337,3.488085,0.074049,0.052658,113.658751,91.993713,32.000000,32.000000,32.000000,32.000000,231.584095,32.000000,69.884434,72.442762,100.434301,100.000000,24.222295,43.367089,40.000000,35.072303,21.379747,27.000000,43.405815,1673.583984,33.924163,0.696738,75.417886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.517268,59.084203,173.194725,153.233181,111.714734,113.413129,54.201995,14.178140,172.458331,11.425838,58.930586,49.824847,151.511425,173.812577,150.032271,171.851674,110.542386,170.299041,-0.063902,-1.841709,32.025740,-235.876212,159.064508,1.771145,33.772834,12.557105,23.533885,1223.230621,1.907022,448479.766040,0.972362,19.696347,3.202325,3.495895,0.074433,0.053482,113.675021,91.997033,32.000000,32.000000,32.000000,32.000000,550.801564,32.000000,69.873252,72.472987,100.464832,100.000000,24.294176,43.367089,40.000000,35.048898,21.379747,27.000000,43.370700,1673.583984,33.856296,0.697370,75.418491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.549829,59.146201,172.957958,153.218919,111.601217,113.432862,54.658089,14.177997,172.169395,11.425350,59.654677,49.581698,151.431552,173.642469,149.953764,171.547250,110.555788,170.116395,-0.063708,-1.843600,32.025740,-235.872434,158.620737,1.646259,33.746329,12.550704,13.452494,693.391227,1.252144,448486.802915,0.961637,19.483697,3.343422,3.492024,0.074811,0.052733,113.902341,91.956518,32.000000,32.000000,32.000000,32.000000,392.136962,32.000000,69.908308,72.522830,100.525659,100.000000,24.222587,43.367089,40.000000,35.127261,21.379747,27.000000,43.345738,1677.246094,33.846163,0.696498,75.423699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.200000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.549851,59.549615,172.844249,153.555613,111.733413,113.424463,54.415847,14.173716,172.062802,11.373123,59.810090,49.769256,151.489201,173.503721,149.914588,171.450234,110.533032,169.918837,-0.063535,-1.840762,32.025740,-235.878022,158.804904,1.316048,33.732518,12.585791,50.893657,2634.924998,1.005113,448242.775359,0.974171,19.316798,3.305677,3.497663,0.074105,0.052846,114.036752,91.951886,32.000000,32.000000,32.000000,32.000000,271.339583,32.000000,69.910776,72.573278,100.532688,100.000000,24.114057,43.367089,40.000000,35.093852,21.379747,27.000000,43.338471,1669.921875,33.880097,0.698665,75.419658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.592933,59.508004,172.767777,153.460811,111.764715,113.427684,54.488996,14.175856,171.891535,11.335811,59.771011,49.523679,151.490318,173.298763,149.925972,171.337638,110.520482,169.912652,-0.063362,-1.842051,32.025740,-235.872614,158.901514,1.294182,33.697196,12.554527,58.739811,3037.062493,1.755950,448352.990202,0.965671,19.344950,3.217624,3.490586,0.073466,0.053639,113.815841,91.871516,32.000000,32.000000,32.000000,32.000000,287.307909,32.000000,69.863443,72.635305,100.492755,100.000000,24.049963,43.367089,40.000000,35.234413,21.379747,27.000000,43.331718,1655.273437,33.831541,0.697920,75.425642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.527806,59.673896,172.680733,153.548342,111.725766,113.404111,54.596630,14.176998,171.780395,11.355044,59.907960,49.778386,151.475971,173.245430,149.924141,171.270166,110.486943,169.709580,-0.063438,-1.844399,32.025740,-235.873433,158.783549,1.053915,33.703074,12.578579,33.891447,1748.856870,0.464394,448957.702758,0.970936,19.748341,3.159565,3.488290,0.075625,0.054108,113.766230,91.878930,32.000000,32.000000,32.000000,32.000000,208.764738,32.000000,69.898380,72.708595,100.452825,100.000000,23.943503,43.367089,40.000000,35.206552,21.379747,27.000000,43.325355,1666.259766,33.862571,0.697599,75.419360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.521566,59.608035,172.631361,153.492692,111.751954,113.378925,54.301185,14.178996,171.954819,11.329415,59.718239,49.615185,151.537568,173.219946,149.970657,171.311605,110.482255,169.759081,-0.063443,-1.847942,32.025740,-235.871272,158.680799,1.099270,33.694257,12.539399,13.524263,701.672238,0.401850,448901.289832,0.968628,19.661975,3.169584,3.483718,0.074050,0.053939,113.994448,91.889110,32.000000,32.000000,32.000000,32.000000,390.135597,32.000000,69.866990,72.693854,100.427250,100.000000,23.867922,43.367089,40.000000,35.244364,21.379747,27.000000,43.321467,1669.921875,33.852366,0.697709,75.425932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.551967,59.645787,172.650178,153.491573,111.678756,113.363665,54.671319,14.176570,171.751365,11.335941,59.863024,49.643134,151.494458,173.213758,149.952549,171.159075,110.471598,169.698378,-0.063435,-1.849102,32.025740,-235.876311,158.585862,1.042262,33.651201,12.545277,20.323513,1047.295467,0.697250,449172.334251,0.968340,19.895536,3.119976,3.486541,0.073093,0.053041,113.927783,91.868923,32.000000,32.000000,32.000000,32.000000,179.928967,32.000000,69.845561,72.656778,100.393634,100.000000,23.778540,43.367089,40.000000,35.331944,21.379747,27.000000,43.306633,1677.246094,33.771608,0.697845,75.428071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.517676,59.746922,172.353876,153.548063,111.542701,113.314330,54.641834,14.178425,171.582592,11.311475,60.237838,49.442430,151.475082,172.867667,149.913746,170.958348,110.500449,169.438232,-0.063941,-1.851435,32.025740,-235.873313,158.085841,1.025444,33.618331,12.576470,11.112571,572.953372,1.746395,448992.288660,0.973357,19.836160,3.144939,3.485983,0.074194,0.053758,114.224095,91.896364,32.000000,32.000000,32.000000,32.000000,285.736678,32.000000,69.836816,72.586013,100.309426,100.000000,23.660714,43.367089,40.000000,35.267556,21.379747,27.000000,43.303769,1677.246094,33.771265,0.697697,75.426980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.431224,59.933213,172.256697,153.667756,111.432506,113.247048,54.232906,14.178282,171.391554,11.291202,60.526629,49.561841,151.509564,172.738947,149.897357,170.775996,110.501567,169.295090,-0.064264,-1.853168,32.025740,-235.871169,158.261584,1.073741,33.624137,12.597439,19.617983,1019.110975,1.161521,448984.616516,0.966082,19.842314,3.130732,3.484224,0.075006,0.053364,114.290707,91.956160,32.000000,32.000000,32.000000,32.000000,294.330403,32.000000,69.834280,72.608306,100.206371,100.000000,23.505506,43.367089,40.000000,35.399031,21.379747,27.000000,43.308212,1669.921875,33.726369,0.698995,75.428284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.473270,60.064392,172.244467,153.741587,111.415323,113.197429,54.561929,14.182706,171.412976,11.290733,60.270442,49.816419,151.576244,172.784921,149.943267,170.681166,110.506869,169.214629,-0.064489,-1.853530,32.025740,-235.868868,158.327355,1.043513,33.639228,12.593148,59.637202,3079.339231,2.122443,448897.186581,0.967177,19.979092,2.995253,3.480654,0.074144,0.054044,114.341359,91.906561,32.000000,32.000000,32.000000,32.000000,231.976800,32.000000,69.826712,72.601176,100.139999,100.000000,23.346913,43.367089,40.000000,35.468595,21.379747,27.000000,43.315053,1658.935547,33.770904,0.698398,75.421994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.542630,59.989708,172.222487,153.653214,111.321491,113.172261,54.481394,14.179281,171.415108,11.243638,60.228633,49.575835,151.566022,172.801617,149.985864,170.755645,110.500814,169.243362,-0.064500,-1.856457,32.025740,-235.872620,157.889928,0.916020,33.639355,12.559575,57.998340,2999.144182,1.203623,448968.575566,0.976243,20.255329,2.935411,3.484775,0.074759,0.053123,114.213410,91.873274,32.000000,32.000000,32.000000,32.000000,301.754521,32.000000,69.795607,72.556108,100.121849,100.000000,23.245524,43.367089,40.000000,35.445238,21.379747,27.000000,43.312375,1658.935547,33.778207,0.700124,75.428958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.492669,60.051164,172.348517,153.686493,111.252815,113.122059,54.615311,14.179852,171.457682,11.234491,60.036740,49.952936,151.573155,172.791391,149.984268,170.777728,110.512214,169.352978,-0.064610,-1.858336,32.025740,-235.868782,158.110926,1.071068,33.657295,12.553661,17.553895,905.501322,0.395571,448917.241860,0.969362,20.342748,2.897085,3.481566,0.074163,0.053292,113.967859,91.902311,32.000000,32.000000,32.000000,32.000000,196.010974,32.000000,69.818767,72.545270,100.042804,100.000000,23.144130,43.367089,40.000000,35.505825,21.379747,27.000000,43.313902,1677.246094,33.813943,0.698552,75.425923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.482765,59.803415,172.450837,153.486260,111.134668,113.073261,54.271833,14.181137,171.682712,11.186328,59.723880,49.753773,151.591723,173.054412,150.035184,170.928464,110.510982,169.582636,-0.064694,-1.859498,32.025740,-235.870765,158.904183,1.168278,33.694546,12.569185,22.128486,1148.701526,0.405987,448665.960270,0.968895,20.195938,2.914934,3.476248,0.073917,0.053762,114.104368,91.928560,32.000000,32.000000,32.000000,32.000000,217.682502,32.000000,69.815424,72.582479,100.017509,100.000000,23.122993,43.367089,40.000000,35.535198,21.379747,27.000000,43.310109,1673.583984,33.809724,0.697093,75.419420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.459221,59.781369,172.602427,153.445151,111.238641,113.050314,54.613908,14.177141,171.645212,11.254790,59.728670,50.045576,151.518588,173.233468,150.008278,171.103419,110.499290,169.536687,-0.065213,-1.858329,32.025740,-235.879661,161.024352,1.361867,33.750404,12.613342,12.715010,655.908758,1.343116,448574.464979,0.967319,20.309340,2.948518,3.482304,0.074416,0.053252,114.372473,91.941698,32.000000,32.000000,32.000000,32.000000,194.317731,32.000000,69.836681,72.564781,100.005677,100.000000,23.077240,43.367089,40.000000,35.452556,21.379747,27.000000,43.294339,1673.583984,33.911740,0.697254,75.420349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.520967,59.541348,172.779488,153.296939,111.270050,113.072369,54.735579,14.179995,171.728967,11.370295,59.443698,49.762052,151.525997,173.307645,150.059035,171.263221,110.485029,169.820805,-0.065161,-1.856124,32.025740,-235.868639,161.436245,1.633856,33.778946,12.570790,21.129259,1087.538273,1.064949,448033.579996,0.972598,20.071893,3.043924,3.485069,0.073995,0.053363,114.180324,91.959496,32.000000,32.000000,32.000000,32.000000,147.592053,32.000000,69.875497,72.557967,100.044957,100.000000,23.129478,43.367089,40.000000,35.639166,21.379747,27.000000,43.274640,1658.935547,33.936207,0.697009,75.425420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.517338,59.591501,172.779137,153.210809,111.207618,113.083056,54.219174,14.172432,171.682669,11.463012,59.898107,49.968907,151.434122,173.290594,149.991692,171.174168,110.504521,169.839197,-0.065418,-1.854408,32.025740,-235.880287,161.634751,2.038714,33.793118,12.555518,9.200851,478.084953,1.855046,447953.599039,0.966759,20.074345,3.036783,3.489793,0.074785,0.052990,114.189087,91.994365,32.000000,32.000000,32.000000,32.000000,186.017639,32.000000,69.883314,72.516530,99.988524,100.000000,23.044019,43.367089,40.000000,35.595690,21.379747,27.000000,43.264010,1677.246094,33.893151,0.695539,75.427082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.564429,59.712751,172.846597,153.329377,111.262186,113.113599,54.473497,14.175999,171.616449,11.496555,59.901232,49.927317,151.458542,173.404908,149.974344,171.326372,110.519768,169.804403,-0.065690,-1.850946,32.025740,-235.875249,162.024352,2.543806,33.812464,12.590227,47.531737,2458.263440,1.115367,447676.301848,0.962864,19.770098,3.167440,3.489017,0.074333,0.053824,114.012486,91.967869,32.000000,32.000000,32.000000,32.000000,367.419772,32.000000,69.871846,72.521232,99.987519,100.000000,22.986696,43.367089,40.000000,35.618365,21.379747,27.000000,43.259584,1658.935547,33.964082,0.694446,75.420136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.491613,59.747749,172.801024,153.305328,111.252438,113.125852,54.518309,14.181993,171.653332,11.620631,60.064058,49.858914,151.430908,173.326329,149.932210,171.283473,110.475182,169.761261,-0.065562,-1.848020,32.025740,-235.871542,162.390111,2.682420,33.793515,12.596051,53.888028,2784.709593,2.562168,447753.717273,0.972334,19.824024,3.155478,3.489265,0.074417,0.053638,113.870567,91.916271,32.000000,32.000000,32.000000,32.000000,214.768861,32.000000,69.874819,72.528332,99.973265,100.000000,22.952452,43.367089,40.000000,35.632137,21.379747,27.000000,43.253525,1662.597656,33.927120,0.695543,75.416241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.607494,59.868452,172.876193,153.364613,111.308121,113.146665,54.410432,14.181565,171.794278,11.733483,59.896753,49.963745,151.437903,173.414073,149.922872,171.360785,110.481053,169.949050,-0.065704,-1.846901,32.025740,-235.870663,162.323277,3.052688,33.838573,12.608005,60.313361,3122.923497,0.495977,447980.312127,0.967356,19.896330,3.125985,3.487311,0.074516,0.053780,113.988514,91.901232,32.000000,32.000000,32.000000,32.000000,136.428513,32.000000,69.904880,72.564918,99.996442,100.000000,22.931422,43.367089,40.000000,35.694129,21.379747,27.000000,43.254368,1658.935547,34.015397,0.694106,75.414323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.553056,59.816918,173.064172,153.274008,111.449183,113.189373,54.646094,14.179995,171.993246,11.802886,59.900553,50.280066,151.445968,173.643158,149.977331,171.503614,110.479908,170.052444,-0.065604,-1.844699,32.025740,-235.870926,161.938121,3.432257,33.908026,12.669218,33.620628,1733.311815,0.438085,448234.214697,0.968318,20.007024,3.152905,3.491521,0.074704,0.053371,114.105376,91.913412,32.000000,32.000000,32.000000,32.000000,156.280295,32.000000,69.922001,72.590259,99.993681,100.000000,22.993869,43.367089,40.000000,35.714926,21.379747,27.000000,43.245149,1669.921875,34.000215,0.695831,75.420076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.691790,59.628978,173.261669,153.161034,111.631169,113.264869,54.318976,14.178568,172.236975,11.896107,59.517125,50.135531,151.440650,173.783069,149.975424,171.689124,110.451344,170.184874,-0.065607,-1.842447,32.025740,-235.876111,162.204927,3.660930,33.940679,12.718008,13.212169,685.255498,0.390890,448391.321388,0.968235,20.007303,3.223908,3.484881,0.073412,0.053714,114.112436,91.920649,32.000000,32.000000,32.000000,32.000000,255.573426,32.000000,69.917429,72.529853,99.942328,100.000000,23.022604,43.367089,40.000000,35.779921,21.379747,27.000000,43.236202,1666.259766,34.037664,0.693095,75.406012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.664304,59.540521,173.454371,153.080779,111.755033,113.378482,54.673786,14.179852,172.334033,11.993068,59.518904,50.218034,151.388076,174.006338,149.971789,171.880767,110.428472,170.435427,-0.065701,-1.838540,32.025740,-235.873029,162.227422,4.153725,33.973512,12.614802,19.831034,1021.871312,0.702741,448533.718364,0.965456,20.012315,3.267351,3.492502,0.073857,0.054731,114.194223,91.900529,32.000000,32.000000,32.000000,32.000000,188.753024,32.000000,69.879016,72.477492,99.873482,100.000000,23.112255,43.367089,40.000000,35.728378,21.379747,27.000000,43.212754,1669.921875,34.070534,0.694896,75.410598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.622853,59.521783,173.414694,153.084135,111.857659,113.466903,54.345868,14.175286,172.486367,12.056256,59.713928,50.223539,151.365835,173.970199,149.924035,171.898365,110.443699,170.558351,-0.065869,-1.830994,32.025740,-235.876616,162.816101,4.731807,34.008058,12.629750,48.608630,2519.862536,1.785361,448509.457443,0.968454,19.680363,3.350063,3.486726,0.074035,0.053832,114.141125,91.923764,32.000000,32.000000,32.000000,32.000000,214.706062,32.000000,69.917354,72.473099,99.883280,100.000000,23.148186,43.367089,40.000000,35.804427,21.379747,27.000000,43.198749,1669.921875,34.086941,0.693011,75.494708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.694892,59.586265,173.533571,153.150128,111.888615,113.572831,54.588532,14.176998,172.449508,12.088155,59.710631,50.316704,151.356370,174.106215,149.898585,172.018726,110.415215,170.485626,-0.066021,-1.827325,32.025740,-235.872943,162.713229,5.077991,34.001946,12.652576,57.532502,2969.216319,1.192060,448905.953514,0.963494,19.620413,3.475296,3.492536,0.073548,0.053015,114.212191,91.913690,32.000000,32.000000,32.000000,32.000000,192.583250,32.000000,69.921526,72.455745,99.904966,100.000000,23.203239,43.367089,40.000000,35.761238,21.379747,27.000000,43.188073,1658.935547,34.131837,0.693849,75.417434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.635677,59.603074,173.512834,153.143137,111.928693,113.646073,54.295953,14.179995,172.542559,12.146085,59.724192,50.260898,151.338598,174.115592,149.882680,171.988149,110.414227,170.528617,-0.065864,-1.827303,32.025740,-235.874683,162.780999,5.519080,34.017164,12.664386,30.232895,1568.708570,0.486977,449231.948299,0.970907,19.644687,3.510247,3.494654,0.073493,0.053167,114.203315,91.897714,32.000000,32.000000,32.000000,32.000000,546.048405,32.000000,69.902920,72.475672,99.960488,100.000000,23.265421,43.367089,40.000000,35.710152,21.379747,27.000000,43.177670,1669.921875,34.175687,0.694439,75.484906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.725392,59.654881,173.644729,153.203259,111.937826,113.726917,54.307655,14.175286,172.687395,12.159527,59.678898,50.661471,151.342214,174.399283,149.848285,172.284787,110.437373,170.687475,-0.065641,-1.827280,32.025740,-235.875145,162.654574,5.653545,34.057606,12.695254,22.756407,1180.518041,0.411566,449748.094092,0.966117,19.634434,3.509047,3.491980,0.074939,0.053395,114.204273,91.874829,32.000000,32.000000,32.000000,32.000000,233.942559,32.000000,69.867865,72.464306,99.991123,100.000000,23.302461,43.367089,40.000000,35.781716,21.379747,27.000000,43.168193,1677.246094,34.158252,0.693735,75.402535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.759580,59.375460,173.761912,152.990179,112.077975,113.816930,54.450544,14.181565,172.748916,12.136451,59.317534,50.324519,151.360510,174.489645,149.910336,172.268249,110.456783,170.832345,-0.065837,-1.822213,32.025740,-235.871317,162.952254,5.757213,34.033427,12.700429,13.831020,715.619203,0.784549,450113.182968,0.973267,19.712670,3.527583,3.495728,0.074768,0.054177,113.986829,91.883324,32.000000,32.000000,32.000000,32.000000,301.409894,32.000000,69.887460,72.431711,100.024793,100.000000,23.500992,43.367089,40.000000,35.724679,21.379747,27.000000,43.147937,1666.259766,34.173000,0.694036,75.403362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.798488,59.504698,173.764116,153.069035,112.148622,113.904824,54.500740,14.178425,172.714069,12.177922,59.754514,50.351430,151.300613,174.359400,149.827133,172.167975,110.460452,170.846509,-0.065648,-1.820571,32.025740,-235.873640,163.518702,5.735468,34.027243,12.631535,57.274157,2960.644747,1.042059,450390.760113,0.971952,19.671433,3.569254,3.492074,0.074555,0.053275,113.794308,91.817894,32.000000,32.000000,32.000000,32.000000,239.646712,32.000000,69.900386,72.395361,100.016481,100.000000,23.528329,43.367089,40.000000,35.777193,21.379747,27.000000,43.129511,1655.273437,34.168313,0.694225,75.411195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.792148,59.594256,173.689744,153.151806,112.237364,114.002384,54.584479,14.176142,172.675993,12.217746,59.729531,50.264517,151.315011,174.380673,149.818748,172.236913,110.441085,170.767829,-0.065811,-1.820585,32.025740,-235.875269,162.998716,5.794553,33.998376,12.642245,57.809710,2983.744408,1.714302,450268.464400,0.968717,19.356590,3.608911,3.492029,0.073922,0.052799,113.816063,91.773436,32.000000,32.000000,32.000000,32.000000,294.902787,32.000000,69.908663,72.341961,99.952791,100.000000,23.600478,43.367089,40.000000,35.699042,21.379747,27.000000,43.120212,1658.935547,34.132991,0.693838,75.409098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.658938,59.656259,173.673246,153.171660,112.261386,114.084494,54.291392,14.179281,172.583195,12.260442,59.881147,50.282114,151.313611,174.335228,149.837496,172.194092,110.433353,170.677758,-0.065801,-1.819468,32.025740,-235.873600,162.958455,5.844749,34.005137,12.616714,52.140705,2705.676790,0.414154,450767.238476,0.968072,19.445536,3.611016,3.489345,0.074906,0.053624,113.707689,91.750974,32.000000,32.000000,32.000000,32.000000,299.458839,32.000000,69.919167,72.346227,99.912898,100.000000,23.627711,43.367089,40.000000,35.617841,21.379747,27.000000,43.112593,1666.259766,34.118350,0.694220,75.401734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.884100,59.779991,173.528563,153.260026,112.240636,114.156752,54.284033,14.178711,172.531632,12.249680,60.141533,50.169786,151.314984,174.237160,149.805794,172.175268,110.392311,170.551166,-0.065412,-1.818184,32.025740,-235.876948,162.334618,5.852690,34.000395,12.706884,16.383683,850.294585,0.410681,451331.538259,0.967781,19.541657,3.598309,3.488296,0.074072,0.054688,113.633619,91.753967,32.000000,32.000000,32.000000,32.000000,211.106987,32.000000,69.875019,72.300551,99.860541,100.000000,23.663919,43.367089,40.000000,35.741145,21.379747,27.000000,43.105401,1669.921875,34.127654,0.695555,75.489338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.827818,59.923292,173.473722,153.389501,112.203681,114.193411,54.326012,14.177141,172.345051,12.244627,60.288420,50.112338,151.339601,174.078549,149.784074,171.889301,110.418582,170.547964,-0.065329,-1.818119,32.025740,-235.876394,162.836393,5.849356,33.987558,12.709931,10.205099,529.223825,0.456871,451870.964366,0.976738,19.741717,3.569310,3.497321,0.074977,0.054379,113.818903,91.782820,32.000000,32.000000,32.000000,32.000000,291.284516,32.000000,69.868742,72.219801,99.795720,100.000000,23.624491,43.367089,40.000000,35.619512,21.379747,27.000000,43.106907,1673.583984,34.090602,0.698204,75.463179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.765429,60.029117,173.531774,153.461371,112.182044,114.211688,54.441222,14.175856,172.491677,12.190886,60.102910,50.535990,151.376213,174.202080,149.792245,172.016281,110.397608,170.692943,-0.065344,-1.818140,32.025740,-235.873758,162.310227,5.840644,34.047725,12.667235,60.827559,3147.766529,1.448194,452244.216099,0.972959,19.632261,3.558703,3.478635,0.074683,0.053893,113.958657,91.714467,32.000000,32.000000,32.000000,32.000000,262.810474,32.000000,69.880566,72.165373,99.749233,100.000000,23.648595,43.367089,40.000000,35.662902,21.379747,27.000000,43.114221,1658.935547,34.175777,0.695235,75.407802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.897604,59.790188,173.786780,153.323505,112.235389,114.245228,54.755121,14.178568,172.840713,12.263983,59.441577,50.372040,151.426125,174.469145,149.917914,172.299478,110.427162,170.810086,-0.065072,-1.821678,32.025740,-235.870883,162.800294,5.702927,34.083335,12.694497,30.132794,1550.403178,2.328608,452589.858790,0.974098,19.833774,3.531125,3.481463,0.073932,0.054046,113.804162,91.694076,32.000000,32.000000,32.000000,32.000000,315.384421,32.000000,69.911087,72.191674,99.705370,100.000000,23.801488,43.367089,40.000000,35.625519,21.379747,27.000000,43.100413,1662.597656,34.212361,0.697074,75.470058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.831777,59.527294,173.748251,153.088050,112.249940,114.303166,54.652413,14.176427,172.783494,12.345030,59.594435,50.288681,151.344334,174.445411,149.872840,172.248444,110.461756,170.839614,-0.065145,-1.822838,32.025740,-235.876291,163.214371,5.653335,34.084219,12.736255,19.733096,1017.222324,0.391425,452918.445246,0.973805,20.004187,3.611249,3.486994,0.075778,0.053908,113.718625,91.692186,32.000000,32.000000,32.000000,32.000000,231.606232,32.000000,69.890104,72.130186,99.661796,100.000000,23.943798,43.367089,40.000000,35.574296,21.379747,27.000000,43.076428,1677.246094,34.217067,0.696676,75.398188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830461,59.637245,173.678970,153.216962,112.335890,114.338343,54.347881,14.181137,172.614959,12.426563,59.779591,50.136638,151.320553,174.363747,149.802629,172.348496,110.490998,170.690061,-0.065014,-1.823338,32.025740,-235.872562,162.872205,5.713590,34.050754,12.640352,60.003000,3110.429341,0.788783,452528.556329,0.965075,19.628496,3.629460,3.482868,0.074901,0.054609,113.806590,91.725697,32.000000,32.000000,32.000000,32.000000,231.259602,32.000000,69.891070,72.136116,99.593153,100.000000,23.998362,43.367089,40.000000,35.569660,21.379747,27.000000,43.066092,1658.935547,34.221304,0.694727,75.464424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.941782,59.754087,173.532443,153.299455,112.284182,114.363569,54.620012,14.178853,172.419820,12.415998,60.169379,50.156934,151.318021,174.175140,149.773858,172.002491,110.469869,170.642887,-0.065176,-1.823382,32.025740,-235.872231,163.082844,5.802093,34.006436,12.648808,47.651131,2457.827597,1.205490,452347.608878,0.968108,19.433680,3.606901,3.486696,0.073490,0.053583,113.805666,91.736887,32.000000,32.000000,32.000000,32.000000,194.513744,32.000000,69.885396,72.202886,99.565747,100.000000,23.952966,43.367089,40.000000,35.556203,21.379747,27.000000,43.061902,1658.935547,34.156809,0.695210,75.405893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.970580,59.972622,173.345882,153.437041,112.229603,114.358215,54.831306,14.177284,172.172440,12.475715,60.307003,50.158450,151.353849,173.982830,149.794169,171.837616,110.490906,170.338015,-0.065389,-1.827483,32.025740,-235.872821,162.155511,5.811989,33.957249,12.682633,17.021055,874.556493,0.396576,452583.692968,0.974145,19.544992,3.516683,3.485398,0.073847,0.053104,113.835316,91.803282,32.000000,32.000000,32.000000,32.000000,166.271082,32.000000,69.876025,72.273000,99.554161,100.000000,23.955325,43.367089,40.000000,35.518410,21.379747,27.000000,43.065326,1673.583984,34.130683,0.695349,75.414587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.052639,60.035731,173.342123,153.483463,112.230592,114.337496,54.303693,14.175000,172.292735,12.436223,60.015714,50.297975,151.388329,173.904971,149.817693,171.875589,110.528684,170.410496,-0.065329,-1.832131,32.025740,-235.874451,162.719552,5.827601,33.970321,12.639522,11.421846,592.566292,0.498252,452811.373909,0.967430,19.546748,3.518569,3.474695,0.073497,0.052774,114.099115,91.772685,32.000000,32.000000,32.000000,32.000000,175.595588,32.000000,69.885103,72.292397,99.542279,100.000000,23.921331,43.367089,40.000000,35.472448,21.379747,27.000000,43.071120,1669.921875,34.136182,0.695096,75.409626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.076941,59.890498,173.186053,153.327979,112.149490,114.316852,54.190899,14.179139,172.053842,12.350968,60.234111,50.137239,151.361114,173.837295,149.796886,171.749182,110.546817,170.252700,-0.065260,-1.835625,32.025740,-235.873579,162.153124,5.746577,33.933340,12.640207,9.305038,483.750908,1.393698,453038.370905,0.963605,19.735543,3.373079,3.468959,0.075030,0.053264,113.795111,91.741848,32.000000,32.000000,32.000000,32.000000,127.875695,32.000000,69.861976,72.277613,99.497273,100.000000,23.914702,43.367089,40.000000,35.465985,21.379747,27.000000,43.062596,1673.583984,34.051764,0.695040,75.411706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.901710,60.028014,173.092821,153.443753,112.148279,114.283204,54.244099,14.177141,172.059199,12.354910,60.126959,50.503650,151.367834,173.775098,149.789932,171.766252,110.492155,170.337220,-0.065087,-1.839603,32.025740,-235.872800,162.746003,5.660966,33.994932,12.711986,41.096506,2134.432343,2.073624,452903.178568,0.971200,19.713980,3.364905,3.463196,0.074234,0.055269,113.691677,91.836518,32.000000,32.000000,32.000000,32.000000,407.419005,32.000000,69.865591,72.320116,99.480830,100.000000,23.867639,43.367089,40.000000,35.395462,21.379747,27.000000,43.066487,1658.935547,34.094406,0.693827,75.408817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.008797,59.825737,173.500400,153.315954,112.291024,114.285933,54.377805,14.185132,172.443423,12.322733,59.303113,50.507093,151.411910,174.175203,149.862612,171.997035,110.411801,170.551384,-0.065405,-1.843725,32.025740,-235.867259,162.334676,5.689470,34.014243,12.650773,57.697382,2989.265081,2.540798,452543.100047,0.972151,19.543691,3.282312,3.458399,0.074920,0.054368,113.649886,91.866111,32.000000,32.000000,32.000000,32.000000,203.443142,32.000000,69.896784,72.386390,99.495730,100.000000,23.948607,43.367089,40.000000,35.426071,21.379747,27.000000,43.056969,1666.259766,34.174371,0.694302,75.403498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
