OSU 80 Ton Compressor Load Stand
49.945292,59.455372,173.416387,152.980392,112.270310,114.327823,54.245399,14.177569,172.413142,12.346341,59.408377,50.316300,151.332000,174.123472,149.903062,171.966818,110.441995,170.573368,-0.065932,-1.843717,32.025740,-235.870412,162.374103,5.736568,34.003533,12.628235,13.387287,695.279879,0.577026,452876.562682,0.975017,19.862080,3.371505,3.468675,0.073929,0.053700,113.690244,91.814417,32.000000,32.000000,32.000000,32.000000,269.938995,32.000000,69.882009,72.394831,99.507850,100.000000,24.012215,43.367089,40.000000,35.331223,21.379747,27.000000,43.026986,1669.921875,34.158053,0.695532,75.409925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.033240,59.606106,173.428474,153.139223,112.339670,114.356383,54.633163,14.177854,172.400352,12.407394,59.608131,50.389032,151.283085,173.972768,149.794744,171.856767,110.526650,170.471627,-0.066121,-1.843700,32.025740,-235.878131,162.370309,5.870706,34.025944,12.711518,35.539714,1832.683942,0.410710,452680.200428,0.969832,19.549211,3.539303,3.469398,0.074400,0.054109,113.627749,91.783150,32.000000,32.000000,32.000000,32.000000,183.040839,32.000000,69.905287,72.357629,99.533402,100.000000,24.023458,43.367089,40.000000,35.361624,21.379747,27.000000,43.012090,1666.259766,34.173289,0.693411,75.485238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.063430,59.606381,173.195319,153.142019,112.312340,114.335820,54.443157,14.176570,172.187090,12.334565,59.872672,50.033472,151.278001,173.766512,149.760373,171.794040,110.495814,170.189896,-0.066136,-1.843729,32.025740,-235.875495,162.573952,5.925573,33.956545,12.646446,59.813400,3095.174848,1.770340,452284.058626,0.972958,19.244407,3.518080,3.472127,0.074251,0.055279,113.943623,91.823263,32.000000,32.000000,32.000000,32.000000,293.527647,32.000000,69.905952,72.316498,99.576774,100.000000,23.996182,43.367089,40.000000,35.320700,21.379747,27.000000,43.003665,1658.935547,34.099400,0.693835,75.439348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.196545,60.009825,172.801120,153.445710,112.188997,114.271106,54.728647,14.171861,171.701874,12.306421,60.618720,49.961513,151.284632,173.431197,149.695153,171.407961,110.509086,169.878294,-0.065963,-1.844101,32.025740,-235.879060,162.373453,5.871137,33.871334,12.651440,21.422918,1102.792766,0.666229,452361.652025,0.964812,19.304362,3.391898,3.466265,0.074469,0.053638,114.259134,91.928241,32.000000,32.000000,32.000000,32.000000,346.271680,32.000000,69.915278,72.270760,99.613871,100.000000,23.864654,43.367089,40.000000,35.282427,21.379747,27.000000,43.006629,1673.583984,34.074266,0.692868,75.412388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.101454,60.229196,172.747903,153.610985,112.108524,114.209245,54.643017,14.174144,171.685689,12.220621,60.530161,50.105117,151.356093,173.422029,149.722275,171.303167,110.526314,169.758636,-0.066320,-1.849151,32.025740,-235.875797,162.594369,5.825070,33.876563,12.641794,11.355144,585.447528,0.395126,452318.448175,0.967364,19.273503,3.307647,3.459518,0.073632,0.053502,114.381636,91.966059,32.000000,32.000000,32.000000,32.000000,233.806364,32.000000,69.914999,72.231581,99.609257,100.000000,23.764080,43.367089,40.000000,35.283946,21.379747,27.000000,43.023525,1669.921875,34.002216,0.693086,75.415848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.983332,60.249314,172.701808,153.525411,112.095353,114.145120,54.486085,14.176142,171.637021,12.186318,60.587438,50.235928,151.391022,173.169489,149.769824,171.218623,110.505890,169.636571,-0.065832,-1.852726,32.025740,-235.874289,162.278370,5.725720,33.885650,12.599026,60.414079,3123.795182,1.099019,452516.587390,0.959996,19.539843,3.166917,3.442490,0.073803,0.053510,114.469387,91.948439,32.000000,32.000000,32.000000,32.000000,299.508420,32.000000,69.981832,72.250641,99.623468,100.000000,23.606764,43.367089,40.000000,35.350905,21.379747,27.000000,43.035970,1658.935547,34.017723,0.690967,75.422616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.916402,60.099943,172.674709,153.433406,112.147752,114.099338,54.258425,14.181137,171.722754,12.153421,60.234947,50.007175,151.415023,173.315167,149.797677,171.166739,110.473936,169.700332,-0.065470,-1.851682,32.025740,-235.872562,162.353033,5.690319,33.879483,12.676719,16.115741,836.783463,2.076888,452634.027603,0.963547,19.857126,3.100698,3.447962,0.073971,0.053124,114.553536,91.969201,32.000000,32.000000,32.000000,32.000000,207.717375,32.000000,69.986503,72.279715,99.651670,100.000000,23.606472,43.367089,40.000000,35.164560,21.379747,27.000000,43.041304,1673.583984,34.007427,0.693583,75.419931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.874035,60.185101,172.553398,153.473116,112.120844,114.035382,54.414707,14.175286,171.402286,12.167190,60.491602,50.253915,151.375921,173.130026,149.787390,171.027734,110.485705,169.540382,-0.065486,-1.851624,32.025740,-235.872532,161.853790,5.757666,33.881611,12.599404,54.195307,2805.920602,0.390964,452546.675342,0.968342,19.999070,3.071118,3.455188,0.075297,0.053375,114.726959,91.935512,32.000000,32.000000,32.000000,32.000000,166.956799,32.000000,69.982745,72.336385,99.696064,100.000000,23.435321,43.367089,40.000000,35.176424,21.379747,27.000000,43.045092,1658.935547,34.006111,0.694336,75.501177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.893299,59.968763,172.973450,153.406560,112.202370,114.011417,54.371916,14.175000,171.864038,12.171849,59.700729,50.338422,151.435594,173.443661,149.862773,171.294082,110.508409,169.909021,-0.065292,-1.855828,32.025740,-235.875104,162.109827,5.816020,33.911560,12.665774,35.807168,1855.347760,1.466095,452269.384156,0.973062,19.918824,3.129196,3.459278,0.074914,0.054614,114.745618,91.850691,32.000000,32.000000,32.000000,32.000000,192.222513,32.000000,69.986178,72.358015,99.719848,100.000000,23.465895,43.367089,40.000000,35.166312,21.379747,27.000000,43.051300,1669.921875,34.036438,0.694766,75.416343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.985123,59.757394,172.990021,153.211648,112.071640,113.999818,54.662800,14.178425,171.909630,12.159300,59.763120,50.124993,151.369672,173.557506,149.906971,171.405072,110.549429,169.942156,-0.065037,-1.854068,32.025740,-235.871189,162.275759,5.717966,33.875553,12.603191,10.533335,542.880229,0.435933,452146.541651,0.970848,20.047776,3.051881,3.459784,0.073472,0.053140,114.582168,91.883280,32.000000,32.000000,32.000000,32.000000,245.994066,32.000000,69.977571,72.417290,99.718870,100.000000,23.484925,43.367089,40.000000,35.132843,21.379747,27.000000,43.027070,1680.908203,34.002216,0.694744,75.423596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.922211,59.814989,172.929042,153.309802,111.940831,113.932768,54.563358,14.175143,171.868431,12.161322,59.919873,50.360006,151.357171,173.585468,149.858329,171.504956,110.537076,170.043837,-0.064384,-1.856448,32.025740,-235.878065,162.043891,5.598282,33.931123,12.685590,60.162114,3106.361476,0.660312,451674.724630,0.970439,19.811523,3.180170,3.466867,0.074166,0.053728,114.390382,91.928914,32.000000,32.000000,32.000000,32.000000,163.822187,32.000000,70.002490,72.411934,99.693132,100.000000,23.459336,43.367089,40.000000,35.130518,21.379747,27.000000,43.020620,1655.273437,34.003947,0.694665,75.415508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.994854,59.745544,172.985482,153.294981,111.906256,113.877657,54.394057,14.175000,171.873354,12.176550,59.822439,50.087781,151.357337,173.585489,149.839106,171.563648,110.530895,170.135926,-0.063700,-1.856669,32.025740,-235.877064,162.148007,5.562465,33.904942,12.620356,21.757573,1126.909393,2.239308,451154.105745,0.962687,19.505301,3.152709,3.460830,0.074363,0.053112,114.683217,91.872846,32.000000,32.000000,32.000000,32.000000,129.976144,32.000000,70.008066,72.381496,99.655599,100.000000,23.466381,43.367089,40.000000,35.070070,21.379747,27.000000,43.011498,1669.921875,34.019760,0.693701,75.420357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.012694,59.840894,172.939337,153.314277,111.770744,113.824905,54.822273,14.180423,171.833832,12.123211,60.083484,50.103924,151.339524,173.563102,149.809091,171.505183,110.511459,170.027570,-0.063254,-1.856614,32.025740,-235.871315,161.963349,5.652096,33.885434,12.646193,19.217706,987.585023,0.392258,451053.201445,0.965358,19.627869,3.206663,3.463970,0.073472,0.053259,114.956456,91.806473,32.000000,32.000000,32.000000,32.000000,138.954902,32.000000,69.985266,72.346347,99.656374,100.000000,23.402912,43.367089,40.000000,35.003882,21.379747,27.000000,43.004550,1673.583984,34.007391,0.694009,75.417945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.024277,60.016715,172.750709,153.438999,111.730019,113.789747,54.238120,14.183277,171.708878,12.107333,60.454744,49.961559,151.359773,173.275756,149.783376,171.224618,110.497813,169.775278,-0.063765,-1.856590,32.025740,-235.870421,162.336084,5.682671,33.828638,12.569690,28.293180,1469.627005,1.082673,450689.322299,0.966170,19.483408,3.250501,3.460066,0.075083,0.053218,115.321295,91.859691,32.000000,32.000000,32.000000,32.000000,147.479941,32.000000,69.997867,72.340705,99.681856,100.000000,23.276538,43.367089,40.000000,35.009092,21.379747,27.000000,43.012494,1666.259766,33.967292,0.692431,75.420647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.782051,60.218723,172.742043,153.568198,111.669509,113.788332,54.413903,14.183134,171.745836,12.121444,60.442309,50.156342,151.391032,173.342847,149.769073,171.221053,110.449552,169.805988,-0.063566,-1.851817,32.025740,-235.868604,162.328436,5.723272,33.830531,12.643236,59.857024,3099.097432,1.224854,450646.779511,0.958045,19.560347,3.225624,3.457909,0.073016,0.053409,115.355253,91.816067,32.000000,32.000000,32.000000,32.000000,133.955354,32.000000,69.993046,72.343346,99.685129,100.000000,23.208206,43.367089,40.000000,34.888489,21.379747,27.000000,43.026501,1658.935547,34.011466,0.692170,75.410300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.885092,60.200810,172.760854,153.503878,111.647440,113.790722,54.674697,14.176998,171.818803,12.119862,60.275378,50.205759,151.458665,173.391185,149.858137,171.328023,110.479077,170.040469,-0.063671,-1.848612,32.025740,-235.873106,162.233542,5.807617,33.901895,12.610096,17.767525,915.525703,0.831200,450782.048776,0.968270,19.724216,3.136014,3.453337,0.073880,0.052855,115.105969,91.863211,32.000000,32.000000,32.000000,32.000000,264.788527,32.000000,69.990248,72.343038,99.752706,100.000000,23.182058,43.367089,40.000000,35.056824,21.379747,27.000000,43.033339,1666.259766,33.998286,0.692351,75.419428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.105028,60.012306,173.074467,153.368528,111.555695,113.807502,54.320959,14.180423,171.994981,12.122744,60.029630,50.140310,151.438722,173.565556,149.872750,171.529141,110.445249,170.036874,-0.063723,-1.848128,32.025740,-235.870171,161.969713,5.766007,33.900868,12.644985,13.618827,706.321226,0.394926,451374.578794,0.970813,20.176581,3.196850,3.469966,0.074258,0.053031,114.700485,91.778903,32.000000,32.000000,32.000000,32.000000,125.829461,32.000000,69.974661,72.320874,99.805069,100.000000,23.202797,43.367089,40.000000,34.997710,21.379747,27.000000,43.032137,1669.921875,34.014153,0.695032,75.421031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.086221,59.965456,172.954086,153.357901,111.594086,113.856163,54.421934,14.179567,171.759429,12.167489,60.376230,49.952164,151.364473,173.493050,149.858802,171.393013,110.361000,170.061973,-0.063755,-1.845289,32.025740,-235.879032,162.292074,5.798879,33.839077,12.621095,61.457097,3181.471695,1.327930,451215.162494,0.963964,20.052053,3.263282,3.463176,0.073689,0.053375,114.639484,91.770945,32.000000,32.000000,32.000000,32.000000,149.487932,32.000000,69.950722,72.421137,99.868544,100.000000,23.187424,43.367089,40.000000,34.839535,21.379747,27.000000,43.026039,1658.935547,34.010889,0.693977,75.421960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.030100,60.302780,172.692579,153.633358,111.474442,113.854259,54.273481,14.174715,171.666811,12.194636,60.768813,49.938702,151.398808,173.375978,149.800059,171.283366,110.433909,169.817810,-0.063723,-1.838033,32.025740,-235.875553,161.532939,5.857863,33.853051,12.635988,22.241108,1154.512762,1.727023,450900.640920,0.965219,19.636553,3.295641,3.454234,0.074929,0.054325,114.761363,91.830838,32.000000,32.000000,32.000000,32.000000,119.590671,32.000000,69.935572,72.498296,99.899029,100.000000,23.015686,43.367089,40.000000,34.928985,21.379747,27.000000,43.039823,1677.246094,33.965705,0.691478,75.423895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.915851,60.277701,172.924182,153.625807,111.562724,113.835930,54.388695,14.180708,171.946235,12.142255,60.095619,50.306120,151.493612,173.549156,149.898479,171.469287,110.394246,169.938236,-0.063860,-1.835208,32.025740,-235.874133,161.687081,6.008114,33.891113,12.651458,33.504336,1735.491028,0.382744,451222.840516,0.964118,19.609084,3.390157,3.453127,0.074246,0.053112,114.354651,91.796401,32.000000,32.000000,32.000000,32.000000,126.400606,32.000000,69.913941,72.488728,99.951092,100.000000,23.050217,43.367089,40.000000,34.914615,21.379747,27.000000,43.055782,1669.921875,34.049420,0.691613,75.413794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.795077,59.846956,173.267327,153.324903,111.678374,113.878197,54.575301,14.180423,172.136681,12.144667,59.677376,50.196514,151.485555,173.918409,149.969098,171.767742,110.342435,170.283205,-0.063986,-1.832697,32.025740,-235.868865,161.902328,6.075537,33.925082,12.655371,51.901160,2679.235669,1.058436,451594.527371,0.968798,20.004275,3.217335,3.451774,0.075202,0.053137,114.083266,91.829663,32.000000,32.000000,32.000000,32.000000,222.311781,32.000000,69.929613,72.458842,99.887442,100.000000,23.170532,43.367089,40.000000,34.839072,21.379747,27.000000,43.047350,1662.597656,34.053675,0.693075,75.410001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.947674,59.718263,173.383356,153.248840,111.700614,113.910959,54.622412,14.180566,172.244856,12.151872,59.871175,50.173915,151.398265,173.944562,149.909767,171.885718,110.366043,170.412144,-0.064046,-1.829137,32.025740,-235.868232,162.082435,6.115346,33.897478,12.661105,17.195633,886.905368,0.704764,451665.586199,0.968958,20.097153,3.306289,3.464314,0.074132,0.054121,113.901157,91.775691,32.000000,32.000000,32.000000,32.000000,125.355000,32.000000,69.887254,72.421162,99.811909,100.000000,23.256380,43.367089,40.000000,34.795115,21.379747,27.000000,43.023258,1677.246094,34.019634,0.693482,75.417357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.893672,59.828768,173.388998,153.379154,111.805659,113.946799,54.310765,14.174144,172.243011,12.192106,60.056091,50.183737,151.401872,173.906241,149.870043,171.863324,110.308754,170.306799,-0.064264,-1.829090,32.025740,-235.877104,162.165587,6.100880,33.939939,12.668731,52.685840,2732.989597,0.456344,451414.904797,0.967475,19.791326,3.499157,3.479608,0.074449,0.053358,113.671559,91.800125,32.000000,32.000000,32.000000,32.000000,139.025756,32.000000,69.880410,72.452817,99.856969,100.000000,23.248708,43.367089,40.000000,34.697095,21.379747,27.000000,43.021327,1658.935547,34.048356,0.695513,75.422761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.917875,59.879475,173.455825,153.430330,111.922905,114.007734,54.905782,14.177569,172.434879,12.184817,59.956692,50.156949,151.442733,174.085847,149.910985,171.873594,110.389037,170.372092,-0.063655,-1.829133,32.025740,-235.876293,162.181575,6.187482,33.923027,12.630687,19.963316,1024.341087,1.373991,451182.624139,0.963342,19.504837,3.528218,3.471300,0.074547,0.054009,114.014451,91.907590,32.000000,32.000000,32.000000,32.000000,132.507534,32.000000,69.872813,72.475446,99.829165,100.000000,23.326315,43.367089,40.000000,34.720906,21.379747,27.000000,43.020188,1669.921875,34.091323,0.694500,75.406498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.907993,59.942859,173.428831,153.488497,112.026087,114.062547,54.432704,14.174572,172.335781,12.265509,60.106513,50.054215,151.462779,173.983881,149.906741,171.962843,110.425592,170.292861,-0.063451,-1.827755,32.025740,-235.879126,161.365069,6.217707,33.951677,12.649385,57.823000,2992.751823,0.449203,451653.738369,0.970613,19.671141,3.542478,3.475170,0.075253,0.053562,114.100199,91.907701,32.000000,32.000000,32.000000,32.000000,145.982208,32.000000,69.879385,72.479929,99.805621,100.000000,23.361514,43.367089,40.000000,34.673727,21.379747,27.000000,43.015613,1658.935547,34.079260,0.695089,75.488119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.884080,60.020849,173.511865,153.554775,112.082426,114.097544,54.696515,14.178568,172.404988,12.260597,60.088138,50.163795,151.470251,174.059364,149.898640,171.905396,110.420811,170.369173,-0.063181,-1.827096,32.025740,-235.873660,161.900636,6.327236,33.939777,12.649277,21.176232,1090.734453,1.186128,451777.635285,0.960225,19.696835,3.488866,3.474824,0.073585,0.053767,114.134505,91.885020,32.000000,32.000000,32.000000,32.000000,126.766335,32.000000,69.838172,72.447117,99.665260,100.000000,23.383984,43.367089,40.000000,34.688091,21.379747,27.000000,43.020190,1677.246094,34.070534,0.694577,75.492832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.977891,59.954157,173.426305,153.506674,112.048634,114.125016,54.394003,14.174144,172.240232,12.258274,60.174609,49.831573,151.472079,173.950082,149.906175,171.883696,110.471272,170.395438,-0.063209,-1.827647,32.025740,-235.874327,162.087597,6.377701,33.906691,12.624773,60.393324,3128.008328,0.409807,452014.886379,0.969410,19.770430,3.419946,3.474971,0.075708,0.053262,114.066385,91.931695,32.000000,32.000000,32.000000,32.000000,193.051895,32.000000,69.821911,72.458627,99.615691,100.000000,23.458852,43.367089,40.000000,34.687319,21.379747,27.000000,43.016051,1662.597656,34.050376,0.695329,75.458807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.932851,60.160022,173.168576,153.651256,112.050588,114.122278,54.861336,14.178282,172.026509,12.261688,60.823571,49.840422,151.484006,173.620834,149.869465,171.557803,110.387334,170.083869,-0.063000,-1.828789,32.025740,-235.873292,161.671439,6.366653,33.835111,12.649962,18.526959,951.410082,1.120541,452300.474159,0.965738,19.873140,3.455900,3.478301,0.075565,0.054122,114.538305,92.047016,32.000000,32.000000,32.000000,32.000000,131.143234,32.000000,69.842428,72.447637,99.577237,100.000000,23.353481,43.367089,40.000000,34.704380,21.379747,27.000000,43.027759,1673.583984,33.975604,0.696462,75.418090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.921548,60.413848,173.138146,153.854292,112.070508,114.136042,54.386304,14.176570,171.989003,12.255081,60.697318,50.238955,151.572193,173.676867,149.915638,171.640188,110.403963,170.079055,-0.062753,-1.831078,32.025740,-235.872718,161.932902,6.419325,33.842287,12.661519,53.956674,2795.024536,0.392067,452125.428299,0.969167,19.709529,3.416165,3.470060,0.074237,0.052899,114.639662,92.075317,32.000000,32.000000,32.000000,32.000000,173.899844,32.000000,69.848012,72.421344,99.617329,100.000000,23.335103,43.367089,40.000000,34.678447,21.379747,27.000000,43.052982,1655.273437,34.011809,0.695388,75.422437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.980813,60.101045,173.305760,153.636993,111.983759,114.136414,54.292576,14.175714,172.254714,12.269812,59.987863,50.089469,151.616882,173.862825,150.009458,171.785523,110.411120,170.352770,-0.062612,-1.831056,32.025740,-235.875044,162.246289,6.479516,33.880511,12.592120,15.941101,827.194924,1.278322,452631.927211,0.962367,19.961909,3.372777,3.468029,0.074574,0.052719,114.799407,92.127111,32.000000,32.000000,32.000000,32.000000,138.967046,32.000000,69.829669,72.391885,99.636203,100.000000,23.396607,43.367089,40.000000,34.701091,21.379747,27.000000,43.059489,1677.246094,34.055731,0.697071,75.418798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.970198,59.923017,173.374939,153.498285,111.876322,114.128830,54.411217,14.179852,172.215378,12.211907,59.941103,50.056571,151.549218,173.979674,150.015401,171.819976,110.439594,170.465300,-0.062918,-1.834350,32.025740,-235.869762,161.544603,6.547714,33.897712,12.596303,57.946080,3000.306429,0.439338,453035.138385,0.971784,20.227412,3.354179,3.468205,0.074236,0.053706,115.033562,92.057095,32.000000,32.000000,32.000000,32.000000,248.175675,32.000000,69.849023,72.431042,99.573195,100.000000,23.457445,43.367089,40.000000,34.676587,21.379747,27.000000,43.046091,1655.273437,34.011232,0.696970,75.412260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.957504,59.965181,173.313604,153.551139,111.864403,114.118483,54.840995,14.177854,172.187720,12.228103,60.180573,49.963121,151.551371,173.825378,149.989810,171.767618,110.427818,170.295327,-0.063089,-1.834398,32.025740,-235.871760,161.924559,6.533041,33.825771,12.646806,16.857209,865.984921,1.485215,452515.449028,0.971391,19.853400,3.458892,3.467446,0.074302,0.053270,114.494203,92.058419,32.000000,32.000000,32.000000,32.000000,291.413997,32.000000,69.841834,72.474764,99.614209,100.000000,23.489229,43.367089,40.000000,34.640605,21.379747,27.000000,43.042885,1669.921875,33.951154,0.695212,75.417655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.865510,60.154785,173.170898,153.693205,111.867975,114.089509,54.437719,14.179424,172.134212,12.225879,60.345817,50.221017,151.594390,173.737957,149.979317,171.651517,110.429550,170.246456,-0.062931,-1.834333,32.025740,-235.870680,161.900513,6.458010,33.875715,12.592210,23.170233,1199.113994,0.408561,452170.954266,0.968977,19.686332,3.476370,3.469567,0.074082,0.054236,114.211475,92.006799,32.000000,32.000000,32.000000,32.000000,183.625581,32.000000,69.822078,72.443899,99.655661,100.000000,23.465616,43.367089,40.000000,34.600152,21.379747,27.000000,43.051554,1669.921875,34.020607,0.696080,75.416258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.933110,59.858806,173.619882,153.503039,111.907908,114.078108,54.722710,14.175714,172.398048,12.213150,59.601471,50.257916,151.630952,174.199974,150.034961,172.081492,110.458533,170.585061,-0.062756,-1.834302,32.025740,-235.873411,162.093083,6.469815,33.950307,12.628614,23.731754,1221.777813,1.404404,452224.640010,0.961672,19.741604,3.418727,3.469221,0.074778,0.053773,113.930948,91.906146,32.000000,32.000000,32.000000,32.000000,190.009445,32.000000,69.833443,72.400199,99.709458,100.000000,23.567428,43.367089,40.000000,34.513892,21.379747,27.000000,43.052539,1669.921875,34.070047,0.697305,75.417110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.892320,59.696492,173.520981,153.355384,111.915007,114.095721,54.596730,14.174144,172.344996,12.101544,59.899547,50.152712,151.537121,174.112195,150.029509,172.002997,110.426664,170.464326,-0.063126,-1.835055,32.025740,-235.874164,161.996555,6.439344,33.896324,12.641668,20.416849,1053.542546,1.023171,452460.408320,0.971003,20.026277,3.397026,3.472759,0.075078,0.054202,113.749976,91.844071,32.000000,32.000000,32.000000,32.000000,183.751508,32.000000,69.813378,72.292470,99.741754,100.000000,23.645891,43.367089,40.000000,34.507775,21.379747,27.000000,43.027473,1662.597656,34.018065,0.696846,75.421636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.954531,59.782471,173.716128,153.509471,111.919002,114.101914,54.345054,14.182135,172.480305,12.085256,59.644531,50.050083,151.540571,174.270030,150.002555,172.084165,110.494266,170.586586,-0.063369,-1.834971,32.025740,-235.869276,161.768782,6.404766,33.934188,12.676647,34.248127,1775.443272,0.998813,451866.656236,0.963656,19.660426,3.506312,3.477049,0.075486,0.053411,113.480955,91.883172,32.000000,32.000000,32.000000,32.000000,193.988242,32.000000,69.884384,72.321476,99.768480,100.000000,23.732170,43.367089,40.000000,34.454096,21.379747,27.000000,43.023521,1662.597656,34.049907,0.695731,75.414698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.895861,59.802864,173.639449,153.491853,112.011657,114.135600,54.442337,14.174858,172.516011,12.113149,59.917572,50.219050,151.486133,174.160348,149.965495,172.068087,110.467156,170.538824,-0.063414,-1.832777,32.025740,-235.876064,162.334028,6.452881,33.970916,12.606220,17.930650,927.874579,1.160986,451796.370271,0.966480,19.540264,3.488903,3.477910,0.075072,0.053505,113.506844,91.789140,32.000000,32.000000,32.000000,32.000000,140.531090,32.000000,69.875880,72.320031,99.760687,100.000000,23.767221,43.367089,40.000000,34.462004,21.379747,27.000000,43.011758,1673.583984,34.080649,0.696796,75.410922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.924007,59.812509,173.553009,153.505556,111.999885,114.181532,54.720970,14.176570,172.417210,12.111921,60.078122,49.898974,151.520822,173.965758,149.969843,171.946587,110.472697,170.505277,-0.063965,-1.829358,32.025740,-235.875658,162.302619,6.440791,33.877915,12.579968,18.499309,952.427048,0.692134,451753.133811,0.969901,19.561965,3.471202,3.477485,0.075024,0.052653,113.511578,91.765265,32.000000,32.000000,32.000000,32.000000,198.255980,32.000000,69.873987,72.391797,99.814807,100.000000,23.847039,43.367089,40.000000,34.384805,21.379747,27.000000,43.005808,1669.921875,34.050087,0.696163,75.486559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.825339,60.029392,173.374838,153.690129,111.966430,114.173891,54.702267,14.176998,172.070823,12.146721,60.519102,49.831990,151.564153,173.858220,149.946357,171.787297,110.457574,170.338709,-0.064306,-1.831222,32.025740,-235.873106,161.626754,6.367403,33.855593,12.632689,51.962666,2676.184770,1.323468,452022.167893,0.969758,19.642974,3.478821,3.480037,0.074059,0.053116,113.579031,91.763575,32.000000,32.000000,32.000000,32.000000,207.851498,32.000000,69.899807,72.378647,99.870863,100.000000,23.803095,43.367089,40.000000,34.410311,21.379747,27.000000,43.014353,1655.273437,34.007878,0.696309,75.420886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.857899,60.214038,173.454421,153.840868,112.050430,114.126766,54.302129,14.181279,172.221381,12.121685,60.343997,50.159360,151.583921,173.956890,149.939936,171.833463,110.416728,170.325850,-0.064447,-1.832469,32.025740,-235.867518,162.062590,6.375533,33.890536,12.642894,15.907503,825.306272,1.282136,452182.482115,0.964635,19.623533,3.459588,3.476344,0.073936,0.053630,113.924423,91.846061,32.000000,32.000000,32.000000,32.000000,245.471763,32.000000,69.850882,72.364623,99.843558,100.000000,23.813956,43.367089,40.000000,34.458004,21.379747,27.000000,43.028931,1666.259766,33.992841,0.696581,75.418457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.818955,59.887467,173.719695,153.571274,112.139422,114.121866,54.401186,14.183277,172.560223,12.003758,59.740986,50.426293,151.627857,174.260702,150.064929,172.143816,110.434929,170.534838,-0.064644,-1.832487,32.025740,-235.868461,161.993125,6.405437,33.966588,12.678324,58.712479,3040.549234,0.457195,452582.395928,0.967557,19.942439,3.406694,3.479652,0.074912,0.053334,114.021889,91.873952,32.000000,32.000000,32.000000,32.000000,248.735345,32.000000,69.844167,72.418752,99.805850,100.000000,23.955667,43.367089,40.000000,34.389707,21.379747,27.000000,43.016614,1655.273437,34.054288,0.698575,75.412396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.828363,59.491746,173.821261,153.305328,112.220304,114.173474,54.285551,14.174858,172.642675,11.950965,59.381034,50.132633,151.559974,174.419630,150.085475,172.229435,110.467537,170.717083,-0.064946,-1.830188,32.025740,-235.875247,162.365191,6.465650,33.923315,12.594302,12.789729,663.753926,1.493243,452731.335778,0.974062,20.093401,3.442287,3.478976,0.073855,0.054457,113.813606,91.925050,32.000000,32.000000,32.000000,32.000000,189.577725,32.000000,69.871995,72.429533,99.779516,100.000000,24.119013,43.367089,40.000000,34.350982,21.379747,27.000000,42.994695,1669.921875,34.035987,0.698787,75.406191,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.815692,59.655157,173.560183,153.445710,112.130298,114.205688,54.198635,14.180138,172.360142,11.916663,59.872672,49.962318,151.491245,174.200635,149.975559,172.060491,110.477196,170.629153,-0.065024,-1.830194,32.025740,-235.872090,162.100607,6.442448,33.858568,12.577137,11.100695,577.021237,0.404983,452224.567561,0.972240,19.807121,3.509421,3.487020,0.074602,0.053753,113.890337,91.982643,32.000000,32.000000,32.000000,32.000000,202.252120,32.000000,69.869022,72.424914,99.807734,100.000000,24.130341,43.367089,40.000000,34.372208,21.379747,27.000000,42.973823,1669.921875,34.008545,0.698225,75.418670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.926694,59.870381,173.472577,153.590850,112.076906,114.182209,54.354577,14.179995,172.347578,11.910115,60.102782,50.122989,151.504558,174.004354,149.950885,171.908779,110.468395,170.364397,-0.065148,-1.830907,32.025740,-235.870110,161.574603,6.465075,33.880637,12.591309,14.381247,745.401785,1.858382,451769.012813,0.973526,19.401664,3.551164,3.488400,0.074886,0.053357,113.665626,91.967588,32.000000,32.000000,32.000000,32.000000,208.002966,32.000000,69.858685,72.375300,99.794416,100.000000,24.181749,43.367089,40.000000,34.317222,21.379747,27.000000,42.973085,1673.583984,33.975243,0.698326,75.416522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.873840,59.811131,173.641592,153.584138,112.140711,114.166071,54.461173,14.177426,172.462194,11.902175,59.647482,50.043749,151.542662,174.034830,149.980322,172.019643,110.455871,170.526375,-0.064809,-1.831015,32.025740,-235.874475,162.107522,6.584973,33.859163,12.615884,42.347833,2190.656047,2.140680,452125.702083,0.976059,19.578188,3.505640,3.484046,0.074032,0.053804,114.056960,91.961272,32.000000,32.000000,32.000000,32.000000,155.653335,32.000000,69.846416,72.368033,99.748863,100.000000,24.233496,43.367089,40.000000,34.306807,21.379747,27.000000,42.968283,1669.921875,33.974107,0.698737,75.412652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.841316,59.741686,173.357112,153.485700,112.046423,114.141807,54.753799,14.174287,172.391064,11.846234,59.965119,50.001300,151.527398,174.036107,149.965027,171.869986,110.463197,170.302697,-0.065030,-1.833448,32.025740,-235.876798,162.247309,6.607509,33.867890,12.624954,17.287818,889.520424,1.648850,452275.167601,0.971235,19.678627,3.406366,3.474546,0.074444,0.053789,114.187776,92.025379,32.000000,32.000000,32.000000,32.000000,136.443434,32.000000,69.852959,72.379521,99.685308,100.000000,24.244845,43.367089,40.000000,34.262499,21.379747,27.000000,42.954231,1669.921875,33.993111,0.697935,75.415857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.823115,59.783574,173.395013,153.559529,112.064463,114.112679,54.642167,14.175143,172.248096,11.814198,59.859251,50.028471,151.545711,173.996394,149.969313,171.912402,110.428006,170.383704,-0.065124,-1.834390,32.025740,-235.877085,161.798337,6.643901,33.870721,12.637971,48.994814,2526.109614,0.560780,452196.605559,0.970174,19.674008,3.485025,3.481617,0.074717,0.054272,114.105366,92.038388,32.000000,32.000000,32.000000,32.000000,152.351929,32.000000,69.846017,72.373427,99.712239,100.000000,24.232163,43.367089,40.000000,34.271620,21.379747,27.000000,42.947273,1658.935547,34.011718,0.698998,75.485835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.706157,59.740860,173.290278,153.541351,112.003612,114.121794,54.281472,14.174001,172.065865,11.760489,59.929247,49.768891,151.544615,173.902336,149.954909,171.772565,110.482998,170.333427,-0.064770,-1.834415,32.025740,-235.876593,161.507588,6.613762,33.824599,12.646662,59.056338,3065.101704,1.372142,452003.702782,0.965298,19.638203,3.386360,3.478181,0.074116,0.054279,114.042154,92.058944,32.000000,32.000000,32.000000,32.000000,316.721156,32.000000,69.831122,72.335404,99.697734,100.000000,24.225109,43.367089,40.000000,34.283447,21.379747,27.000000,42.935129,1658.935547,33.932150,0.697828,75.499805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.737880,59.931008,173.058107,153.670832,111.885909,114.113107,54.638245,14.177569,171.817739,11.771921,60.369449,49.597351,151.535503,173.599018,149.953002,171.539488,110.477361,170.112702,-0.064767,-1.836184,32.025740,-235.870249,161.673499,6.618592,33.749701,12.563344,11.435862,589.660674,0.484351,452043.430121,0.967519,19.698922,3.454640,3.480212,0.075043,0.053065,114.012068,92.053996,32.000000,32.000000,32.000000,32.000000,141.690246,32.000000,69.861826,72.293189,99.704056,100.000000,24.132877,43.367089,40.000000,34.266315,21.379747,27.000000,42.931910,1673.583984,33.930203,0.697721,75.495705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.625178,60.256204,172.620812,153.905751,111.636505,114.016777,54.707064,14.173430,171.481659,11.785643,60.852795,49.383668,151.602457,173.196059,149.917074,171.114702,110.483655,169.674670,-0.064489,-1.842988,32.025740,-235.880594,160.966636,6.572397,33.687243,12.570826,18.630022,959.400531,0.402517,451990.327482,0.976435,19.777348,3.379112,3.486294,0.074361,0.055019,114.053464,92.022809,32.000000,32.000000,32.000000,32.000000,138.820974,32.000000,69.851655,72.203589,99.689978,100.000000,23.936547,43.367089,40.000000,34.340446,21.379747,27.000000,42.948847,1677.246094,33.803035,0.700550,75.423946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.748750,60.531808,172.399449,154.074954,111.377269,113.849248,54.519651,14.179710,171.272855,11.760987,60.961451,49.613786,151.683655,172.927188,149.963853,171.043893,110.529538,169.542847,-0.065066,-1.852363,32.025740,-235.871048,160.800130,6.600927,33.643520,12.564119,45.674275,2360.198841,2.076127,452219.441106,0.969794,19.934618,3.294541,3.479403,0.074896,0.054369,114.153635,92.074917,32.000000,32.000000,32.000000,32.000000,180.735283,32.000000,69.861223,72.249135,99.690714,100.000000,23.709034,43.367089,40.000000,34.359204,21.379747,27.000000,42.979615,1658.935547,33.809652,0.699740,75.430049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.675826,60.475583,172.442838,153.995526,111.325827,113.683072,54.310490,14.178711,171.273000,11.725433,60.717990,49.740463,151.694889,172.860591,150.014646,170.883012,110.480660,169.354448,-0.065638,-1.856756,32.025740,-235.873027,161.179291,6.378312,33.717156,12.582780,59.219540,3071.929906,1.274669,452386.243474,0.971006,20.376695,3.108963,3.478493,0.073855,0.053267,114.239894,92.093765,32.000000,32.000000,32.000000,32.000000,246.897221,32.000000,69.852349,72.257667,99.694966,100.000000,23.576047,43.367089,40.000000,34.376235,21.379747,27.000000,43.003746,1662.597656,33.835597,0.702514,75.497733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.833030,59.832626,173.132176,153.549181,111.395136,113.623194,54.317593,14.175714,171.984061,11.779958,59.195345,50.121631,151.722758,173.677810,150.193468,171.615537,110.539278,170.129456,-0.066042,-1.860524,32.025740,-235.873411,162.105646,6.354515,33.800078,12.628578,8.618130,446.994843,0.517800,451926.374762,0.970965,20.524157,3.009058,3.465403,0.073704,0.053195,114.517626,92.194457,32.000000,32.000000,32.000000,32.000000,276.764026,32.000000,69.902346,72.196200,99.747086,100.000000,23.741669,43.367089,40.000000,34.353663,21.379747,27.000000,43.006067,1677.246094,33.925894,0.699508,75.430688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.661321,59.711098,172.912745,153.408237,111.332261,113.567171,54.732368,14.174287,171.811025,11.742000,59.998997,49.764953,151.548520,173.553204,150.046251,171.362471,110.489435,169.963646,-0.065955,-1.860516,32.025740,-235.876144,161.504284,6.331526,33.725251,12.561378,19.818414,1020.127942,0.399357,451344.329950,0.974706,20.543523,2.980675,3.471363,0.073956,0.053430,114.815850,92.152062,32.000000,32.000000,32.000000,32.000000,194.366026,32.000000,69.906775,72.253590,99.750760,100.000000,23.645046,43.367089,40.000000,34.319155,21.379747,27.000000,42.965482,1673.583984,33.852402,0.698960,75.425531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.760572,59.956913,172.846549,153.661044,111.221820,113.504624,54.601922,14.179852,171.806294,11.810050,59.985350,49.832083,151.580428,173.464544,150.022346,171.360214,110.463003,169.899671,-0.065866,-1.861220,32.025740,-235.867312,161.503324,6.274710,33.709637,12.548396,59.573918,3073.818557,2.738277,449922.236296,0.969039,19.737715,3.239474,3.474245,0.075207,0.053445,115.039907,92.195039,32.000000,32.000000,32.000000,32.000000,186.585499,32.000000,69.909725,72.335985,99.806600,100.000000,23.602649,43.367089,40.000000,34.380230,21.379747,27.000000,42.971003,1658.935547,33.850076,0.695599,75.420195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.833272,59.884986,172.917906,153.574350,111.204171,113.438322,54.264398,14.184561,171.714739,11.821466,59.969314,49.755573,151.585442,173.418706,150.030411,171.404690,110.376069,169.878588,-0.065848,-1.862322,32.025740,-235.867993,161.605275,6.257592,33.743931,12.574739,9.927687,515.422141,1.192443,449764.984954,0.964565,19.794084,3.221499,3.481839,0.073722,0.053514,114.800007,92.147542,32.000000,32.000000,32.000000,32.000000,143.765251,32.000000,69.909816,72.443656,99.794792,100.000000,23.565873,43.367089,40.000000,34.354155,21.379747,27.000000,42.964054,1669.921875,33.883955,0.698099,75.424125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.796914,59.911718,172.885420,153.604553,111.159533,113.373769,54.354139,14.177712,171.692199,11.856814,59.979781,49.763992,151.583125,173.444900,150.001480,171.310157,110.391558,169.852802,-0.065496,-1.862913,32.025740,-235.870269,161.839574,6.209085,33.754551,12.591110,15.435030,800.027398,0.395875,449854.690523,0.964847,19.937015,3.221749,3.473564,0.073938,0.053657,114.609957,92.168610,32.000000,32.000000,32.000000,32.000000,193.322981,32.000000,69.916410,72.507739,99.705420,100.000000,23.461331,43.367089,40.000000,34.401669,21.379747,27.000000,42.960750,1669.921875,33.880728,0.696714,75.421090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.703645,59.827666,172.930216,153.557012,111.241899,113.370381,54.437803,14.176285,171.837865,11.878723,59.843890,49.713834,151.581767,173.525920,150.026348,171.453618,110.452634,170.007107,-0.065402,-1.858465,32.025740,-235.874637,162.355360,6.182013,33.747086,12.593977,56.624111,2930.426322,2.371182,449615.226252,0.968541,19.789825,3.300054,3.469929,0.074980,0.054006,114.903818,92.175557,32.000000,32.000000,32.000000,32.000000,125.182857,32.000000,69.888780,72.499225,99.739974,100.000000,23.433205,43.367089,40.000000,34.500464,21.379747,27.000000,42.951924,1658.935547,33.931645,0.694735,75.421227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
