OSU 80 Ton Compressor Load Stand
49.648207,59.851366,172.920244,153.558690,111.355926,113.410652,54.814017,14.170148,171.830748,11.959693,59.898689,49.869973,151.556287,173.445352,150.001198,171.418309,110.413965,170.066920,-0.064925,-1.852996,32.025740,-235.879793,161.855832,6.196661,33.756137,12.610655,18.027624,926.567051,1.525193,449393.789885,0.967235,19.854185,3.274010,3.471810,0.075597,0.053747,114.749790,92.159536,32.000000,32.000000,32.000000,32.000000,208.366632,32.000000,69.853437,72.441648,99.740528,100.000000,23.401581,43.367089,40.000000,34.444807,21.379747,27.000000,42.945595,1677.246094,33.832695,0.694831,75.423733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.651529,59.792943,172.965806,153.519818,111.370475,113.462521,54.625109,14.173716,171.842978,12.051453,60.001792,49.548828,151.585830,173.470022,150.003431,171.357826,110.456834,169.886189,-0.064348,-1.846973,32.025740,-235.871815,161.770478,6.221630,33.687820,12.594753,59.165414,3051.445301,0.416470,449202.991905,0.967496,19.866759,3.276080,3.479226,0.074440,0.054209,114.512840,92.181867,32.000000,32.000000,32.000000,32.000000,166.189795,32.000000,69.875795,72.367118,99.781112,100.000000,23.393765,43.367089,40.000000,34.469243,21.379747,27.000000,42.935767,1655.273437,33.873660,0.694992,75.424159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.713319,60.044549,172.712222,153.710544,111.223810,113.447978,54.670465,14.175999,171.739681,11.931118,60.355416,49.568654,151.565510,173.387732,149.983070,171.304696,110.446991,169.752329,-0.063744,-1.845620,32.025740,-235.873779,161.846672,6.218240,33.698945,12.594482,25.287868,1303.135109,1.310000,449527.224633,0.962437,19.947958,3.339215,3.482910,0.074576,0.054212,114.641878,92.218322,32.000000,32.000000,32.000000,32.000000,165.586258,32.000000,69.902536,72.303988,99.854139,100.000000,23.277990,43.367089,40.000000,34.542086,21.379747,27.000000,42.943729,1666.259766,33.843333,0.698028,75.425949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.617292,60.106832,172.869057,153.746061,111.236756,113.359250,54.209420,14.176855,171.836965,12.003901,60.114770,50.228845,151.636682,173.510132,150.045645,171.323154,110.391048,169.917895,-0.063317,-1.850267,32.025740,-235.872596,161.756975,6.223453,33.788322,12.570087,24.163292,1255.773540,0.399328,449547.699115,0.965987,19.886089,3.222401,3.483595,0.076466,0.053630,114.397625,92.164450,32.000000,32.000000,32.000000,32.000000,230.202280,32.000000,69.907772,72.323279,99.979524,100.000000,23.218115,43.367089,40.000000,34.525464,21.379747,27.000000,42.955447,1680.908203,33.891275,0.697487,75.423332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.627962,59.769795,172.979074,153.448507,111.402884,113.366602,54.373625,14.174001,171.957179,11.981414,60.016914,49.642190,151.586692,173.480777,150.078797,171.418413,110.409798,170.026535,-0.062916,-1.847920,32.025740,-235.873489,161.869801,6.283920,33.765387,12.552922,50.988756,2641.898481,0.932638,449828.664053,0.964386,20.073615,3.177438,3.474164,0.074029,0.052952,114.499532,92.195317,32.000000,32.000000,32.000000,32.000000,159.261434,32.000000,69.878398,72.422676,100.037776,100.000000,23.278015,43.367089,40.000000,34.503040,21.379747,27.000000,42.936437,1662.597656,33.932655,0.696871,75.422275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.754675,60.007070,173.102839,153.703553,111.410413,113.361272,54.513483,14.178996,172.021012,11.945798,60.004609,50.011045,151.595031,173.540900,149.992504,171.594372,110.428612,170.037733,-0.062853,-1.847429,32.025740,-235.874049,162.138134,6.321168,33.810860,12.590696,59.634850,3081.954287,0.977968,449769.609167,0.974055,20.235510,3.301164,3.484049,0.074919,0.053556,114.212514,92.155482,32.000000,32.000000,32.000000,32.000000,244.461228,32.000000,69.892086,72.461975,100.085670,100.000000,23.208026,43.367089,40.000000,34.598373,21.379747,27.000000,42.942373,1662.597656,33.967995,0.697257,75.490480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.735278,59.784400,173.146805,153.490175,111.523195,113.401213,54.234929,14.177426,172.089393,11.944220,59.861860,49.851423,151.591976,173.613925,150.086372,171.640718,110.377004,170.230746,-0.063304,-1.843411,32.025740,-235.873822,162.076195,6.314375,33.793839,12.579733,11.899615,618.135728,0.463184,449257.284335,0.970081,19.887397,3.326863,3.485516,0.075304,0.054540,114.223849,92.185701,32.000000,32.000000,32.000000,32.000000,249.527588,32.000000,69.898289,72.593097,100.082755,100.000000,23.232087,43.367089,40.000000,34.561856,21.379747,27.000000,42.928643,1669.921875,33.917419,0.696001,75.413820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.660175,59.833729,173.059850,153.560368,111.508275,113.424964,54.692389,14.174001,171.879056,11.884342,59.959056,49.957481,151.573304,173.730408,150.036115,171.549611,110.421786,170.144395,-0.063325,-1.842234,32.025740,-235.878227,161.867517,6.354969,33.845532,12.620356,17.133051,882.546942,0.395548,449442.000356,0.965445,19.993279,3.312630,3.479127,0.074760,0.053696,114.627037,92.164285,32.000000,32.000000,32.000000,32.000000,177.824146,32.000000,69.883673,72.648851,100.062732,100.000000,23.221491,43.367089,40.000000,34.585847,21.379747,27.000000,42.921100,1666.259766,33.977497,0.694431,75.424525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.617905,59.702004,173.307162,153.457176,111.656285,113.449988,54.233343,14.181279,172.149632,11.901901,59.596980,50.113715,151.563524,173.808682,150.044940,171.923101,110.439612,170.332706,-0.063532,-1.840720,32.025740,-235.868989,161.852931,6.326180,33.879556,12.610367,48.706550,2530.177479,1.982853,449404.079717,0.970589,19.790707,3.443152,3.481368,0.074416,0.053867,114.937382,92.158219,32.000000,32.000000,32.000000,32.000000,394.804406,32.000000,69.834378,72.740765,100.087581,100.000000,23.281977,43.367089,40.000000,34.583625,21.379747,27.000000,42.906849,1666.259766,34.050808,0.695666,75.405467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.722538,59.612995,173.341940,153.389781,111.704697,113.514744,54.649909,14.180423,172.245531,11.887666,59.662432,49.913223,151.492160,173.878331,150.017150,171.865366,110.371030,170.365641,-0.063703,-1.840269,32.025740,-235.867231,163.025187,6.468069,33.913092,12.615668,17.421289,898.091997,1.379076,449532.983897,0.964399,19.917905,3.363074,3.484882,0.074819,0.053137,114.555599,92.194969,32.000000,32.000000,32.000000,32.000000,189.028578,32.000000,69.788678,72.794486,100.010977,100.000000,23.350998,43.367089,40.000000,34.590234,21.379747,27.000000,42.886534,1677.246094,34.048338,0.695395,75.413266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.762074,59.670038,173.297639,153.424737,111.702818,113.582041,54.642889,14.182706,172.289164,11.956980,59.833322,49.978044,151.512578,173.871290,149.993514,171.782737,110.420018,170.302465,-0.063325,-1.836926,32.025740,-235.868378,162.648779,6.360412,33.869206,12.590227,56.797985,2928.392390,0.485985,449437.814135,0.973347,19.830046,3.422205,3.492835,0.074059,0.053708,114.640658,92.267617,32.000000,32.000000,32.000000,32.000000,110.050970,32.000000,69.800225,72.737750,100.006431,100.000000,23.348907,43.367089,40.000000,34.621412,21.379747,27.000000,42.873926,1658.935547,33.964064,0.695157,75.414127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.700407,59.787707,173.250083,153.509471,111.636731,113.657590,54.452324,14.180423,172.107263,11.963569,60.084201,49.792207,151.515572,173.753843,149.991952,171.726508,110.403205,170.185913,-0.063506,-1.831230,32.025740,-235.868538,161.869207,6.211824,33.829684,12.624359,52.143631,2697.831622,1.356644,449627.656249,0.964017,19.632504,3.504240,3.486185,0.074245,0.052427,114.911004,92.276335,32.000000,32.000000,32.000000,32.000000,145.075182,32.000000,69.813876,72.657049,100.004652,100.000000,23.332593,43.367089,40.000000,34.617729,21.379747,27.000000,42.863580,1662.597656,33.977244,0.694145,75.426793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.732573,59.987227,173.088681,153.667197,111.502975,113.654341,54.737615,14.177426,171.920562,11.896613,60.333216,49.830956,151.531968,173.636336,149.974549,171.543420,110.415199,170.049222,-0.063448,-1.831157,32.025740,-235.875619,161.926579,6.133190,33.826132,12.614117,18.950923,975.381429,0.416026,449838.965085,0.964016,19.648582,3.429444,3.482524,0.074750,0.052586,114.814902,92.246524,32.000000,32.000000,32.000000,32.000000,185.196233,32.000000,69.818532,72.628184,100.014783,100.000000,23.259985,43.367089,40.000000,34.632485,21.379747,27.000000,42.866894,1677.246094,33.930167,0.695719,75.418431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.672160,60.053644,173.078866,153.734595,111.495979,113.665693,54.240757,14.174429,171.823099,11.872304,60.254147,49.743329,151.580589,173.638083,149.984875,171.523310,110.414933,170.063039,-0.063393,-1.834011,32.025740,-235.876002,162.042851,6.106006,33.825248,12.622610,19.061408,990.054798,0.454053,450395.367237,0.969656,19.830158,3.398626,3.485889,0.074341,0.054044,114.615087,92.236548,32.000000,32.000000,32.000000,32.000000,214.709199,32.000000,69.794112,72.630320,100.115116,100.000000,23.221859,43.367089,40.000000,34.664990,21.379747,27.000000,42.873957,1669.921875,33.965146,0.696818,75.425028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.764434,60.081478,172.958748,153.707747,111.461557,113.629390,54.554667,14.174001,171.842610,11.878552,60.334718,49.844912,151.599722,173.448224,150.010889,171.396737,110.400780,169.873252,-0.062824,-1.833398,32.025740,-235.880514,161.697505,6.176425,33.804062,12.565850,56.911652,2938.997894,1.248302,450621.805870,0.964398,19.996336,3.330743,3.480389,0.075713,0.054413,113.964185,92.140820,32.000000,32.000000,32.000000,32.000000,159.455229,32.000000,69.803425,72.738457,100.154501,100.000000,23.161371,43.367089,40.000000,34.694477,21.379747,27.000000,42.877574,1655.273437,33.926182,0.697211,75.419863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.698269,60.029392,173.092777,153.701875,111.415640,113.604003,54.620588,14.181850,171.884290,11.894330,59.988861,49.826446,151.609372,173.574017,150.031582,171.575061,110.347890,170.056584,-0.062491,-1.837159,32.025740,-235.867764,162.217509,6.094305,33.812717,12.561721,22.158018,1142.890291,1.242799,450814.127597,0.974802,20.125387,3.336659,3.484424,0.073760,0.053067,114.094225,92.029396,32.000000,32.000000,32.000000,32.000000,157.496766,32.000000,69.814397,72.778343,100.146283,100.000000,23.138991,43.367089,40.000000,34.617219,21.379747,27.000000,42.878907,1673.583984,33.961774,0.697465,75.428029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.746798,59.838965,173.247844,153.570715,111.409113,113.584305,54.330500,14.180708,172.193516,11.806162,59.684578,50.193875,151.605110,173.837720,150.033773,171.768190,110.401171,170.296712,-0.062436,-1.838250,32.025740,-235.870049,162.377895,6.038280,33.887002,12.625945,61.000829,3163.166303,0.415185,450663.579579,0.966980,20.057579,3.273160,3.475549,0.074688,0.053406,114.158743,92.094307,32.000000,32.000000,32.000000,32.000000,231.829918,32.000000,69.833391,72.762529,100.159306,100.000000,23.182951,43.367089,40.000000,34.716146,21.379747,27.000000,42.873114,1655.273437,33.999800,0.696478,75.417332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.816230,59.601697,173.353117,153.359020,111.421200,113.580418,54.295849,14.175143,172.158859,11.911533,59.745091,49.883739,151.540557,173.921799,150.037892,171.774522,110.307696,170.368686,-0.062475,-1.838309,32.025740,-235.874471,162.125797,6.139492,33.896162,12.660546,15.194484,788.404927,1.068000,450657.402923,0.966877,20.074060,3.401061,3.482873,0.074398,0.053935,114.266091,92.059143,32.000000,32.000000,32.000000,32.000000,246.038901,32.000000,69.851584,72.648303,100.146102,100.000000,23.264314,43.367089,40.000000,34.665436,21.379747,27.000000,42.844614,1673.583984,34.012818,0.696806,75.421346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.715705,59.801762,173.230458,153.554495,111.398975,113.569718,54.649903,14.178140,172.110700,11.839930,59.902091,49.950087,151.550544,173.861489,149.974536,171.791698,110.358169,170.221828,-0.062572,-1.838258,32.025740,-235.869678,162.244147,6.213063,33.901625,12.568771,20.791824,1071.847937,0.387582,450149.461923,0.970340,19.833335,3.445941,3.482593,0.073566,0.053564,114.223634,92.028160,32.000000,32.000000,32.000000,32.000000,407.897679,32.000000,69.855455,72.579771,100.164296,100.000000,23.220302,43.367089,40.000000,34.671670,21.379747,27.000000,42.839328,1673.583984,34.050718,0.695382,75.409746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.745307,59.803415,173.162562,153.535478,111.461904,113.562889,54.197930,14.179710,172.168165,11.811390,60.026919,50.090703,151.534501,173.766052,150.000655,171.763443,110.370179,170.224541,-0.062486,-1.839294,32.025740,-235.868271,162.388154,6.293389,33.921062,12.601784,22.559506,1172.672873,1.553597,449932.925261,0.968828,19.524170,3.568817,3.479852,0.074153,0.054092,113.711057,91.985819,32.000000,32.000000,32.000000,32.000000,361.871526,32.000000,69.849939,72.553175,100.205299,100.000000,23.215541,43.367089,40.000000,34.727505,21.379747,27.000000,42.830321,1666.259766,34.057858,0.694035,75.418082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.777245,59.678856,173.406526,153.446829,111.544048,113.605464,54.438036,14.181279,172.283814,11.850110,59.608550,50.126872,151.542130,174.029195,149.998036,171.812439,110.428810,170.375965,-0.062504,-1.837632,32.025740,-235.863924,162.319729,6.353312,33.968175,12.671202,60.085692,3109.557656,1.137446,450153.807499,0.965112,19.828354,3.458342,3.484421,0.073972,0.054408,114.066703,91.949820,32.000000,32.000000,32.000000,32.000000,366.239088,32.000000,69.853305,72.623545,100.184861,100.000000,23.306365,43.367089,40.000000,34.716124,21.379747,27.000000,42.816244,1655.273437,34.082253,0.694540,75.422377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.700431,59.659290,173.377615,153.416347,111.483519,113.648726,54.611544,14.179710,172.163916,11.864420,59.893927,49.986093,151.496074,173.921458,149.994463,171.773547,110.351999,170.276614,-0.062538,-1.835907,32.025740,-235.870558,162.169684,6.327557,33.928580,12.643128,14.471766,746.564032,1.047328,450079.305161,0.972470,19.799330,3.447440,3.480983,0.073733,0.053139,114.629341,92.036422,32.000000,32.000000,32.000000,32.000000,137.498475,32.000000,69.868909,72.655231,100.174085,100.000000,23.348233,43.367089,40.000000,34.679490,21.379747,27.000000,42.794435,1673.583984,34.083461,0.693737,75.412030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.783056,59.827942,173.244711,153.587494,111.583971,113.682281,54.742772,14.178853,172.167472,11.905484,59.947930,50.301665,151.557387,173.867600,149.948320,171.780677,110.327627,170.306611,-0.062050,-1.834436,32.025740,-235.872231,162.127875,6.259302,33.975513,12.629678,9.811952,504.961917,0.393439,449915.396787,0.967541,19.641688,3.450676,3.483651,0.073995,0.054210,114.132051,91.952486,32.000000,32.000000,32.000000,32.000000,180.318562,32.000000,69.908590,72.511941,100.203532,100.000000,23.313600,43.367089,40.000000,34.715807,21.379747,27.000000,42.793346,1673.583984,34.084615,0.693617,75.413249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.780494,59.475764,173.481904,153.274008,111.761280,113.758581,54.158610,14.178996,172.412771,11.887473,59.461367,49.906922,151.513291,174.129479,150.017416,171.964170,110.379791,170.575121,-0.061998,-1.832175,32.025740,-235.873395,162.267682,6.205542,33.988856,12.689340,22.998372,1196.353657,1.636245,450284.199137,0.966424,19.701715,3.486900,3.488453,0.075176,0.053033,114.272395,91.965296,32.000000,32.000000,32.000000,32.000000,190.632212,32.000000,69.898948,72.397237,100.201397,100.000000,23.481322,43.367089,40.000000,34.693216,21.379747,27.000000,42.768407,1677.246094,34.100717,0.694746,75.408194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.726667,59.800108,173.194999,153.587494,111.688746,113.774092,54.791968,14.178282,172.113457,11.935534,60.192258,49.796726,151.499378,173.763807,149.914902,171.684275,110.400099,170.316161,-0.061473,-1.831640,32.025740,-235.871332,162.551028,6.260115,33.910261,12.668317,16.675434,857.413348,2.409894,450652.517131,0.963063,19.784757,3.523529,3.479993,0.073246,0.053487,113.971006,92.021624,32.000000,32.000000,32.000000,32.000000,354.541901,32.000000,69.886634,72.344409,100.212722,100.000000,23.343350,43.367089,40.000000,34.636365,21.379747,27.000000,42.755084,1677.246094,34.018840,0.693737,75.488383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.792194,59.916954,173.608628,153.745222,111.863895,113.764973,54.295263,14.171147,172.642887,12.013625,59.410490,50.165796,151.613285,174.155329,150.038544,172.169823,110.413894,170.587677,-0.061072,-1.836601,32.025740,-235.882388,162.997637,6.207104,34.026882,12.672355,38.556573,2000.628647,1.028990,450329.722070,0.973249,19.435232,3.580999,3.484937,0.074740,0.053380,113.792914,92.047034,32.000000,32.000000,32.000000,32.000000,233.388039,32.000000,69.922015,72.243130,100.241104,100.000000,23.488514,43.367089,40.000000,34.704578,21.379747,27.000000,42.763845,1666.259766,34.130954,0.693976,75.416138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.841760,59.763732,173.327429,153.518979,111.930879,113.802311,54.413190,14.175714,172.393962,12.002845,59.983762,49.986646,151.528474,173.935130,150.044412,171.896838,110.486847,170.419209,-0.060891,-1.837192,32.025740,-235.873901,163.006119,6.119822,33.958367,12.686149,61.859700,3202.827985,1.420234,450863.859257,0.964104,19.815339,3.454959,3.482940,0.074963,0.053717,113.989551,92.071367,32.000000,32.000000,32.000000,32.000000,202.081138,32.000000,69.928836,72.244966,100.232354,100.000000,23.487994,43.367089,40.000000,34.575673,21.379747,27.000000,42.736432,1658.935547,34.076898,0.696173,75.411723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.938594,59.863491,173.217100,153.607350,111.814894,113.820612,54.455611,14.177141,172.126208,12.019722,60.175827,49.945514,151.568909,173.878975,149.985715,171.752562,110.453020,170.233399,-0.060886,-1.837740,32.025740,-235.871493,162.157326,6.122560,33.894683,12.640532,27.162620,1405.267573,0.614809,450922.599237,0.971740,19.864308,3.552019,3.486664,0.074633,0.053054,114.185530,92.132679,32.000000,32.000000,32.000000,32.000000,162.043191,32.000000,69.951487,72.286591,100.237805,100.000000,23.461294,43.367089,40.000000,34.658997,21.379747,27.000000,42.736740,1662.597656,34.042010,0.694529,75.415320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.789474,60.047581,173.122833,153.725925,111.811646,113.774998,54.805189,14.178140,172.067879,11.977646,60.453478,49.877802,151.560418,173.755649,149.950977,171.678102,110.420949,170.118660,-0.061096,-1.841229,32.025740,-235.872945,162.538648,6.081203,33.917203,12.589019,14.234810,731.745381,0.382300,450642.580896,0.968498,19.659790,3.410298,3.477554,0.075367,0.054029,114.264068,92.156152,32.000000,32.000000,32.000000,32.000000,273.745471,32.000000,69.954233,72.321193,100.305542,100.000000,23.395047,43.367089,40.000000,34.568755,21.379747,27.000000,42.742715,1673.583984,34.033121,0.693988,75.406848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.822790,60.005967,173.177717,153.693764,111.875669,113.758264,54.609840,14.174572,172.197023,11.953328,60.143849,49.957565,151.607093,173.760588,150.038421,171.717398,110.514538,170.262335,-0.061489,-1.841352,32.025740,-235.871612,162.088515,6.067761,33.956888,12.676665,18.411050,949.811992,0.868973,450854.079682,0.966092,19.659444,3.368221,3.468602,0.074179,0.053397,114.306388,92.178904,32.000000,32.000000,32.000000,32.000000,202.504033,32.000000,69.971262,72.312932,100.354531,100.000000,23.425932,43.367089,40.000000,34.688386,21.379747,27.000000,42.747969,1677.246094,34.052089,0.693367,75.492074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.898509,59.826013,173.309911,153.607909,111.740124,113.739936,54.646112,14.177997,172.496269,11.956936,59.835709,50.002574,151.613280,173.883103,150.044241,171.937095,110.503491,170.336607,-0.061801,-1.841348,32.025740,-235.876028,162.683391,6.124413,33.965056,12.631805,20.553671,1059.644343,1.662370,451131.839533,0.963175,19.997752,3.353387,3.477097,0.074826,0.054492,114.208579,92.157111,32.000000,32.000000,32.000000,32.000000,320.618519,32.000000,69.936534,72.342441,100.342154,100.000000,23.470814,43.367089,40.000000,34.572552,21.379747,27.000000,42.734004,1677.246094,34.130088,0.695309,75.415422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.849092,59.954984,173.190837,153.711103,111.658161,113.687985,54.704786,14.176285,172.103451,11.894414,60.216322,49.982506,151.579367,173.841803,150.020903,171.665653,110.429698,170.344199,-0.061817,-1.841083,32.025740,-235.874800,162.243760,6.104022,33.902526,12.649493,23.286725,1199.259275,1.284461,450777.018497,0.965661,19.921652,3.318527,3.475873,0.075159,0.053558,114.144146,92.214823,32.000000,32.000000,32.000000,32.000000,413.324818,32.000000,69.942178,72.288067,100.326412,100.000000,23.478557,43.367089,40.000000,34.606212,21.379747,27.000000,42.728038,1662.597656,34.041144,0.694474,75.418798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.766443,60.095258,173.035575,153.807028,111.534326,113.674109,54.514019,14.177854,172.130681,11.801449,60.403954,50.101680,151.624289,173.726900,150.027904,171.566665,110.417060,170.148737,-0.062292,-1.837076,32.025740,-235.873067,162.229177,6.095270,33.911163,12.616281,59.823784,3091.688106,1.148823,450404.130912,0.962796,19.663387,3.359919,3.473248,0.075449,0.053580,114.071968,92.255299,32.000000,32.000000,32.000000,32.000000,225.342448,32.000000,69.931148,72.178985,100.254725,100.000000,23.359712,43.367089,40.000000,34.590733,21.379747,27.000000,42.739486,1658.935547,34.010835,0.691839,75.417178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.798923,59.821052,173.654097,153.626926,111.536093,113.633465,54.651108,14.173573,172.525187,11.837105,59.544135,50.260649,151.640808,174.159554,150.122757,172.083752,110.461140,170.557782,-0.062601,-1.836888,32.025740,-235.880288,162.518092,6.053353,33.995852,12.620446,15.240356,785.644590,1.014303,450588.546910,0.962701,19.843457,3.436813,3.474303,0.074725,0.053270,114.298969,92.286544,32.000000,32.000000,32.000000,32.000000,522.851312,32.000000,69.922245,72.241290,100.173085,100.000000,23.582543,43.367089,40.000000,34.551419,21.379747,27.000000,42.728172,1677.246094,34.130755,0.693860,75.404921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.930561,59.653503,173.656795,153.452422,111.588421,113.650132,54.737004,14.173288,172.645191,11.887391,59.553772,50.409969,151.567878,174.278850,150.077050,172.055271,110.499998,170.671275,-0.063152,-1.834539,32.025740,-235.874366,162.783755,6.138757,34.037718,12.695957,21.174972,1089.862767,0.395272,450829.513980,0.968075,20.069277,3.369574,3.476953,0.074416,0.053458,114.290327,92.177001,32.000000,32.000000,32.000000,32.000000,214.592513,32.000000,69.928365,72.275121,100.115814,100.000000,23.737506,43.367089,40.000000,34.537824,21.379747,27.000000,42.702112,1666.259766,34.164851,0.695269,75.415380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.891830,59.509107,173.791562,153.361257,111.679473,113.708100,54.567424,14.177712,172.739342,11.903840,59.602653,49.930816,151.563071,174.324988,150.053609,172.282813,110.542441,170.818535,-0.063042,-1.831000,32.025740,-235.874190,163.054291,6.091544,34.020445,12.666369,60.580244,3127.717766,1.553306,450151.466330,0.963909,19.761441,3.492574,3.487105,0.073694,0.053597,114.082041,92.225992,32.000000,32.000000,32.000000,32.000000,121.763281,32.000000,69.951740,72.290982,100.134311,100.000000,23.891720,43.367089,40.000000,34.452078,21.379747,27.000000,42.676242,1658.935547,34.135912,0.693596,75.406012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.922451,59.794597,173.728290,153.630841,111.743298,113.756990,54.548318,14.172432,172.660352,11.967496,59.866806,50.356807,151.552401,174.347026,149.977156,172.139327,110.465683,170.750897,-0.063068,-1.830852,32.025740,-235.879797,163.379897,6.066663,34.067739,12.685049,54.806578,2830.618353,1.114811,449782.390058,0.959320,19.457756,3.500021,3.477966,0.074549,0.053905,114.186306,92.191709,32.000000,32.000000,32.000000,32.000000,183.807716,32.000000,69.922640,72.331069,100.152033,100.000000,23.920062,43.367089,40.000000,34.421637,21.379747,27.000000,42.673973,1662.597656,34.191554,0.690947,75.401035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.885285,59.656535,173.579102,153.474514,111.708932,113.805725,54.655951,14.171290,172.542189,11.949700,59.903179,49.956394,151.558278,174.293374,150.036262,172.078861,110.499831,170.654912,-0.063162,-1.830790,32.025740,-235.879141,162.591514,6.108265,33.986927,12.646265,10.873052,560.459216,0.390235,449741.563741,0.963245,19.353384,3.517624,3.483367,0.075155,0.053471,114.102335,92.134773,32.000000,32.000000,32.000000,32.000000,127.463147,32.000000,69.925748,72.368927,100.232265,100.000000,24.008781,43.367089,40.000000,34.354877,21.379747,27.000000,42.655175,1677.246094,34.172532,0.692541,75.401299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.883753,59.964905,173.536740,153.714459,111.779083,113.818701,54.626547,14.174429,172.486001,11.935851,60.104527,50.112712,151.573066,174.138163,149.983419,172.037508,110.492631,170.545742,-0.063710,-1.831427,32.025740,-235.875185,162.818997,6.116672,34.046175,12.654487,9.827741,506.850569,0.431503,450496.409251,0.964077,19.607228,3.566806,3.479963,0.074919,0.055058,114.608833,92.121760,32.000000,32.000000,32.000000,32.000000,208.565411,32.000000,69.848552,72.381334,100.263050,100.000000,23.986794,43.367089,40.000000,34.398399,21.379747,27.000000,42.663931,1677.246094,34.173379,0.691668,75.481010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.928187,59.987779,173.357461,153.710544,111.904741,113.884803,54.735783,14.176570,172.334347,11.943794,60.237640,50.145554,151.604926,174.037245,150.025607,171.852386,110.503826,170.507236,-0.063897,-1.832147,32.025740,-235.873044,162.755874,6.116197,34.037430,12.687140,12.291767,632.663817,2.175131,450439.214996,0.963026,19.507578,3.493513,3.479565,0.074049,0.053819,114.638517,92.152601,32.000000,32.000000,32.000000,32.000000,159.694783,32.000000,69.826964,72.401602,100.269166,100.000000,23.994471,43.367089,40.000000,34.293506,21.379747,27.000000,42.661706,1677.246094,34.126464,0.692085,75.404802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.847211,60.088368,173.084601,153.782977,111.741770,113.892711,54.207979,14.171575,172.087301,11.880197,60.473364,49.901776,151.636425,173.712769,150.021820,171.710000,110.483820,170.297863,-0.063613,-1.835621,32.025740,-235.882450,162.972612,6.105710,33.929446,12.631336,15.499750,805.548072,2.408503,450960.512248,0.964476,19.817533,3.456168,3.478823,0.075385,0.053915,114.232783,92.172616,32.000000,32.000000,32.000000,32.000000,157.252425,32.000000,69.817849,72.445476,100.208854,100.000000,23.962375,43.367089,40.000000,34.269604,21.379747,27.000000,42.665210,1680.908203,34.055604,0.692649,75.412030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.882530,60.220101,173.011390,153.882539,111.577080,113.842382,54.276713,14.177141,171.998073,11.921466,60.456019,49.920986,151.674441,173.649138,150.051552,171.527163,110.410292,170.012044,-0.063335,-1.844972,32.025740,-235.876557,162.336964,5.968933,33.882152,12.660654,19.376328,1005.745134,1.923688,451195.037256,0.962226,19.794483,3.429258,3.472136,0.074247,0.053221,114.331573,92.228576,32.000000,32.000000,32.000000,32.000000,197.744295,32.000000,69.792623,72.511762,100.183360,100.000000,23.894351,43.367089,40.000000,34.292633,21.379747,27.000000,42.681158,1680.908203,34.021761,0.692879,75.423076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.909952,60.054746,173.232635,153.756129,111.541772,113.790247,54.700534,14.176285,172.162452,11.891932,60.068303,50.174832,151.686338,173.791909,150.090841,171.726607,110.527143,170.214586,-0.063915,-1.845678,32.025740,-235.876760,162.123186,6.047510,33.932421,12.659933,15.468519,796.685938,1.526504,451479.308649,0.973658,19.978787,3.363762,3.472303,0.074852,0.054875,114.293693,92.095119,32.000000,32.000000,32.000000,32.000000,279.367373,32.000000,69.771607,72.544183,100.212609,100.000000,23.917129,43.367089,40.000000,34.251577,21.379747,27.000000,42.682757,1677.246094,34.049420,0.694759,75.488707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.900359,59.904828,173.246705,153.669434,111.460233,113.770002,54.532986,14.172717,172.071936,11.823475,60.091466,50.159894,151.642861,173.750226,150.090227,171.718150,110.532510,170.279416,-0.064432,-1.846331,32.025740,-235.876081,162.324708,6.121810,33.939525,12.658003,24.729340,1277.565673,1.219771,451599.638682,0.971577,20.073994,3.320442,3.468376,0.073867,0.053846,114.274576,91.932746,32.000000,32.000000,32.000000,32.000000,244.142956,32.000000,69.761389,72.502143,100.146705,100.000000,23.938442,43.367089,40.000000,34.210861,21.379747,27.000000,42.671674,1673.583984,34.046571,0.694693,75.494324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.885661,59.910064,173.165311,153.701595,111.293901,113.713419,54.426297,14.174001,172.099370,11.850585,60.147060,49.988994,151.655000,173.796169,150.087186,171.705092,110.543335,170.267478,-0.064820,-1.846409,32.025740,-235.878553,162.405451,6.168164,33.940697,12.649367,53.025253,2744.757349,1.527285,450877.682471,0.962604,19.880295,3.286408,3.470904,0.074679,0.053280,114.505099,91.989103,32.000000,32.000000,32.000000,32.000000,166.317811,32.000000,69.801234,72.553442,100.129203,100.000000,23.921052,43.367089,40.000000,34.176750,21.379747,27.000000,42.669436,1666.259766,34.005967,0.693840,75.419411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.936759,60.011203,173.089765,153.735154,111.253899,113.692169,54.300590,14.175428,171.949617,11.892623,60.298531,50.009751,151.645380,173.689303,150.067663,171.652248,110.538311,170.216668,-0.064757,-1.846875,32.025740,-235.874513,162.178456,6.216092,33.895224,12.627099,26.654071,1382.894316,0.954998,450573.576251,0.965210,19.740289,3.307534,3.471853,0.074513,0.053541,114.215645,92.025229,32.000000,32.000000,32.000000,32.000000,278.345775,32.000000,69.791123,72.430418,100.120112,100.000000,23.877979,43.367089,40.000000,34.177553,21.379747,27.000000,42.673170,1673.583984,33.999458,0.693652,75.413394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.976420,59.698973,173.482162,153.514225,111.286106,113.686301,54.476173,14.173288,172.329594,11.930071,59.664639,49.956605,151.673995,174.042469,150.145368,171.903864,110.533558,170.433597,-0.064980,-1.847852,32.025740,-235.878614,162.237989,6.232656,33.949928,12.635465,42.842681,2215.644359,0.445120,450345.450453,0.966948,19.760721,3.291833,3.471244,0.074310,0.053140,113.957946,92.057990,32.000000,32.000000,32.000000,32.000000,243.693496,32.000000,69.774703,72.434322,100.093260,100.000000,24.029460,43.367089,40.000000,34.126500,21.379747,27.000000,42.660499,1669.921875,34.055406,0.694073,75.420204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.909995,59.762630,173.374570,153.609028,111.394788,113.707621,54.587597,14.175714,172.310446,12.017755,59.761074,49.984209,151.618378,174.031481,150.083559,171.897001,110.550655,170.392764,-0.065798,-1.842646,32.025740,-235.876351,161.916872,6.252589,33.905988,12.644571,11.222584,579.200450,0.884432,450378.895413,0.968175,19.809053,3.276092,3.466179,0.075006,0.053762,113.955643,92.061697,32.000000,32.000000,32.000000,32.000000,167.379793,32.000000,69.769881,72.515571,100.084107,100.000000,24.073291,43.367089,40.000000,34.120471,21.379747,27.000000,42.645735,1677.246094,34.055767,0.693355,75.408365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.903754,59.915300,173.292486,153.743824,111.418252,113.726258,54.136884,14.174144,172.111771,11.975011,60.228071,49.761562,151.635683,173.780935,150.027538,171.730660,110.504242,170.323939,-0.065911,-1.835108,32.025740,-235.877104,161.938307,6.367193,33.841980,12.613486,23.064522,1200.276241,0.550307,449878.233163,0.963364,19.455864,3.369463,3.471280,0.075230,0.053953,114.394369,92.125929,32.000000,32.000000,32.000000,32.000000,210.480154,32.000000,69.761836,72.509208,100.118905,100.000000,24.056381,43.367089,40.000000,34.142188,21.379747,27.000000,42.637593,1673.583984,34.006940,0.692302,75.410786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.774224,60.118683,172.986297,153.914421,111.350543,113.701855,54.190908,14.178996,172.043893,11.996583,60.476091,49.831389,151.731602,173.656555,150.085646,171.457796,110.552957,170.117394,-0.065701,-1.838306,32.025740,-235.872742,161.785711,6.361752,33.848219,12.637917,44.431969,2309.931655,2.103215,450072.571898,0.963148,19.588132,3.335692,3.473744,0.074276,0.053222,114.645631,92.220957,32.000000,32.000000,32.000000,32.000000,204.501941,32.000000,69.783366,72.461163,100.203861,100.000000,23.967006,43.367089,40.000000,34.039088,21.379747,27.000000,42.652348,1658.935547,33.972593,0.693084,75.413905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.830876,59.978684,173.395291,153.843665,111.342136,113.684432,54.571907,14.176142,172.320844,11.923206,59.682242,50.074465,151.775392,174.057756,150.166016,171.896125,110.535219,170.412781,-0.065567,-1.840522,32.025740,-235.876086,161.872431,6.305472,33.940733,12.665270,59.093720,3050.718896,1.023716,450474.891076,0.971853,19.747253,3.353993,3.472534,0.073804,0.054405,114.602332,92.212958,32.000000,32.000000,32.000000,32.000000,340.387418,32.000000,69.777329,72.400943,100.234405,100.000000,24.018456,43.367089,40.000000,34.078987,21.379747,27.000000,42.651848,1655.273437,34.081298,0.694315,75.415414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.792763,59.519027,173.562613,153.524852,111.462791,113.721305,54.378820,14.176142,172.480032,11.905295,59.394585,49.829997,151.663954,174.234428,150.175214,172.151023,110.432865,170.595774,-0.065439,-1.840424,32.025740,-235.874453,162.416402,6.351236,33.956527,12.642064,60.763444,3148.057091,0.532159,450673.264818,0.973978,20.084644,3.220863,3.475419,0.074505,0.053954,114.542223,92.275070,32.000000,32.000000,32.000000,32.000000,251.613982,32.000000,69.790694,72.361304,100.302768,100.000000,24.154454,43.367089,40.000000,34.105850,21.379747,27.000000,42.617650,1662.597656,34.093973,0.695999,75.413803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.743162,59.646614,173.506314,153.685095,111.499234,113.754825,54.612704,14.178425,172.411710,11.906847,59.583826,49.899204,151.665409,174.175039,150.111680,172.075892,110.470697,170.583855,-0.065502,-1.838716,32.025740,-235.872986,162.214411,6.271605,33.938804,12.654686,58.904148,3038.660583,0.400236,450396.255554,0.965463,19.886001,3.359301,3.479676,0.075259,0.053709,115.007352,92.272848,32.000000,32.000000,32.000000,32.000000,290.248048,32.000000,69.829225,72.399304,100.359468,100.000000,24.212366,43.367089,40.000000,34.046043,21.379747,27.000000,42.599449,1662.597656,34.038151,0.693972,75.419258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.817754,59.667282,173.301959,153.658527,111.376828,113.733574,54.363051,14.173716,172.154817,11.822756,60.009897,49.744728,151.651291,173.980735,150.102474,171.873653,110.465326,170.441371,-0.065297,-1.837724,32.025740,-235.879656,161.764768,6.244758,33.832478,12.600017,57.653694,2987.812272,0.389438,450121.248588,0.968839,19.465793,3.536353,3.485700,0.074499,0.053780,114.945627,92.325185,32.000000,32.000000,32.000000,32.000000,145.742027,32.000000,69.812948,72.595316,100.452595,100.000000,24.236633,43.367089,40.000000,34.053547,21.379747,27.000000,42.580553,1658.935547,33.964623,0.694070,75.426810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.838921,59.768417,173.446771,153.774587,111.423708,113.713834,54.562489,14.173859,172.330818,11.787450,59.653171,49.939308,151.703486,174.017194,150.116766,172.002874,110.511579,170.483793,-0.064914,-1.838904,32.025740,-235.873142,161.864274,6.334286,33.889472,12.634906,43.380447,2239.906267,0.402273,450399.856824,0.966359,19.644752,3.493656,3.488044,0.074365,0.054229,114.674238,92.207830,32.000000,32.000000,32.000000,32.000000,323.032520,32.000000,69.835194,72.622040,100.478543,100.000000,24.249716,43.367089,40.000000,34.134349,21.379747,27.000000,42.574925,1655.273437,34.010510,0.696146,75.415363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.713920,59.733970,173.153421,153.682858,111.440805,113.727484,54.564786,14.178568,172.124039,11.879712,60.095885,49.625802,151.669279,173.823638,150.111756,171.841345,110.550966,170.343381,-0.064279,-1.837326,32.025740,-235.872027,161.937184,6.418792,33.801809,12.591201,12.053589,622.348874,0.409965,450294.843182,0.969071,19.588178,3.440870,3.478719,0.074421,0.053407,114.749736,92.186979,32.000000,32.000000,32.000000,32.000000,222.822367,32.000000,69.829723,72.527232,100.379760,100.000000,24.234897,43.367089,40.000000,34.064967,21.379747,27.000000,42.551559,1669.921875,33.924217,0.695901,75.424040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.694899,59.876719,173.158865,153.782138,111.481723,113.725114,54.150070,14.171718,171.974509,11.816814,60.116505,49.497287,151.725141,173.744483,150.120602,171.680970,110.427558,170.153212,-0.063881,-1.838123,32.025740,-235.876753,161.484094,6.437851,33.766848,12.590443,12.701962,660.848309,0.545068,450249.332632,0.965170,19.667411,3.411936,3.480147,0.075915,0.054349,115.129204,92.209807,32.000000,32.000000,32.000000,32.000000,144.420359,32.000000,69.799539,72.415637,100.290989,100.000000,24.232312,43.367089,40.000000,34.078231,21.379747,27.000000,42.558028,1673.583984,33.921927,0.695235,75.422855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.695733,60.048683,173.086307,153.947422,111.421859,113.651519,54.693890,14.176855,171.895476,11.871556,60.163410,49.705146,151.754403,173.578347,150.138142,171.491511,110.439241,170.148065,-0.063556,-1.846000,32.025740,-235.874229,161.549111,6.422540,33.793893,12.610673,17.330952,892.716604,1.963728,450264.921824,0.967825,19.762413,3.315210,3.482997,0.074565,0.053856,114.701602,92.216881,32.000000,32.000000,32.000000,32.000000,173.282807,32.000000,69.826993,72.351149,100.150129,100.000000,24.125526,43.367089,40.000000,34.076914,21.379747,27.000000,42.567213,1677.246094,33.959989,0.697731,75.417349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
