OSU 80 Ton Compressor Load Stand
49.648986,60.213762,172.929965,154.055377,111.330472,113.546314,54.616868,14.174001,171.839995,11.895861,60.453500,50.110173,151.741762,173.567150,150.115592,171.497784,110.449889,170.010047,-0.062892,-1.851251,32.025740,-235.875776,161.506283,6.417053,33.825915,12.601460,50.991539,2630.276010,1.864940,450745.626878,0.975996,19.924881,3.360905,3.484439,0.074333,0.052971,115.106093,92.186908,32.000000,32.000000,32.000000,32.000000,247.314938,32.000000,69.785353,72.289771,99.999379,100.000000,23.986458,43.367089,40.000000,34.160385,21.379747,27.000000,42.575645,1662.597656,33.922234,0.698321,75.417579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.626671,59.816367,173.043488,153.741307,111.289464,113.479821,54.411342,14.177997,172.000400,11.978223,60.111628,49.572114,151.744369,173.591430,150.191939,171.541546,110.487890,170.043590,-0.062672,-1.852777,32.025740,-235.874558,161.703296,6.485878,33.776241,12.564570,58.720633,3040.403953,1.366137,450680.377937,0.966089,20.095981,3.347117,3.482921,0.073506,0.053471,115.504123,92.276650,32.000000,32.000000,32.000000,32.000000,166.272670,32.000000,69.772849,72.339789,99.965681,100.000000,24.060283,43.367089,40.000000,34.175462,21.379747,27.000000,42.556284,1658.935547,33.926002,0.697187,75.416343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.614434,59.977306,172.996714,153.935956,111.182658,113.423385,54.471328,14.174858,171.832025,11.886873,60.108572,49.557929,151.785332,173.487032,150.185098,171.474682,110.491720,169.948056,-0.062378,-1.852835,32.025740,-235.877207,161.592961,6.499739,33.755777,12.567184,57.774142,2988.102834,0.464188,450517.600984,0.967978,20.309547,3.280028,3.483051,0.076370,0.053499,114.635535,92.314524,32.000000,32.000000,32.000000,32.000000,175.904353,32.000000,69.760397,72.469711,99.952321,100.000000,23.979108,43.367089,40.000000,34.168976,21.379747,27.000000,42.560003,1658.935547,33.930311,0.697762,75.422770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.015000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.613650,59.751883,173.242668,153.780180,111.244781,113.376001,54.811443,14.171861,172.106382,11.848754,59.501051,49.793391,151.801172,173.878439,150.247716,171.817852,110.432519,170.410622,-0.062593,-1.854170,32.025740,-235.876120,161.856729,6.450343,33.841926,12.561973,19.714201,1013.299740,0.402783,449606.591178,0.970524,19.935310,3.255748,3.486905,0.074002,0.053748,114.441685,92.335771,32.000000,32.000000,32.000000,32.000000,107.305163,32.000000,69.757394,72.502712,99.958554,100.000000,24.080502,43.367089,40.000000,34.232782,21.379747,27.000000,42.548497,1677.246094,33.962009,0.697154,75.419326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.590542,59.832075,173.079435,153.834156,111.181930,113.383694,54.308698,14.174572,171.986188,11.810778,59.979410,49.764427,151.754479,173.679940,150.185347,171.639983,110.474791,170.213526,-0.063133,-1.851408,32.025740,-235.882230,161.633302,6.362446,33.799825,12.562154,10.885188,564.672362,0.409371,449618.694742,0.969649,20.108952,3.212834,3.486822,0.075394,0.052952,114.666007,92.317865,32.000000,32.000000,32.000000,32.000000,201.808888,32.000000,69.815871,72.575891,99.843387,100.000000,24.022754,43.367089,40.000000,34.247093,21.379747,27.000000,42.536475,1666.259766,33.935252,0.697048,75.424704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.674553,59.739757,173.205734,153.732358,111.220742,113.396495,54.200195,14.179281,172.066733,11.789797,59.786323,49.779207,151.761721,173.813882,150.193743,171.706135,110.499768,170.164366,-0.063215,-1.843229,32.025740,-235.872620,161.744065,6.447161,33.780713,12.569907,9.144525,475.324616,1.199808,449238.405742,0.962671,19.884342,3.461120,3.491835,0.074689,0.052885,114.578470,92.295649,32.000000,32.000000,32.000000,32.000000,116.681954,32.000000,69.831680,72.527114,99.776054,100.000000,24.027668,43.367089,40.000000,34.268565,21.379747,27.000000,42.522738,1669.921875,33.942247,0.696462,75.433202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.583363,59.808927,173.136002,153.805070,111.233641,113.434699,54.461457,14.175999,171.903772,11.791296,59.872380,49.737914,151.727267,173.715884,150.152759,171.560410,110.532374,170.186386,-0.063760,-1.836357,32.025740,-235.874105,161.937225,6.475183,33.783760,12.606058,34.088383,1763.384959,2.172949,449309.559118,0.972353,19.988528,3.338328,3.490170,0.074629,0.053366,114.628686,92.366533,32.000000,32.000000,32.000000,32.000000,141.927172,32.000000,69.842954,72.511875,99.806652,100.000000,23.947827,43.367089,40.000000,34.325824,21.379747,27.000000,42.511165,1662.597656,33.892087,0.697003,75.420255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.700245,59.811682,173.073402,153.788850,111.086666,113.424304,54.368428,14.172146,171.920349,11.635391,59.832664,49.699462,151.755833,173.653140,150.184422,171.661515,110.468118,170.127521,-0.064159,-1.835446,32.025740,-235.875508,161.397559,6.517689,33.758355,12.612386,34.265661,1775.588553,2.583530,449101.813675,0.972361,19.809019,3.293256,3.486810,0.074136,0.054554,114.336692,92.404853,32.000000,32.000000,32.000000,32.000000,120.945978,32.000000,69.851383,72.551719,99.768476,100.000000,23.964644,43.367089,40.000000,34.377945,21.379747,27.000000,42.503730,1666.259766,33.880349,0.696040,75.424849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.599346,59.733144,172.983989,153.690408,111.290578,113.441564,54.434059,14.175999,171.788385,11.710784,60.028632,49.657508,151.707641,173.511075,150.143735,171.558128,110.483518,170.034573,-0.064028,-1.835321,32.025740,-235.873779,161.668013,6.569260,33.729128,12.573224,37.355475,1933.363596,0.694411,449358.518178,0.970157,19.972837,3.269652,3.491816,0.074664,0.054211,114.611986,92.435529,32.000000,32.000000,32.000000,32.000000,171.609658,32.000000,69.819819,72.563280,99.766422,100.000000,23.906002,43.367089,40.000000,34.368871,21.379747,27.000000,42.482463,1666.259766,33.849247,0.698433,75.421107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.632661,59.915851,172.893677,153.858207,111.193097,113.412862,54.577121,14.176855,171.650810,11.745573,60.093729,49.633511,151.750937,173.400039,150.152912,171.312235,110.441968,169.864516,-0.063705,-1.836231,32.025740,-235.873739,161.138767,6.591502,33.684016,12.556979,36.007039,1858.689220,0.689017,449365.065279,0.969224,19.854302,3.309842,3.482345,0.074854,0.054064,114.912522,92.490552,32.000000,32.000000,32.000000,32.000000,113.910498,32.000000,69.832331,72.540587,99.793730,100.000000,23.779850,43.367089,40.000000,34.518326,21.379747,27.000000,42.485818,1658.935547,33.846380,0.696853,75.426955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.635857,59.918883,172.922165,153.820172,111.250053,113.350189,54.511750,14.176855,171.790059,11.818929,59.901080,49.779218,151.733703,173.450751,150.162628,171.506831,110.453473,169.920018,-0.063472,-1.837118,32.025740,-235.872922,161.367515,6.749196,33.734411,12.577083,52.911733,2734.587687,0.632937,449363.729139,0.970165,19.880455,3.256431,3.487626,0.073905,0.052957,115.210175,92.469548,32.000000,32.000000,32.000000,32.000000,164.065375,32.000000,69.856636,72.477522,99.812590,100.000000,23.749578,43.367089,40.000000,34.545762,21.379747,27.000000,42.481564,1655.273437,33.907322,0.698499,75.423434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.656835,59.662046,173.029973,153.644265,111.209010,113.332113,54.418807,14.173859,171.895584,11.831465,59.587700,49.718880,151.698614,173.650272,150.166616,171.478735,110.475168,170.010884,-0.063246,-1.837153,32.025740,-235.875429,161.427987,6.675802,33.749178,12.603912,57.884007,2996.674407,0.656121,449578.317769,0.967132,20.028577,3.228395,3.483466,0.076198,0.053501,114.753143,92.306120,32.000000,32.000000,32.000000,32.000000,104.907226,32.000000,69.868875,72.461590,99.879448,100.000000,23.710669,43.367089,40.000000,34.580883,21.379747,27.000000,42.460023,1655.273437,33.883017,0.698006,75.421457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.584320,59.620160,172.994543,153.646222,111.300413,113.306434,54.388956,14.173145,171.830476,11.763342,59.707044,49.723040,151.655413,173.540938,150.127510,171.523982,110.409035,170.086567,-0.063280,-1.837097,32.025740,-235.879083,162.033572,6.681297,33.762142,12.549767,18.911549,979.594574,0.446289,449308.236098,0.967696,20.028291,3.239606,3.483815,0.074364,0.053414,114.676263,92.329593,32.000000,32.000000,32.000000,32.000000,163.497554,32.000000,69.881785,72.424398,99.884681,100.000000,23.705760,43.367089,40.000000,34.622883,21.379747,27.000000,42.435152,1666.259766,33.884640,0.696426,75.415917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.623639,59.756292,172.853013,153.725086,111.340890,113.285667,54.763747,14.173859,171.642093,11.860296,60.120445,49.465965,151.659994,173.317049,150.103973,171.356828,110.447543,169.878986,-0.063634,-1.838204,32.025740,-235.881310,161.228444,6.667436,33.674820,12.519404,15.011955,772.278749,0.407627,448797.313581,0.968085,19.749687,3.255090,3.484515,0.074638,0.053258,114.706712,92.305821,32.000000,32.000000,32.000000,32.000000,230.735705,32.000000,69.869367,72.429808,99.959727,100.000000,23.567255,43.367089,40.000000,34.681479,21.379747,27.000000,42.423598,1673.583984,33.809327,0.696369,75.430679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.533699,60.029668,172.648057,153.927006,111.122676,113.175336,54.266919,14.178711,171.623737,11.819729,60.121948,49.700504,151.750228,173.260720,150.115334,171.260307,110.385587,169.656117,-0.063991,-1.844028,32.025740,-235.871721,161.397923,6.628527,33.712648,12.596303,11.783504,611.743369,1.248761,448836.889569,0.969846,19.783075,3.352179,3.488896,0.074879,0.053339,114.931715,92.234091,32.000000,32.000000,32.000000,32.000000,184.053291,32.000000,69.867662,72.371008,99.883002,100.000000,23.401661,43.367089,40.000000,34.770000,21.379747,27.000000,42.433036,1680.908203,33.857414,0.696953,75.425847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.472273,59.926048,172.772875,153.826325,111.082523,113.098362,54.193902,14.177284,171.646498,11.726530,60.155533,49.656193,151.724616,173.288902,150.182788,171.306796,110.383032,169.760796,-0.064487,-1.841665,32.025740,-235.874945,161.040973,6.636934,33.718526,12.583267,43.313766,2251.674019,1.571238,448835.134393,0.962540,19.878381,3.228744,3.483280,0.075716,0.054982,114.725307,92.201559,32.000000,32.000000,32.000000,32.000000,208.851597,32.000000,69.855408,72.350516,99.878412,100.000000,23.299395,43.367089,40.000000,34.863398,21.379747,27.000000,42.426350,1658.935547,33.817513,0.697658,75.432981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.443231,59.804242,172.810074,153.754451,111.061153,113.027074,54.454961,14.182421,171.569263,11.642593,60.238565,49.417674,151.740754,173.305654,150.198958,171.298569,110.343079,169.946641,-0.064521,-1.841301,32.025740,-235.864090,161.061611,6.606117,33.699450,12.572034,58.554290,3029.362606,2.002875,449000.477612,0.973046,20.245183,3.199431,3.485467,0.073638,0.054730,114.615728,92.231949,32.000000,32.000000,32.000000,32.000000,165.097265,32.000000,69.889666,72.262186,99.836378,100.000000,23.225091,43.367089,40.000000,34.867855,21.379747,27.000000,42.415159,1655.273437,33.858640,0.697067,75.433347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.432425,59.894907,172.867301,153.849538,110.891011,112.947047,54.587483,14.179852,171.779163,11.599450,60.020976,49.589563,151.804260,173.410397,150.203684,171.397699,110.379587,169.917464,-0.064395,-1.843458,32.025740,-235.870252,161.415381,6.633611,33.694275,12.575875,28.942707,1493.743633,0.545316,448600.049892,0.974756,20.205441,3.244864,3.492317,0.075254,0.053394,114.621310,92.241715,32.000000,32.000000,32.000000,32.000000,142.763750,32.000000,69.933420,72.298783,99.857286,100.000000,23.185779,43.367089,40.000000,34.991919,21.379747,27.000000,42.415695,1666.259766,33.805433,0.698445,75.422983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.393514,60.059982,172.768525,154.006154,110.750747,112.862816,54.653949,14.179424,171.651908,11.629909,60.275732,49.669704,151.793234,173.343554,150.155770,171.242767,110.352648,169.957030,-0.064075,-1.844478,32.025740,-235.873131,161.501264,6.614546,33.688505,12.590966,21.562781,1111.509619,0.403279,448252.152851,0.969784,20.113859,3.360896,3.495121,0.075376,0.053798,114.813367,92.316115,32.000000,32.000000,32.000000,32.000000,181.027706,32.000000,69.886497,72.364548,99.869714,100.000000,23.013071,43.367089,40.000000,35.013234,21.379747,27.000000,42.420146,1666.259766,33.854151,0.697421,75.426375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.414352,59.891600,172.848910,153.784655,110.677608,112.816702,54.285625,14.179852,171.778673,11.584601,60.149493,49.496324,151.770554,173.329096,150.234518,171.349946,110.418096,169.971170,-0.064043,-1.843016,32.025740,-235.872703,161.819525,6.597323,33.683691,12.612603,19.474689,1010.684684,0.815896,447996.852212,0.967209,20.215774,3.312448,3.497043,0.074082,0.052979,114.632435,92.359056,32.000000,32.000000,32.000000,32.000000,122.222414,32.000000,69.892391,72.424215,99.891445,100.000000,23.014491,43.367089,40.000000,35.109341,21.379747,27.000000,42.409125,1677.246094,33.849860,0.698534,75.415235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.470005,59.858531,173.022935,153.774867,110.783236,112.856162,54.586635,14.175999,172.003796,11.511094,59.925881,49.806788,151.800324,173.670407,150.261307,171.579478,110.417608,170.139210,-0.063928,-1.834821,32.025740,-235.876882,161.983073,6.597796,33.787925,12.582889,60.052664,3099.387993,1.095153,447994.019449,0.966569,20.421371,3.355579,3.497798,0.074925,0.054166,114.614201,92.396562,32.000000,32.000000,32.000000,32.000000,292.804736,32.000000,69.844455,72.451312,99.840038,100.000000,22.962974,43.367089,40.000000,35.172210,21.379747,27.000000,42.407180,1658.935547,33.923153,0.697538,75.421346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.554991,59.655157,173.315818,153.618256,110.920685,112.962010,54.259349,14.174429,172.197370,11.513656,59.772313,49.847289,151.754528,173.740978,150.272425,171.793203,110.418330,170.285863,-0.063160,-1.832037,32.025740,-235.878615,162.442427,6.558588,33.844198,12.653964,13.141705,682.349880,1.211470,447408.053617,0.971846,20.231286,3.295915,3.497950,0.074014,0.052883,114.267377,92.286921,32.000000,32.000000,32.000000,32.000000,263.531490,32.000000,69.866142,72.566017,99.755773,100.000000,23.071422,43.367089,40.000000,35.225913,21.379747,27.000000,42.386679,1680.908203,33.988838,0.696989,75.495824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.603414,59.518751,173.488146,153.531004,111.133953,113.099141,54.814550,14.169863,172.429788,11.642978,59.461246,49.819007,151.726923,174.068980,150.226144,172.143766,110.403446,170.594718,-0.062884,-1.824736,32.025740,-235.880568,162.279759,6.544083,33.906277,12.628668,16.891480,868.164134,0.392871,447476.383846,0.965546,20.140284,3.365131,3.497532,0.073956,0.053785,114.577618,92.295180,32.000000,32.000000,32.000000,32.000000,203.040059,32.000000,69.848387,72.705921,99.761156,100.000000,23.275573,43.367089,40.000000,35.362955,21.379747,27.000000,42.362998,1669.921875,34.050917,0.695482,75.488954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.605603,59.841169,173.383620,153.763400,111.372668,113.222754,54.493070,14.178568,172.218997,11.728405,60.240207,49.991287,151.732730,173.860772,150.147591,171.847865,110.451997,170.362317,-0.062680,-1.823504,32.025740,-235.870230,162.181432,6.563530,33.898073,12.633482,45.705399,2362.959178,1.795415,447531.144941,0.969927,19.848542,3.424349,3.497444,0.074567,0.054321,115.089664,92.296620,32.000000,32.000000,32.000000,32.000000,269.104955,32.000000,69.799543,72.779257,99.901299,100.000000,23.192563,43.367089,40.000000,35.374403,21.379747,27.000000,42.357618,1669.921875,34.027477,0.694193,75.492168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.626553,59.865420,173.420418,153.721451,111.496373,113.372945,54.310344,14.177141,172.376431,11.728546,60.001350,50.041515,151.754937,174.113556,150.194166,172.071674,110.375601,170.485442,-0.062564,-1.822204,32.025740,-235.875251,162.619066,6.589930,33.872596,12.625783,29.420314,1526.141270,1.397817,447874.506888,0.959891,19.661838,3.565341,3.497504,0.074542,0.053551,115.166591,92.197210,32.000000,32.000000,32.000000,32.000000,147.940138,32.000000,69.794789,72.736883,100.000772,100.000000,23.304896,43.367089,40.000000,35.428943,21.379747,27.000000,42.351492,1662.597656,34.067901,0.693408,75.411365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.570482,59.824910,173.566047,153.690408,111.674525,113.505862,54.253455,14.174429,172.377315,11.757705,59.861910,49.904630,151.737027,174.081563,150.206245,172.148333,110.460637,170.592918,-0.062656,-1.821658,32.025740,-235.873225,162.453685,6.543909,33.876941,12.595654,9.791394,508.448658,0.517366,448725.646279,0.967388,19.981982,3.421914,3.495243,0.074576,0.054110,114.991426,92.161081,32.000000,32.000000,32.000000,32.000000,253.064303,32.000000,69.823751,72.593261,100.016668,100.000000,23.395908,43.367089,40.000000,35.394530,21.379747,27.000000,42.342791,1666.259766,34.061464,0.694921,75.425207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.656370,59.871759,173.588197,153.704671,111.892945,113.626641,54.391094,14.176713,172.378618,11.838141,59.920039,50.008437,151.720752,174.168092,150.196399,172.020559,110.349070,170.574633,-0.062486,-1.822912,32.025740,-235.873882,163.153798,6.573048,33.922324,12.621275,57.010275,2952.944860,0.804683,449506.675322,0.971542,19.984486,3.548587,3.494509,0.074690,0.053850,114.375548,92.136158,32.000000,32.000000,32.000000,32.000000,157.736403,32.000000,69.875251,72.541175,99.949476,100.000000,23.468275,43.367089,40.000000,35.411207,21.379747,27.000000,42.336873,1655.273437,34.080036,0.694907,75.404896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.649373,60.002385,173.283674,153.750815,111.879434,113.703705,54.269376,14.170576,172.045279,11.816553,60.564360,49.865203,151.690932,173.825461,150.114829,171.777778,110.417405,170.318249,-0.062879,-1.826325,32.025740,-235.875608,162.378858,6.665855,33.868034,12.637286,22.793539,1183.278378,2.424638,449837.498394,0.974806,20.002200,3.507415,3.501399,0.074541,0.053007,114.976392,92.156578,32.000000,32.000000,32.000000,32.000000,128.278408,32.000000,69.835154,72.460658,99.954484,100.000000,23.453871,43.367089,40.000000,35.521566,21.379747,27.000000,42.329634,1677.246094,34.019327,0.696993,75.421235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.761317,60.246834,173.294062,153.937354,111.764175,113.692661,54.380507,14.174572,172.295249,11.884119,60.112050,50.348390,151.741835,173.910595,150.154434,171.867990,110.404707,170.357831,-0.063259,-1.831933,32.025740,-235.877819,162.119352,6.662474,33.937055,12.646320,50.215619,2601.510394,0.416281,450557.141697,0.971645,19.959882,3.611520,3.495789,0.074589,0.054423,114.501563,92.203465,32.000000,32.000000,32.000000,32.000000,108.897935,32.000000,69.846443,72.372611,99.890323,100.000000,23.433270,43.367089,40.000000,35.512732,21.379747,27.000000,42.353477,1666.259766,34.086815,0.696369,75.482093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.793180,59.475212,173.811481,153.364613,111.884303,113.792568,54.316545,14.174715,172.701533,12.004462,59.358724,50.083109,151.679264,174.396913,150.230840,172.247220,110.393279,170.852430,-0.063480,-1.833683,32.025740,-235.878493,162.474855,6.598844,33.979354,12.641505,16.805240,871.650875,1.040949,450907.799032,0.974973,20.097767,3.438506,3.490148,0.074391,0.053993,114.933455,92.283186,32.000000,32.000000,32.000000,32.000000,122.036153,32.000000,69.870530,72.295660,99.895195,100.000000,23.709987,43.367089,40.000000,35.487629,21.379747,27.000000,42.323911,1673.583984,34.130304,0.697454,75.422872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.825713,59.839516,173.508817,153.640909,111.920214,113.840944,54.379610,14.176142,172.373961,12.008860,60.214145,50.012089,151.621689,174.069698,150.066352,171.974355,110.313535,170.541904,-0.063362,-1.833561,32.025740,-235.872166,162.570914,6.545048,33.930437,12.621492,9.177600,475.469897,0.471797,451162.184941,0.971109,20.226164,3.467372,3.482506,0.074897,0.055288,114.679000,92.268514,32.000000,32.000000,32.000000,32.000000,199.294399,32.000000,69.862320,72.311889,100.029766,100.000000,23.701574,43.367089,40.000000,35.504106,21.379747,27.000000,42.311358,1673.583984,34.092639,0.695036,75.406541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.855934,60.031046,173.249040,153.729002,111.782138,113.846248,54.385146,14.176855,172.199306,12.042989,60.393235,49.932234,151.670534,173.924657,150.093629,171.850879,110.337149,170.315713,-0.062779,-1.833600,32.025740,-235.873739,162.766928,6.664152,33.893673,12.593220,57.534095,2980.402947,1.410433,450429.577498,0.970436,19.421546,3.680601,3.490668,0.075153,0.053048,114.527388,92.318896,32.000000,32.000000,32.000000,32.000000,201.547793,32.000000,69.871353,72.286549,100.112172,100.000000,23.678980,43.367089,40.000000,35.508937,21.379747,27.000000,42.316996,1655.273437,34.016172,0.694476,75.420264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.817365,59.878924,173.415047,153.603155,111.666151,113.847986,54.187037,14.173573,172.221683,12.006012,59.923984,50.016993,151.685707,173.956055,150.153302,171.930389,110.485129,170.440738,-0.062187,-1.835848,32.025740,-235.880288,162.411876,6.606776,33.922793,12.668461,12.836377,667.385949,2.581213,451299.143045,0.969964,19.752177,3.633699,3.482315,0.074204,0.053207,114.647903,92.349037,32.000000,32.000000,32.000000,32.000000,132.611733,32.000000,69.875088,72.365999,100.178920,100.000000,23.736425,43.367089,40.000000,35.448785,21.379747,27.000000,42.316546,1666.259766,34.014153,0.694852,75.410453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.730582,60.168014,173.169523,153.844783,111.778095,113.848626,54.579371,14.170148,172.159911,12.007630,60.302568,50.134096,151.696431,173.780374,150.100195,171.664406,110.513231,170.327942,-0.061819,-1.835475,32.025740,-235.879303,162.931538,6.554109,33.935756,12.617525,60.801783,3138.468552,0.411253,451522.105724,0.969756,19.912441,3.517725,3.474993,0.074899,0.054183,114.638416,92.357505,32.000000,32.000000,32.000000,32.000000,254.300443,32.000000,69.859846,72.408731,100.206950,100.000000,23.661915,43.367089,40.000000,35.437491,21.379747,27.000000,42.325041,1658.935547,34.044498,0.695583,75.418576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.848058,59.998526,173.331071,153.736273,111.815183,113.866332,54.652992,14.174144,172.187442,11.902147,59.861045,50.055899,151.701901,173.908531,150.123160,171.781020,110.480414,170.482282,-0.061783,-1.836518,32.025740,-235.876941,162.412447,6.525345,33.952471,12.677638,10.015690,516.293826,1.845299,451017.157279,0.973752,19.800223,3.420807,3.481016,0.074991,0.052822,114.629010,92.287215,32.000000,32.000000,32.000000,32.000000,190.749266,32.000000,69.847570,72.461865,100.219835,100.000000,23.693176,43.367089,40.000000,35.451465,21.379747,27.000000,42.327508,1677.246094,34.074879,0.696385,75.494870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.757843,60.166085,172.928957,153.809825,111.716850,113.781510,54.372447,14.180566,171.817141,11.813439,60.717219,49.937568,151.673577,173.458223,150.090217,171.438016,110.485076,169.994901,-0.061709,-1.841159,32.025740,-235.869049,162.272678,6.564073,33.872668,12.578056,29.779204,1542.993853,0.390105,451453.420817,0.969354,20.179187,3.346640,3.482154,0.074475,0.053487,114.846999,92.260838,32.000000,32.000000,32.000000,32.000000,187.444018,32.000000,69.830275,72.473171,100.260215,100.000000,23.540961,43.367089,40.000000,35.400463,21.379747,27.000000,42.329732,1662.597656,34.014549,0.696708,75.405160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.758836,60.225613,172.870990,153.839190,111.747837,113.717436,54.253010,14.178853,171.923133,11.881384,60.409339,50.146538,151.755349,173.575274,150.135669,171.466128,110.465753,170.081502,-0.061861,-1.844754,32.025740,-235.871741,162.107154,6.532176,33.896288,12.643074,19.913420,1034.074907,2.363866,451252.916538,0.965258,19.888068,3.442483,3.477188,0.074901,0.054200,114.902682,92.231409,32.000000,32.000000,32.000000,32.000000,162.190634,32.000000,69.804786,72.378664,100.262708,100.000000,23.486660,43.367089,40.000000,35.439846,21.379747,27.000000,42.348135,1673.583984,33.992228,0.694815,75.411612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.828226,60.404753,172.757282,153.983220,111.714211,113.657182,54.199916,14.177426,171.764316,11.928585,60.689576,50.063404,151.769252,173.295588,150.123756,171.271572,110.463154,169.793750,-0.062113,-1.846488,32.025740,-235.876762,161.735520,6.327745,33.848147,12.627514,13.314573,692.083699,0.794713,451216.178433,0.971879,20.149012,3.238645,3.475411,0.075014,0.053865,114.450101,92.268383,32.000000,32.000000,32.000000,32.000000,176.880991,32.000000,69.807548,72.329694,100.267291,100.000000,23.326166,43.367089,40.000000,35.465367,21.379747,27.000000,42.363373,1673.583984,33.965687,0.695759,75.426972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.831261,60.016440,172.825028,153.631960,111.596724,113.611489,54.252871,14.169149,171.676772,11.964206,60.357853,49.776222,151.713371,173.279787,150.197364,171.369394,110.505159,169.978261,-0.062467,-1.847104,32.025740,-235.882915,161.861686,6.310050,33.850635,12.567292,17.219183,894.169413,1.187622,451092.913093,0.973602,20.207513,3.293390,3.474177,0.073929,0.053422,114.506527,92.221899,32.000000,32.000000,32.000000,32.000000,127.581399,32.000000,69.837294,72.330800,100.337030,100.000000,23.322653,43.367089,40.000000,35.505240,21.379747,27.000000,42.363476,1669.921875,33.918501,0.695736,75.418977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.796416,60.225613,172.864973,153.861004,111.487850,113.553628,54.574453,14.175000,171.698803,11.904437,60.071077,50.134725,151.765921,173.495190,150.145883,171.420390,110.457686,170.039613,-0.062879,-1.850693,32.025740,-235.876901,161.679415,6.198009,33.906006,12.660636,32.785738,1692.487886,1.772895,451061.811241,0.973010,20.314813,3.178238,3.467057,0.074523,0.054008,114.945514,92.105898,32.000000,32.000000,32.000000,32.000000,257.122534,32.000000,69.857027,72.344681,100.314653,100.000000,23.188629,43.367089,40.000000,35.474344,21.379747,27.000000,42.386918,1662.597656,34.005318,0.694976,75.421355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.717457,60.247936,172.619528,153.849538,111.338464,113.488629,54.357168,14.172146,171.532021,11.944890,60.607266,50.179465,151.720337,173.152897,150.123770,171.100869,110.462548,169.605477,-0.062396,-1.848330,32.025740,-235.880572,161.678029,6.244209,33.835796,12.603750,56.153414,2910.377560,1.369159,450218.637995,0.970606,19.923359,3.211754,3.468205,0.073256,0.053557,114.441213,92.119760,32.000000,32.000000,32.000000,32.000000,271.536197,32.000000,69.853217,72.371503,100.095958,100.000000,23.006771,43.367089,40.000000,35.405912,21.379747,27.000000,42.391878,1655.273437,33.950018,0.695072,75.414127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.768748,60.182896,172.926444,153.793325,111.263027,113.471750,54.258728,14.175856,171.888430,11.874133,60.130265,50.337491,151.733675,173.411309,150.171342,171.479592,110.437461,169.943015,-0.062667,-1.846126,32.025740,-235.876535,162.414648,5.945271,33.953011,12.644823,12.271375,637.167524,0.719766,450429.133645,0.965672,20.168597,3.284325,3.471434,0.073524,0.053340,114.287616,92.158450,32.000000,32.000000,32.000000,32.000000,111.794520,32.000000,69.889805,72.343847,100.068171,100.000000,22.954977,43.367089,40.000000,35.402930,21.379747,27.000000,42.402172,1677.246094,34.050971,0.693952,75.415593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.933230,59.843374,172.972793,153.585816,111.345429,113.510459,54.546952,14.172146,171.825718,11.797552,59.963207,49.807646,151.677683,173.538140,150.193910,171.471482,110.456232,170.063531,-0.062457,-1.846105,32.025740,-235.880899,162.425786,5.973134,33.907467,12.651927,29.832585,1540.814640,0.420182,450248.941259,0.970725,20.272712,3.101720,3.472010,0.074240,0.053371,114.417566,92.226946,32.000000,32.000000,32.000000,32.000000,160.531001,32.000000,69.904489,72.338212,100.002591,100.000000,22.997602,43.367089,40.000000,35.352529,21.379747,27.000000,42.379043,1662.597656,34.035176,0.694982,75.473433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.869699,60.242424,172.690797,153.909946,111.282571,113.522549,54.664122,14.169720,171.570128,11.728684,60.599686,49.850052,151.731180,173.227356,150.091305,171.175694,110.510007,169.757640,-0.062583,-1.842068,32.025740,-235.880548,162.111237,5.978749,33.833145,12.598972,32.433685,1671.567438,1.922971,450106.023700,0.971074,20.154529,3.265030,3.474599,0.074092,0.054424,114.570127,92.321869,32.000000,32.000000,32.000000,32.000000,178.463760,32.000000,69.938948,72.286502,99.964814,100.000000,22.802596,43.367089,40.000000,35.394147,21.379747,27.000000,42.400238,1673.583984,33.957934,0.693005,75.410513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.734558,60.026912,172.763659,153.630002,111.253615,113.520131,54.755370,14.174001,171.821363,11.782563,60.356935,49.980872,151.700408,173.402583,150.190077,171.412383,110.480917,169.852520,-0.062234,-1.841155,32.025740,-235.878553,162.758527,6.006127,33.871298,12.629317,23.127546,1189.961298,0.788180,449589.688992,0.961908,19.644869,3.295562,3.464082,0.074640,0.053348,114.671711,92.174909,32.000000,32.000000,32.000000,32.000000,252.435198,32.000000,69.919807,72.312520,99.904107,100.000000,22.768980,43.367089,40.000000,35.330543,21.379747,27.000000,42.401972,1669.921875,34.009338,0.690857,75.405569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.845839,60.072659,172.866651,153.687892,111.211750,113.496260,54.578637,14.171433,171.825005,11.844588,60.189148,49.989999,151.747124,173.326074,150.193559,171.392864,110.409425,169.956221,-0.061846,-1.838832,32.025740,-235.884063,162.754000,5.937346,33.883919,12.602632,17.480189,902.305142,0.725800,450153.049290,0.962310,20.109583,3.116596,3.462840,0.074313,0.053263,114.807183,92.297644,32.000000,32.000000,32.000000,32.000000,297.976112,32.000000,69.888751,72.271206,99.818125,100.000000,22.681761,43.367089,40.000000,35.388462,21.379747,27.000000,42.409731,1669.921875,34.020644,0.693222,75.431020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.724885,60.376641,172.554890,153.927566,111.033398,113.482626,54.780993,14.174287,171.473854,11.807133,60.878137,49.838375,151.742063,172.993415,150.126537,171.091275,110.379404,169.610556,-0.062195,-1.839573,32.025740,-235.877451,162.165567,6.189214,33.814159,12.596574,19.491379,1002.403673,1.020189,450000.239056,0.963006,20.033965,3.184536,3.473715,0.074700,0.054789,114.687386,92.338974,32.000000,32.000000,32.000000,32.000000,129.781772,32.000000,69.835487,72.176705,99.762083,100.000000,22.417143,43.367089,40.000000,35.395427,21.379747,27.000000,42.431444,1666.259766,33.974143,0.693765,75.408953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.817862,60.160297,172.829842,153.798079,111.010399,113.421634,54.517329,14.172717,171.796380,11.845675,59.950185,50.104990,151.800887,173.433689,150.220067,171.394638,110.403060,169.873763,-0.062449,-1.846632,32.025740,-235.879674,161.999859,6.156480,33.870901,12.588604,34.935831,1805.371135,1.347454,450040.076982,0.963668,19.964496,3.298470,3.468026,0.074907,0.053728,114.662032,92.234134,32.000000,32.000000,32.000000,32.000000,367.116819,32.000000,69.855861,72.195781,99.786024,100.000000,22.366507,43.367089,40.000000,35.346644,21.379747,27.000000,42.455931,1662.597656,34.011412,0.692337,75.422045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.853117,60.136596,172.761714,153.775426,111.014464,113.399393,54.201330,14.178711,171.639427,11.907557,60.505230,49.757032,151.705949,173.323701,150.154961,171.265685,110.345350,169.763529,-0.062255,-1.848986,32.025740,-235.874334,161.883647,6.124944,33.840790,12.610187,14.282005,742.350886,1.210351,450587.770632,0.963334,20.393719,3.186944,3.470192,0.074754,0.053726,114.138261,92.144089,32.000000,32.000000,32.000000,32.000000,259.264435,32.000000,69.842039,72.213037,99.855515,100.000000,22.290684,43.367089,40.000000,35.366079,21.379747,27.000000,42.445456,1666.259766,33.967814,0.694393,75.423767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.862191,60.271087,172.857267,153.913023,111.024404,113.367510,54.552873,14.179424,171.622816,11.789612,60.362403,50.036813,151.783683,173.343554,150.197507,171.292475,110.388267,169.832967,-0.062307,-1.850896,32.025740,-235.873457,162.099567,6.089634,33.819352,12.583592,44.540268,2300.197835,0.674169,449907.610091,0.964936,20.081082,3.271089,3.469234,0.075000,0.053816,113.875144,92.309609,32.000000,32.000000,32.000000,32.000000,163.416529,32.000000,69.905097,72.200185,99.815556,100.000000,22.156947,43.367089,40.000000,35.357062,21.379747,27.000000,42.470237,1666.259766,33.931393,0.692493,75.417059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.789584,60.256204,172.930320,153.889810,111.085691,113.359670,54.626851,14.172717,171.905883,11.706119,60.089343,50.102066,151.758140,173.609543,150.210298,171.502041,110.389076,169.909349,-0.062202,-1.850898,32.025740,-235.876734,162.246555,6.053168,33.901120,12.640874,20.608400,1062.840522,1.647039,449878.794948,0.969557,20.020906,3.283665,3.465415,0.075052,0.054770,114.659548,92.263127,32.000000,32.000000,32.000000,32.000000,180.436182,32.000000,69.916158,72.218252,99.785103,100.000000,22.102337,43.367089,40.000000,35.319007,21.379747,27.000000,42.482770,1673.583984,34.061627,0.692509,75.418764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.818345,60.137974,173.059196,153.846182,111.242711,113.386638,54.418601,14.174429,171.955810,11.755915,60.304798,49.957097,151.747790,173.468282,150.216649,171.494463,110.374723,169.966727,-0.061843,-1.848474,32.025740,-235.876165,161.836945,6.068029,33.868233,12.601839,46.686863,2417.003668,0.528326,449850.900479,0.963188,20.146011,3.269181,3.466700,0.074662,0.054069,114.472495,92.339857,32.000000,32.000000,32.000000,32.000000,167.140035,32.000000,69.901099,72.147360,99.738100,100.000000,22.098337,43.367089,40.000000,35.293024,21.379747,27.000000,42.479610,1658.935547,34.005859,0.693511,75.404376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.863108,60.027739,173.211949,153.778223,111.239589,113.481121,54.230778,14.176285,172.205926,11.758300,60.024910,50.003948,151.746465,173.817919,150.258646,171.706887,110.392040,170.242990,-0.061539,-1.838665,32.025740,-235.875290,162.386687,6.196048,33.864590,12.586152,16.921329,879.060201,1.143708,449856.194497,0.963321,20.206260,3.299638,3.473223,0.074737,0.053735,114.886880,92.376937,32.000000,32.000000,32.000000,32.000000,135.110459,32.000000,69.926209,72.116114,99.700696,100.000000,22.161075,43.367089,40.000000,35.304704,21.379747,27.000000,42.482380,1677.246094,34.003208,0.691981,75.421159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.831291,59.741686,173.769976,153.669154,111.439419,113.550714,54.416836,14.179139,172.526503,11.874562,59.272041,49.888385,151.807716,174.284864,150.295695,172.250014,110.356559,170.736056,-0.061620,-1.833739,32.025740,-235.874069,162.420868,6.249385,33.943311,12.647960,58.563806,3031.977662,0.504829,449798.901095,0.966321,20.058260,3.337471,3.473805,0.074481,0.053637,114.740758,92.288973,32.000000,32.000000,32.000000,32.000000,156.730327,32.000000,69.935127,72.120457,99.690447,100.000000,22.386035,43.367089,40.000000,35.211806,21.379747,27.000000,42.468759,1658.935547,34.048140,0.693083,75.411842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.828944,60.005967,173.934689,153.855970,111.646475,113.678745,54.355255,14.177284,172.791704,11.844583,59.502754,50.567793,151.774396,174.443486,150.175279,172.349206,110.326776,170.820882,-0.061683,-1.827025,32.025740,-235.877068,162.270701,6.346876,34.037412,12.681984,9.703253,502.927985,1.393377,449943.155979,0.969236,19.901714,3.433120,3.473750,0.073962,0.054030,115.033649,92.216117,32.000000,32.000000,32.000000,32.000000,294.120510,32.000000,69.928134,72.176807,99.713231,100.000000,22.450208,43.367089,40.000000,35.254718,21.379747,27.000000,42.466610,1677.246094,34.167411,0.693399,75.400753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.887417,59.806722,173.740180,153.690129,111.814444,113.857056,54.285420,14.175143,172.586411,11.955852,60.049160,49.861160,151.699710,174.234083,150.179875,172.242107,110.302565,170.661377,-0.061114,-1.819906,32.025740,-235.881169,162.030186,6.499290,33.952921,12.637575,20.378815,1057.610410,0.403806,449910.767927,0.966459,19.648575,3.669878,3.487166,0.074808,0.054227,114.661770,92.243570,32.000000,32.000000,32.000000,32.000000,318.337782,32.000000,69.966764,72.160704,99.742056,100.000000,22.688452,43.367089,40.000000,35.171964,21.379747,27.000000,42.443543,1673.583984,34.081027,0.694559,75.404759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.840521,60.207975,173.427358,153.996365,111.882676,113.930176,54.428809,14.177426,172.348605,11.918226,60.321686,50.187994,151.784920,174.009474,150.146298,171.922508,110.384434,170.439857,-0.060881,-1.819805,32.025740,-235.875619,162.042421,6.574353,33.927318,12.649060,46.813505,2423.105465,2.443733,450875.929330,0.969374,19.915284,3.734245,3.490636,0.074421,0.054818,114.654137,92.310953,32.000000,32.000000,32.000000,32.000000,444.831348,32.000000,69.981975,72.129520,99.676958,100.000000,22.671601,43.367089,40.000000,35.152174,21.379747,27.000000,42.457691,1655.273437,34.086004,0.693999,75.409558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.869965,60.026636,173.455749,153.835554,111.976520,113.992438,54.311538,14.177854,172.316509,11.924179,60.229600,49.932583,151.751543,174.000905,150.185445,171.975415,110.411415,170.420043,-0.060755,-1.820767,32.025740,-235.875190,162.109582,6.578981,33.897189,12.606328,23.438610,1215.821296,1.162391,451290.909139,0.970378,19.655563,3.693417,3.482645,0.075263,0.054186,115.055192,92.407627,32.000000,32.000000,32.000000,32.000000,185.269602,32.000000,69.966621,72.156009,99.670987,100.000000,22.745196,43.367089,40.000000,35.176145,21.379747,27.000000,42.454839,1677.246094,34.043957,0.695054,75.419326,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
