OSU 80 Ton Compressor Load Stand
49.843191,60.169667,173.343801,153.964762,111.857444,113.982148,54.374634,14.176285,171.988881,11.899032,60.487113,49.869287,151.802195,173.810558,150.190594,171.705583,110.370123,170.244622,-0.060487,-1.822956,32.025740,-235.874637,162.137707,6.581696,33.825555,12.615488,54.901254,2844.565318,0.506632,452029.114131,0.970477,20.105313,3.521143,3.479646,0.075272,0.054578,114.432807,92.428960,32.000000,32.000000,32.000000,32.000000,234.663151,32.000000,69.944025,72.286185,99.621171,100.000000,22.736935,43.367089,40.000000,35.182579,21.379747,27.000000,42.463447,1658.935547,33.975171,0.695806,75.412831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.754996,60.233330,173.126632,154.003637,111.977623,113.919657,54.657176,14.172432,172.000882,11.864188,60.496488,49.853901,151.845949,173.792636,150.216576,171.661148,110.372300,170.147559,-0.060933,-1.830653,32.025740,-235.878980,161.193733,6.544599,33.808876,12.575965,20.946792,1079.693105,1.011485,451924.976353,0.972005,19.893520,3.486072,3.478161,0.073703,0.053202,114.448781,92.382262,32.000000,32.000000,32.000000,32.000000,183.787797,32.000000,69.991482,72.225502,99.700363,100.000000,22.728510,43.367089,40.000000,35.137116,21.379747,27.000000,42.481488,1677.246094,33.917834,0.696388,75.424679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.846361,60.209353,173.047576,153.955533,111.681587,113.783844,54.362307,14.173430,171.899079,11.835632,60.515169,49.769133,151.845859,173.615818,150.262091,171.571531,110.370645,170.192469,-0.061431,-1.836582,32.025740,-235.874550,161.626287,6.553824,33.805883,12.586982,20.965544,1086.521307,0.431959,452203.508871,0.971731,20.064244,3.455704,3.477783,0.075453,0.054166,114.211597,92.365615,32.000000,32.000000,32.000000,32.000000,265.360944,32.000000,69.935780,72.156703,99.723949,100.000000,22.666824,43.367089,40.000000,35.194700,21.379747,27.000000,42.494500,1666.259766,33.936099,0.698012,75.415755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.803391,60.227818,173.265182,154.016782,111.641384,113.729029,54.716740,14.177426,172.165882,11.839819,60.096254,49.944500,151.899623,173.827076,150.281383,171.768656,110.409111,170.286411,-0.061195,-1.843731,32.025740,-235.874148,161.772883,6.640570,33.849535,12.619869,44.724848,2302.812891,1.132509,452114.162759,0.968223,20.219208,3.413854,3.479583,0.074744,0.053678,114.640843,92.473597,32.000000,32.000000,32.000000,32.000000,306.289720,32.000000,69.955601,72.192613,99.748046,100.000000,22.686387,43.367089,40.000000,35.154372,21.379747,27.000000,42.511039,1662.597656,33.989559,0.699409,75.502899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.718836,60.112895,173.065569,153.919175,111.588508,113.695662,54.662569,14.175000,171.751594,11.777306,60.777987,49.583899,151.886598,173.565368,150.292653,171.420064,110.347158,170.163023,-0.060707,-1.843145,32.025740,-235.878535,161.452134,6.647151,33.754262,12.587162,60.029086,3093.867320,1.127669,451470.283809,0.970294,20.100650,3.433867,3.471619,0.075613,0.053398,114.772018,92.495675,32.000000,32.000000,32.000000,32.000000,186.642094,32.000000,69.921016,72.397310,99.804824,100.000000,22.665575,43.367089,40.000000,35.157677,21.379747,27.000000,42.510281,1658.935547,33.905177,0.696668,75.491111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.652995,60.562952,172.903789,154.263461,111.503886,113.597043,54.371102,14.175428,171.778498,11.719000,60.714377,49.970117,151.981480,173.503797,150.287790,171.532458,110.389282,169.877291,-0.061117,-1.849595,32.025740,-235.874186,161.731727,6.665319,33.799447,12.599314,57.205213,2964.131488,0.529361,451233.203843,0.964506,20.163580,3.433791,3.478984,0.073821,0.053796,114.879009,92.514403,32.000000,32.000000,32.000000,32.000000,303.150742,32.000000,69.902840,72.466077,99.869102,100.000000,22.491545,43.367089,40.000000,35.228425,21.379747,27.000000,42.554330,1662.597656,33.962315,0.696555,75.507160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.691937,60.029392,173.278822,153.829122,111.515482,113.604514,54.639096,14.177854,172.045693,11.671167,60.106165,49.849415,151.904031,173.750129,150.380801,171.768107,110.452595,170.229378,-0.060917,-1.844923,32.025740,-235.872413,161.310756,6.736109,33.792180,12.537506,10.635837,548.400902,0.394429,451131.466131,0.966688,20.136242,3.445317,3.480885,0.074162,0.053604,115.428032,92.591134,32.000000,32.000000,32.000000,32.000000,306.160264,32.000000,69.938846,72.444051,99.895088,100.000000,22.590832,43.367089,40.000000,35.199304,21.379747,27.000000,42.550998,1669.921875,33.921765,0.698337,75.429469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.762109,60.204117,173.138154,153.997204,111.605410,113.619777,54.356963,14.175856,172.005614,11.708767,60.310937,49.797874,151.916400,173.726538,150.315676,171.712652,110.395215,170.104623,-0.060865,-1.849927,32.025740,-235.879149,161.477138,6.802596,33.780947,12.549280,44.366299,2299.471431,0.414283,451358.519644,0.973599,20.654576,3.286310,3.482243,0.073463,0.052624,115.200296,92.535818,32.000000,32.000000,32.000000,32.000000,242.421142,32.000000,69.910054,72.299070,99.937241,100.000000,22.529392,43.367089,40.000000,35.262664,21.379747,27.000000,42.565677,1658.935547,33.891474,0.697807,75.423826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.723925,60.060258,173.328206,153.877784,111.745439,113.633058,54.353972,14.173573,172.237864,11.667883,59.814017,50.080343,151.905334,173.915649,150.352468,171.939679,110.445259,170.285333,-0.061387,-1.844722,32.025740,-235.878982,161.998921,6.740169,33.828385,12.635375,54.039518,2800.981052,2.227208,450441.836399,0.966689,20.080625,3.367003,3.487061,0.073736,0.053192,115.140117,92.516144,32.000000,32.000000,32.000000,32.000000,255.844964,32.000000,69.953136,72.186016,100.010728,100.000000,22.654994,43.367089,40.000000,35.265388,21.379747,27.000000,42.571585,1655.273437,33.919763,0.698319,75.415627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.805055,59.933764,173.401623,153.803392,111.834138,113.659329,54.672910,14.172574,172.317276,11.699531,59.886468,50.044908,151.838768,174.014437,150.308188,171.823128,110.395623,170.472714,-0.061767,-1.844814,32.025740,-235.881941,161.647457,6.728323,33.814682,12.587252,10.005243,515.567422,0.533196,450824.900187,0.970780,20.182625,3.373384,3.479317,0.073940,0.052914,114.871914,92.583528,32.000000,32.000000,32.000000,32.000000,360.054755,32.000000,69.937565,72.191179,100.014616,100.000000,22.661856,43.367089,40.000000,35.299363,21.379747,27.000000,42.564344,1677.246094,33.959052,0.697990,75.408510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.710504,60.180967,173.193851,153.967279,111.816993,113.750374,54.219541,14.173430,171.982922,11.756158,60.476613,49.826636,151.837203,173.653279,150.231755,171.588644,110.399362,170.188062,-0.061547,-1.839195,32.025740,-235.878634,161.207784,6.776144,33.737891,12.525173,13.078939,679.589543,0.438333,450591.724788,0.971397,20.078329,3.397204,3.485811,0.074524,0.053135,114.826347,92.565516,32.000000,32.000000,32.000000,32.000000,229.375654,32.000000,69.982328,72.147670,100.086137,100.000000,22.638688,43.367089,40.000000,35.313182,21.379747,27.000000,42.568521,1669.921875,33.838500,0.698334,75.419667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.726039,60.320970,173.017566,154.020138,111.691706,113.724937,54.585713,14.172860,171.867618,11.827474,60.594156,49.885354,151.901944,173.562900,150.273069,171.479692,110.406510,170.043350,-0.061788,-1.839256,32.025740,-235.878388,161.650516,6.795280,33.743697,12.554292,58.323323,3010.185529,2.364314,450555.665334,0.963901,19.867804,3.523369,3.481607,0.073573,0.054170,114.068956,92.564321,32.000000,32.000000,32.000000,32.000000,255.860814,32.000000,69.949012,72.152930,100.113808,100.000000,22.531158,43.367089,40.000000,35.322382,21.379747,27.000000,42.592130,1662.597656,33.878636,0.696590,75.425420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.659279,60.376366,172.895549,154.070480,111.607049,113.677548,54.374499,14.172860,171.762038,11.735482,60.351370,50.000523,151.915673,173.503519,150.313047,171.469425,110.420962,169.962382,-0.062234,-1.836140,32.025740,-235.881002,161.548705,6.842959,33.748294,12.603227,55.467520,2873.912057,1.812936,451343.252948,0.975411,20.212950,3.403348,3.484049,0.074333,0.053039,114.108610,92.559261,32.000000,32.000000,32.000000,32.000000,299.412715,32.000000,69.932497,72.179089,100.132437,100.000000,22.430491,43.367089,40.000000,35.310243,21.379747,27.000000,42.616478,1658.935547,33.905592,0.700719,75.423034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.687306,60.336404,172.815761,154.021816,111.353141,113.618895,54.341909,14.173716,171.722852,11.755493,60.619057,49.722311,151.892113,173.365491,150.279558,171.359781,110.402056,169.834768,-0.062108,-1.837246,32.025740,-235.874592,161.876042,6.920927,33.674297,12.540301,9.642022,499.877086,0.406163,451417.308916,0.968677,20.336850,3.337029,3.479416,0.076062,0.053834,114.346254,92.546841,32.000000,32.000000,32.000000,32.000000,177.154675,32.000000,69.965642,72.169104,100.090866,100.000000,22.305377,43.367089,40.000000,35.431522,21.379747,27.000000,42.628297,1669.921875,33.854547,0.699225,75.429853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.696925,60.306914,172.889722,153.962525,111.288477,113.499417,54.626067,14.172146,171.806596,11.765087,60.349349,50.027586,151.933395,173.433282,150.356265,171.300028,110.429738,169.771493,-0.063089,-1.842405,32.025740,-235.877795,161.465596,6.889445,33.744436,12.578706,20.179929,1040.757828,0.427266,451331.177298,0.973613,20.461471,3.289453,3.481636,0.073616,0.052731,114.477179,92.472412,32.000000,32.000000,32.000000,32.000000,263.634486,32.000000,69.993385,72.160353,99.974179,100.000000,22.197538,43.367089,40.000000,35.415309,21.379747,27.000000,42.654330,1677.246094,33.878366,0.698982,75.423434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.767681,59.896285,173.240524,153.654892,111.424786,113.489272,54.678520,14.176142,172.085984,11.768571,59.810182,50.035805,151.827187,173.785714,150.320525,171.727116,110.419433,170.292309,-0.063451,-1.841621,32.025740,-235.873799,161.724609,6.803203,33.806100,12.568771,19.150396,986.713338,2.454157,451055.961527,0.972988,20.392438,3.256130,3.478067,0.076013,0.053681,114.598664,92.529809,32.000000,32.000000,32.000000,32.000000,214.951561,32.000000,69.994607,72.149984,99.912441,100.000000,22.310667,43.367089,40.000000,35.403952,21.379747,27.000000,42.639449,1677.246094,33.927174,0.698962,75.409524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.821574,59.834831,173.294764,153.630002,111.500044,113.548320,54.267406,14.179995,172.099153,11.715456,59.913108,49.859840,151.796164,173.841750,150.271200,171.708478,110.386461,170.243435,-0.063975,-1.841602,32.025740,-235.871743,161.971406,6.734881,33.786483,12.579012,18.494293,960.126935,1.171462,450468.849957,0.966628,20.352975,3.202539,3.478882,0.073993,0.052831,114.589106,92.550735,32.000000,32.000000,32.000000,32.000000,272.810355,32.000000,69.964814,72.202630,99.731937,100.000000,22.372806,43.367089,40.000000,35.405556,21.379747,27.000000,42.627362,1680.908203,33.920899,0.697791,75.459744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.013000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.707046,60.014786,173.130434,153.781579,111.426614,113.605087,54.283295,14.172432,172.036184,11.828646,60.015187,49.821413,151.782924,173.696776,150.224491,171.611440,110.391123,170.161924,-0.064597,-1.840171,32.025740,-235.882247,162.022743,6.616888,33.794560,12.591020,16.464639,854.507731,1.233227,449801.302663,0.963059,19.869023,3.425879,3.480984,0.073924,0.053627,114.596903,92.421282,32.000000,32.000000,32.000000,32.000000,355.760313,32.000000,69.939540,72.193977,99.587088,100.000000,22.304656,43.367089,40.000000,35.415685,21.379747,27.000000,42.632846,1677.246094,33.918988,0.696102,75.425574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.826499,60.310222,172.991359,153.966999,111.365634,113.622310,54.210392,14.174715,171.876174,11.866341,60.464188,49.953484,151.793014,173.468240,150.178733,171.396147,110.424395,169.971257,-0.065604,-1.837991,32.025740,-235.874900,162.131242,6.539773,33.756588,12.538209,13.510037,702.108080,1.276413,449971.393814,0.969547,19.751774,3.438880,3.478308,0.074405,0.052983,115.061801,92.380040,32.000000,32.000000,32.000000,32.000000,314.927286,32.000000,69.945184,72.276995,99.565428,100.000000,22.117990,43.367089,40.000000,35.450270,21.379747,27.000000,42.647423,1673.583984,33.877843,0.695924,75.431625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.743807,59.981991,173.448090,153.732358,111.458860,113.677385,54.577483,14.180423,172.304041,11.879382,59.343437,50.289590,151.828348,174.015252,150.268486,171.949463,110.414025,170.354377,-0.065774,-1.833355,32.025740,-235.869191,161.946381,6.405771,33.869711,12.594951,59.302398,3061.179120,1.437282,450542.109661,0.972668,20.050353,3.400902,3.483016,0.073513,0.054215,115.125593,92.444249,32.000000,32.000000,32.000000,32.000000,204.463735,32.000000,69.907489,72.383823,99.647966,100.000000,22.232707,43.367089,40.000000,35.400370,21.379747,27.000000,42.644613,1655.273437,33.973512,0.697672,75.414902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.817903,59.836760,173.592939,153.621892,111.503729,113.727647,54.602354,14.176570,172.468202,11.807639,59.514118,50.323910,151.727584,174.132452,150.192982,171.999066,110.424721,170.535803,-0.066315,-1.832842,32.025740,-235.876475,162.411120,6.387984,33.935684,12.608059,60.086851,3100.259679,1.748208,450872.659079,0.972317,20.222069,3.289652,3.471875,0.073212,0.053151,115.017184,92.460824,32.000000,32.000000,32.000000,32.000000,223.910923,32.000000,69.932524,72.301200,99.692475,100.000000,22.345828,43.367089,40.000000,35.448916,21.379747,27.000000,42.625036,1655.273437,34.090710,0.697162,75.444922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.861750,59.732868,173.458320,153.562046,111.547840,113.755194,54.647794,14.173573,172.295394,11.795139,60.095007,49.905561,151.673736,174.078416,150.140928,171.820705,110.436052,170.449553,-0.065997,-1.831636,32.025740,-235.878328,162.293749,6.383935,33.861850,12.572629,10.840431,558.861126,0.399567,450705.350963,0.967170,19.979460,3.456644,3.486828,0.073649,0.053410,114.814761,92.526556,32.000000,32.000000,32.000000,32.000000,386.032804,32.000000,69.886891,72.340114,99.686702,100.000000,22.430898,43.367089,40.000000,35.481503,21.379747,27.000000,42.603831,1677.246094,33.975856,0.697463,75.414502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.707962,60.029943,173.322907,153.709705,111.795092,113.764246,54.599680,14.173716,172.264156,11.653977,60.037132,50.217583,151.724854,174.006254,150.170104,171.904455,110.417120,170.391256,-0.064736,-1.831621,32.025740,-235.874755,162.515298,6.382378,33.864230,12.643056,16.966046,875.428178,0.394067,450611.335577,0.965205,19.757501,3.520023,3.484549,0.074014,0.053265,115.063628,92.503194,32.000000,32.000000,32.000000,32.000000,268.463536,32.000000,69.858574,72.397946,99.694404,100.000000,22.472364,43.367089,40.000000,35.384434,21.379747,27.000000,42.609412,1673.583984,34.004939,0.694567,75.426580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.909405,59.824359,173.493775,153.576028,111.946821,113.866302,54.477418,14.175000,172.247299,11.681578,59.965444,50.049608,151.683103,174.124338,150.186799,171.962945,110.392597,170.515787,-0.063855,-1.831459,32.025740,-235.877391,162.311981,6.343528,33.837725,12.594518,24.608625,1272.626123,2.180952,450505.081898,0.963438,19.608249,3.473484,3.478785,0.073244,0.053408,114.742322,92.502425,32.000000,32.000000,32.000000,32.000000,242.268831,32.000000,69.929923,72.367297,99.746568,100.000000,22.641166,43.367089,40.000000,35.442599,21.379747,27.000000,42.594519,1666.259766,33.964371,0.695861,75.425131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.880554,59.819950,173.465312,153.561766,111.804527,113.923507,54.723923,14.170862,172.357077,11.644776,60.011547,49.905611,151.646075,174.027938,150.152739,171.870472,110.458970,170.415010,-0.062994,-1.830196,32.025740,-235.879896,162.418954,6.460516,33.860570,12.632112,45.266897,2330.416260,1.398040,451142.810890,0.968405,20.064562,3.468610,3.486824,0.075245,0.053693,114.631323,92.471520,32.000000,32.000000,32.000000,32.000000,335.720123,32.000000,69.950830,72.282626,99.768840,100.000000,22.706819,43.367089,40.000000,35.429220,21.379747,27.000000,42.583238,1666.259766,33.955157,0.697522,75.411629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.840196,60.303607,173.058606,153.910506,111.498945,113.860891,54.298717,14.176855,171.925221,11.674952,60.820672,49.786527,151.735545,173.612046,150.094919,171.538938,110.488761,169.948421,-0.062863,-1.832529,32.025740,-235.876679,161.734460,6.456282,33.786356,12.538786,21.601835,1120.807596,0.961212,451137.794304,0.966614,19.650471,3.543977,3.476174,0.073328,0.053061,114.100778,92.426730,32.000000,32.000000,32.000000,32.000000,280.939948,32.000000,69.968622,72.208496,99.849909,100.000000,22.543307,43.367089,40.000000,35.343868,21.379747,27.000000,42.604419,1680.908203,33.971186,0.696439,75.416505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.869135,60.195022,173.327371,153.830240,111.356536,113.784410,54.307367,14.179852,172.195275,11.724711,59.945370,50.160207,151.773728,173.881686,150.230098,171.868380,110.467811,170.321811,-0.063173,-1.842300,32.025740,-235.867639,161.983173,6.463735,33.886678,12.596538,48.173721,2499.087369,0.523023,451234.463273,0.963344,19.675886,3.436461,3.477614,0.073820,0.053341,114.104373,92.397666,32.000000,32.000000,32.000000,32.000000,333.062449,32.000000,69.963921,72.138415,99.898460,100.000000,22.609184,43.367089,40.000000,35.360199,21.379747,27.000000,42.618769,1655.273437,33.997348,0.697262,75.419769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.896109,59.696492,173.631838,153.447668,111.302877,113.836824,54.614911,14.178425,172.465481,11.860661,59.861419,50.124343,151.663808,174.200395,150.218394,172.011515,110.489088,170.609157,-0.063306,-1.843104,32.025740,-235.869229,162.566834,6.363273,33.918628,12.636727,32.717103,1687.693616,1.095679,451658.434946,0.972463,20.201282,3.215942,3.472270,0.073689,0.052974,114.548507,92.540658,32.000000,32.000000,32.000000,32.000000,177.274238,32.000000,69.990147,72.182371,100.022610,100.000000,22.856327,43.367089,40.000000,35.325888,21.379747,27.000000,42.587140,1662.597656,34.048879,0.696728,75.417894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.866112,59.739757,173.940553,153.548063,111.373969,113.824617,54.231237,14.174001,172.756715,11.759164,59.491110,50.331250,151.714422,174.529685,150.164972,172.385853,110.408820,170.798174,-0.063000,-1.844743,32.025740,-235.872999,162.437430,6.448242,33.948666,12.653333,10.293566,534.744499,0.491179,451224.588672,0.970757,20.062764,3.389555,3.475644,0.074594,0.053083,114.438598,92.466832,32.000000,32.000000,32.000000,32.000000,275.207020,32.000000,69.989499,72.206142,100.091698,100.000000,23.073657,43.367089,40.000000,35.241091,21.379747,27.000000,42.589494,1666.259766,34.073491,0.695993,75.407257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.921985,60.087266,173.552676,153.768155,111.484505,113.853084,54.705094,14.175286,172.285012,11.867986,60.533470,49.982482,151.693892,174.114318,150.089288,171.960460,110.475985,170.559494,-0.063026,-1.847665,32.025740,-235.876126,162.674153,6.339098,33.940372,12.607915,17.644815,908.697501,0.723188,450635.323593,0.963886,19.536347,3.485591,3.479867,0.074374,0.053488,114.839132,92.507479,32.000000,32.000000,32.000000,32.000000,367.226822,32.000000,69.959155,72.255752,100.097930,100.000000,23.100536,43.367089,40.000000,35.187587,21.379747,27.000000,42.586442,1666.259766,34.053856,0.694901,75.418406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.868722,59.903175,173.748189,153.627485,111.804188,113.938338,54.664504,14.172432,172.627338,11.782646,59.841571,50.420808,151.716561,174.352425,150.207021,172.289267,110.507077,170.747468,-0.061890,-1.844826,32.025740,-235.877183,162.680109,6.259436,34.027820,12.683264,54.317245,2799.382962,2.303226,450853.460230,0.971355,19.610626,3.642945,3.488151,0.073697,0.052777,114.670545,92.402166,32.000000,32.000000,32.000000,32.000000,310.159275,32.000000,69.919635,72.243239,99.980288,100.000000,23.305865,43.367089,40.000000,35.108161,21.379747,27.000000,42.591547,1666.259766,34.133261,0.695802,75.415380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.893507,59.916678,173.600264,153.661044,111.872147,114.030941,54.420362,14.170291,172.477286,11.841361,60.294139,50.119782,151.701493,174.200440,150.168739,172.206615,110.559883,170.682480,-0.061402,-1.837801,32.025740,-235.878997,162.781901,6.282231,33.977425,12.592066,59.114836,3060.307435,1.341470,451283.107412,0.962883,19.900378,3.478428,3.476478,0.074563,0.053460,114.047326,92.310111,32.000000,32.000000,32.000000,32.000000,281.120186,32.000000,70.006475,72.302116,99.879798,100.000000,23.447988,43.367089,40.000000,35.052485,21.379747,27.000000,42.578272,1658.935547,34.093613,0.695075,75.412874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.063691,60.031597,173.609083,153.730400,111.929248,114.035233,54.755798,14.177569,172.617766,11.763918,60.298656,50.072156,151.700775,174.264809,150.132674,172.060693,110.469111,170.609607,-0.061861,-1.836573,32.025740,-235.871719,162.866516,6.337706,34.002938,12.657480,38.341474,1972.734716,0.436708,451327.795980,0.964981,19.771344,3.524015,3.484111,0.075761,0.053347,114.267452,92.264354,32.000000,32.000000,32.000000,32.000000,709.207264,32.000000,69.973740,72.280643,99.800753,100.000000,23.612012,43.367089,40.000000,34.962553,21.379747,27.000000,42.583133,1658.935547,34.126933,0.694947,75.451281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.106409,59.867349,173.887347,153.604833,112.074923,114.030060,54.506231,14.178853,172.832009,11.726079,59.858543,50.436976,151.737031,174.614203,150.199408,172.514732,110.543791,170.836816,-0.061667,-1.836098,32.025740,-235.876642,162.882648,6.179918,34.065215,12.629353,32.469299,1678.250359,0.401145,451578.627073,0.969603,19.759222,3.444706,3.479416,0.074346,0.054042,114.398254,92.233436,32.000000,32.000000,32.000000,32.000000,269.635077,32.000000,69.988091,72.313163,99.833443,100.000000,23.836452,43.367089,40.000000,34.891445,21.379747,27.000000,42.583335,1666.259766,34.181403,0.695545,75.393151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.012771,59.448207,174.378871,153.381671,112.323330,114.172554,54.248929,14.177426,173.098292,11.757713,59.272840,50.384868,151.642155,174.993602,150.210762,172.776841,110.488837,171.422403,-0.061132,-1.828829,32.025740,-235.872842,163.535651,6.120942,34.102574,12.690476,16.194048,840.996608,0.616726,451823.939515,0.960391,19.698450,3.505750,3.467764,0.074154,0.053122,114.635425,92.380314,32.000000,32.000000,32.000000,32.000000,640.768423,32.000000,69.953597,72.360283,99.948601,100.000000,24.259950,43.367089,40.000000,34.765149,21.379747,27.000000,42.549705,1673.583984,34.281399,0.692889,75.397463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.097787,59.612168,174.192078,153.487099,112.394742,114.315139,54.165186,14.177854,173.022559,11.749536,59.979996,50.540749,151.604953,174.807870,150.114198,172.666444,110.542685,171.191029,-0.061132,-1.828738,32.025740,-235.876661,163.354483,6.192053,34.122173,12.697472,13.202694,686.708306,0.728237,451368.538651,0.963419,19.490174,3.523726,3.470361,0.073883,0.053065,114.582157,92.441339,32.000000,32.000000,32.000000,32.000000,745.535281,32.000000,69.994648,72.227418,99.978242,100.000000,24.485007,43.367089,40.000000,34.634979,21.379747,27.000000,42.529760,1673.583984,34.195755,0.691761,75.412235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.179741,59.816092,174.074451,153.625807,112.684187,114.437924,54.732229,14.172146,172.926960,11.744947,59.822593,50.433842,151.639046,174.685199,150.090585,172.592611,110.592830,171.084765,-0.060561,-1.828753,32.025740,-235.877142,163.352854,6.281690,34.094460,12.654974,23.024632,1185.167029,1.466134,451519.500072,0.970113,19.167581,3.817056,3.486687,0.075468,0.053529,114.826512,92.428242,32.000000,32.000000,32.000000,32.000000,608.125406,32.000000,69.992936,72.274544,99.962450,100.000000,24.713175,43.367089,40.000000,34.474534,21.379747,27.000000,42.521891,1673.583984,34.194403,0.692581,75.422616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.116271,60.157266,173.552843,153.815977,112.623664,114.508034,54.390152,14.173716,172.482509,11.763147,60.780306,50.354681,151.659841,174.184889,150.052506,171.996864,110.595354,170.594980,-0.060214,-1.830300,32.025740,-235.877859,162.969858,6.288637,34.004633,12.618787,61.317430,3176.096302,1.796948,452135.510861,0.971434,19.243876,3.669095,3.477041,0.073945,0.053257,114.407795,92.359259,32.000000,32.000000,32.000000,32.000000,340.330842,32.000000,70.026471,72.310886,99.928928,100.000000,24.731350,43.367089,40.000000,34.391541,21.379747,27.000000,42.529068,1655.273437,34.152554,0.693787,75.395443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.186687,60.076793,173.662567,153.745782,112.388224,114.491317,54.542846,14.176142,172.651641,11.751395,60.112153,50.323807,151.713993,174.369713,150.136797,172.207088,110.569192,170.575695,-0.060461,-1.837361,32.025740,-235.875106,163.287996,6.354740,34.013143,12.679964,51.648096,2667.758479,1.029938,452745.069242,0.961194,19.363402,3.575694,3.469019,0.074020,0.052501,114.741854,92.320018,32.000000,32.000000,32.000000,32.000000,577.453472,32.000000,69.988615,72.266923,99.987831,100.000000,24.929725,43.367089,40.000000,34.323179,21.379747,27.000000,42.540302,1655.273437,34.128988,0.693504,75.395537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.134656,60.094431,173.459602,153.762282,112.205391,114.383682,54.195640,14.176855,172.354735,11.709014,60.400617,50.285860,151.671401,174.123740,150.137067,172.074159,110.518070,170.460671,-0.060516,-1.843280,32.025740,-235.873739,162.941345,6.497017,33.999133,12.611827,19.196470,997.899966,0.386885,453564.925417,0.970059,19.769930,3.373539,3.463004,0.074310,0.054220,114.471259,92.329290,32.000000,32.000000,32.000000,32.000000,435.577360,32.000000,69.988080,72.462523,100.027887,100.000000,25.005744,43.367089,40.000000,34.186553,21.379747,27.000000,42.540560,1680.908203,34.128447,0.694612,75.409337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.158730,59.782471,173.826726,153.544427,112.142999,114.242590,54.723235,14.177569,172.687880,11.635488,59.720213,50.474677,151.669622,174.429540,150.176713,172.349165,110.569291,170.718978,-0.060755,-1.846868,32.025740,-235.875476,163.318466,6.359008,34.049132,12.679279,28.681693,1476.600488,0.458760,453379.615600,0.965503,19.616953,3.391832,3.460331,0.073506,0.052969,114.197579,92.286964,32.000000,32.000000,32.000000,32.000000,258.615251,32.000000,69.984889,72.598761,100.032824,100.000000,25.238264,43.367089,40.000000,33.999992,21.379747,27.000000,42.530591,1666.259766,34.154050,0.694251,75.413053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.149851,59.767315,173.529747,153.574630,111.851072,114.129747,54.367083,14.174715,172.521098,11.637706,60.243729,50.026256,151.634620,174.338840,150.135942,172.189852,110.586453,170.737998,-0.061505,-1.846615,32.025740,-235.873593,163.071852,6.371070,34.003352,12.663611,55.793583,2891.200483,1.233257,453130.575382,0.971929,19.688157,3.396005,3.459874,0.074054,0.052960,114.525556,92.304079,32.000000,32.000000,32.000000,32.000000,317.853080,32.000000,69.995979,72.566381,100.084660,100.000000,25.380048,43.367089,40.000000,33.954193,21.379747,27.000000,42.515510,1658.935547,34.088131,0.693679,75.409183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
50.162203,59.782747,173.650977,153.686214,111.767356,114.074177,54.423220,14.179567,172.522355,11.559241,59.769685,50.076266,151.732030,174.294617,150.189836,172.258265,110.648738,170.833286,-0.062035,-1.844777,32.025740,-235.872335,162.495043,6.270668,33.983807,12.624557,60.874800,3151.253270,0.824680,451983.643494,0.960067,19.351408,3.450182,3.465533,0.073579,0.052996,115.160898,92.372515,32.000000,32.000000,32.000000,32.000000,476.534842,32.000000,70.025358,72.514173,99.953295,100.000000,25.545896,43.367089,40.000000,33.840518,21.379747,27.000000,42.516459,1658.935547,34.126608,0.692545,75.418823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.951523,59.799833,173.426592,153.781299,111.742076,113.984644,54.450201,14.177284,172.304988,11.571028,59.997527,50.056927,151.721493,174.075420,150.134810,172.063831,110.633797,170.495869,-0.062855,-1.845505,32.025740,-235.879028,162.304149,6.249451,33.932944,12.631030,57.712425,2986.068902,0.422990,451485.160782,0.965551,19.345394,3.440777,3.460225,0.074626,0.053604,115.215795,92.443376,32.000000,32.000000,32.000000,32.000000,469.721260,32.000000,70.044121,72.599484,99.940177,100.000000,25.568013,43.367089,40.000000,33.759655,21.379747,27.000000,42.502822,1655.273437,34.094965,0.692328,75.427841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.898768,59.997700,173.232475,153.980424,111.529607,113.851251,54.398105,14.167437,172.217835,11.562808,60.018465,50.088339,151.778931,173.822813,150.133456,171.831844,110.618433,170.335188,-0.063592,-1.852000,32.025740,-235.888058,162.965863,6.080626,33.935829,12.619436,59.303854,3071.348782,0.387642,451144.207333,0.963864,19.348109,3.417339,3.461789,0.074164,0.053719,115.573305,92.307615,32.000000,32.000000,32.000000,32.000000,252.679172,32.000000,70.110687,72.795308,99.878525,100.000000,25.526946,43.367089,40.000000,33.736576,21.379747,27.000000,42.506776,1655.273437,34.080378,0.691473,75.406132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.909987,59.937347,173.397624,153.971194,111.388398,113.700359,54.574245,14.177426,172.269338,11.580815,59.629801,49.974876,151.787897,173.995896,150.171326,171.953474,110.616931,170.446550,-0.063912,-1.858338,32.025740,-235.876272,162.512482,6.160809,33.928364,12.638819,57.987428,2993.478227,0.409798,451011.762617,0.967141,19.582431,3.294647,3.471898,0.075097,0.053665,115.641546,92.419692,32.000000,32.000000,32.000000,32.000000,262.670331,32.000000,70.092697,72.848922,99.752320,100.000000,25.570552,43.367089,40.000000,33.691255,21.379747,27.000000,42.497034,1662.597656,34.034058,0.693664,75.412814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.810474,59.884435,173.342600,154.005315,111.389519,113.586493,54.394415,14.178853,172.095723,11.689081,59.779933,50.069217,151.823563,173.947757,150.189583,171.876508,110.650943,170.384966,-0.063519,-1.858835,32.025740,-235.872885,161.944322,6.310161,33.934062,12.583574,55.370027,2867.810260,0.398604,450847.869383,0.968567,19.834806,3.244397,3.471678,0.074156,0.053209,115.803800,92.507367,32.000000,32.000000,32.000000,32.000000,411.376092,32.000000,70.103915,72.937846,99.638395,100.000000,25.546607,43.367089,40.000000,33.652317,21.379747,27.000000,42.479963,1658.935547,34.073959,0.693618,75.483533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.758530,59.269096,173.485398,153.562605,111.414318,113.551256,54.577917,14.178425,172.351565,11.770063,59.477334,49.675365,151.707544,174.018325,150.218889,172.103924,110.639344,170.590385,-0.062921,-1.855079,32.025740,-235.869556,162.420644,6.391154,33.896522,12.620897,59.012980,3046.215189,0.407270,450158.062690,0.963769,19.762857,3.291378,3.474207,0.074652,0.053708,114.967842,92.455103,32.000000,32.000000,32.000000,32.000000,378.507464,32.000000,70.059151,72.924245,99.435754,100.000000,25.796469,43.367089,40.000000,33.657254,21.379747,27.000000,42.430186,1658.935547,34.050286,0.693909,75.419343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.708045,59.919710,172.889433,154.076073,111.224379,113.450253,54.719609,14.173430,171.662748,11.656460,60.379621,49.841905,151.799684,173.456159,150.129927,171.419635,110.596744,170.037717,-0.061924,-1.851142,32.025740,-235.877654,161.707703,6.511052,33.819911,12.604723,30.652208,1578.151828,0.426731,449634.809573,0.967973,19.812866,3.232218,3.480043,0.073876,0.052491,114.772836,92.416470,32.000000,32.000000,32.000000,32.000000,265.728465,32.000000,70.122186,72.800981,99.438738,100.000000,25.529907,43.367089,40.000000,33.684863,21.379747,27.000000,42.429478,1662.597656,33.934386,0.693436,75.423196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.548538,59.730939,172.794803,153.934278,111.167112,113.371557,54.785795,14.174001,171.637986,11.647279,60.097303,49.326574,151.802857,173.319973,150.201139,171.326819,110.658854,169.982297,-0.061526,-1.848484,32.025740,-235.875450,160.840595,6.628834,33.769354,12.547315,20.188082,1038.142772,0.400220,448661.235784,0.963950,19.251313,3.327673,3.486546,0.074574,0.052941,114.767246,92.411143,32.000000,32.000000,32.000000,32.000000,373.938326,32.000000,70.057199,72.729581,99.342000,100.000000,25.501383,43.367089,40.000000,33.756288,21.379747,27.000000,42.410653,1677.246094,33.906619,0.693627,75.431174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.520743,60.114549,172.561300,154.240247,111.058743,113.185570,54.351777,14.175714,171.420529,11.604285,60.064796,49.572592,151.907310,173.218627,150.199018,171.119593,110.524604,169.732781,-0.061138,-1.861613,32.025740,-235.875534,160.938735,6.603783,33.740361,12.616714,17.197321,891.409076,0.769880,449340.297981,0.963333,19.954242,3.144491,3.478098,0.073974,0.053666,114.850071,92.460482,32.000000,32.000000,32.000000,32.000000,362.979155,32.000000,70.089736,72.647858,99.302305,100.000000,25.141092,43.367089,40.000000,33.917958,21.379747,27.000000,42.421865,1666.259766,33.862715,0.695416,75.428642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.619514,59.675273,172.731822,153.916658,111.082159,113.008888,54.243399,14.175143,171.519492,11.586096,59.732638,49.464813,151.853458,173.322423,150.294027,171.243701,110.551777,169.789345,-0.061290,-1.865776,32.025740,-235.875942,161.160060,6.556079,33.692292,12.592319,22.209200,1153.495796,1.170555,448744.689520,0.964421,19.931030,3.059709,3.487384,0.076176,0.054212,114.973720,92.425959,32.000000,32.000000,32.000000,32.000000,429.988960,32.000000,70.056544,72.767806,99.269251,100.000000,25.071958,43.367089,40.000000,33.954603,21.379747,27.000000,42.398176,1680.908203,33.838356,0.696951,75.436927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.450522,59.992464,172.457567,154.112991,110.929009,112.818792,54.674957,14.171147,171.178651,11.660644,60.274392,49.437101,151.864856,172.984387,150.254905,170.862084,110.594196,169.540162,-0.061620,-1.871131,32.025740,-235.878631,161.111359,6.695319,33.618854,12.544376,17.668928,910.440872,1.372608,448877.165532,0.972112,20.343531,3.091819,3.484627,0.075258,0.054128,114.426367,92.491084,32.000000,32.000000,32.000000,32.000000,286.994651,32.000000,70.026277,72.597000,99.323446,100.000000,24.750579,43.367089,40.000000,34.112318,21.379747,27.000000,42.397831,1677.246094,33.771355,0.697085,75.425173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.380567,59.937071,172.417402,154.069361,110.864429,112.663150,54.353267,14.174715,171.199053,11.618592,60.254217,49.214556,151.897933,172.891603,150.291091,170.893195,110.482342,169.570827,-0.061342,-1.868644,32.025740,-235.878657,161.029431,6.661718,33.596280,12.546810,10.148555,526.027646,1.058704,447396.934889,0.969280,19.801645,3.087809,3.481127,0.073463,0.052450,114.659326,92.403603,32.000000,32.000000,32.000000,32.000000,283.324478,32.000000,69.963711,72.597091,99.406318,100.000000,24.539032,43.367089,40.000000,34.283874,21.379747,27.000000,42.392265,1677.246094,33.800510,0.694861,75.426145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.414659,59.888018,172.634581,154.060970,110.817736,112.532232,54.475253,14.175856,171.391907,11.561827,60.016294,49.235027,151.959092,173.162005,150.385814,171.155917,110.519728,169.652447,-0.061311,-1.864263,32.025740,-235.875882,160.816019,6.692686,33.673360,12.519674,42.566660,2201.406832,1.332324,447147.352775,0.964426,20.294492,2.943300,3.487477,0.077539,0.053305,114.605050,92.425185,32.000000,32.000000,32.000000,32.000000,299.045389,32.000000,69.946811,72.637329,99.337882,100.000000,24.365103,43.367089,40.000000,34.368387,21.379747,27.000000,42.392994,1662.597656,33.850491,0.697062,75.420698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.357179,59.920261,172.688084,154.196336,110.531857,112.449901,54.502700,14.176285,171.487455,11.553472,60.045439,49.367192,152.007037,173.201040,150.395860,171.163190,110.510970,169.742004,-0.060540,-1.856762,32.025740,-235.873330,160.965737,6.695348,33.668582,12.515815,59.665212,3084.133500,2.318730,446746.689778,0.970161,20.311947,3.067724,3.491604,0.074467,0.053604,114.217608,92.343473,32.000000,32.000000,32.000000,32.000000,249.920552,32.000000,69.933299,72.748774,99.499479,100.000000,24.229220,43.367089,40.000000,34.619155,21.379747,27.000000,42.388977,1658.935547,33.860245,0.696195,75.494852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.246695,59.567251,173.148398,153.919455,110.679015,112.400674,54.622661,14.179281,171.810626,11.439497,59.492840,49.437114,151.991910,173.632957,150.457836,171.611444,110.475825,170.129270,-0.060707,-1.847987,32.025740,-235.873927,161.208088,6.770276,33.720491,12.574847,53.903855,2780.205885,0.552301,446049.944697,0.966006,20.227383,3.063785,3.493590,0.075105,0.052830,114.822018,92.391292,32.000000,32.000000,32.000000,32.000000,628.795956,32.000000,69.942058,72.633005,99.596640,100.000000,24.255226,43.367089,40.000000,34.712425,21.379747,27.000000,42.371389,1658.935547,33.882963,0.694513,75.429247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.238310,59.648543,173.126663,153.998323,110.817527,112.483813,54.637049,14.172003,171.916120,11.439842,59.694706,49.578953,151.941138,173.629932,150.382264,171.654527,110.496353,170.070408,-0.060920,-1.839683,32.025740,-235.877774,161.761260,6.862756,33.739243,12.554653,21.451866,1106.134227,0.394309,445837.470578,0.966129,20.319511,3.109231,3.498743,0.074342,0.053396,114.483951,92.422754,32.000000,32.000000,32.000000,32.000000,432.191458,32.000000,69.940444,72.583410,99.729696,100.000000,24.248777,43.367089,40.000000,34.906098,21.379747,27.000000,42.345989,1669.921875,33.894286,0.694812,75.424960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
