OSU 80 Ton Compressor Load Stand
49.405758,59.250909,173.636466,153.620214,111.214787,112.682779,54.225408,14.177284,172.526936,11.529881,58.893383,49.772823,151.928327,174.217084,150.463660,172.168463,110.448471,170.567532,-0.061665,-1.828043,32.025740,-235.871841,161.971794,6.893751,33.819244,12.589145,20.879192,1084.777936,0.437683,445300.249937,0.965059,20.081758,3.302850,3.515939,0.074191,0.053625,114.665437,92.468486,32.000000,32.000000,32.000000,32.000000,385.458810,32.000000,69.974147,72.631486,99.865258,100.000000,24.472449,43.367089,40.000000,35.096446,21.379747,27.000000,42.321628,1677.246094,33.979733,0.696303,75.419505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.330361,59.657086,173.528122,153.918616,111.417815,112.933521,54.631997,14.175286,172.347281,11.534977,59.609088,49.818420,151.876091,174.089453,150.296565,171.949866,110.394460,170.503503,-0.062210,-1.825347,32.025740,-235.877269,161.949401,6.985882,33.793370,12.554274,13.764421,709.807967,1.100926,445709.632938,0.965906,20.171806,3.258252,3.516097,0.074989,0.053934,114.876276,92.562131,32.000000,32.000000,32.000000,32.000000,338.431548,32.000000,69.990851,72.663443,99.954115,100.000000,24.524415,43.367089,40.000000,35.224380,21.379747,27.000000,42.293692,1677.246094,33.949694,0.696781,75.421849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.496619,59.770346,173.420169,153.875547,111.590633,113.188098,54.415757,14.172860,172.156739,11.487439,60.100472,49.717719,151.855253,173.911173,150.292785,171.918919,110.391726,170.391052,-0.062716,-1.821955,32.025740,-235.879368,161.584437,6.854132,33.743462,12.539580,54.937163,2844.274756,1.130878,445896.253029,0.970309,19.599543,3.509223,3.514499,0.074167,0.053238,114.481537,92.510834,32.000000,32.000000,32.000000,32.000000,312.354628,32.000000,69.985895,72.805745,99.922085,100.000000,24.579704,43.367089,40.000000,35.288936,21.379747,27.000000,42.270041,1658.935547,33.906205,0.694880,75.414468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.385582,60.162502,173.255454,154.099287,111.559597,113.284999,54.597409,14.171861,171.971710,11.530053,60.314512,49.794690,151.906969,173.776689,150.292545,171.657155,110.400197,170.186329,-0.063167,-1.824310,32.025740,-235.878734,161.434311,6.845627,33.761493,12.563470,59.245215,3057.111255,1.722867,447657.536634,0.967892,20.084295,3.537099,3.517674,0.074664,0.053190,114.532573,92.609617,32.000000,32.000000,32.000000,32.000000,531.298305,32.000000,69.974843,72.939469,99.862508,100.000000,24.492625,43.367089,40.000000,35.431135,21.379747,27.000000,42.284047,1658.935547,33.921945,0.698512,75.423409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.484063,60.280181,172.974048,154.068801,111.356983,113.354521,54.385273,14.171861,171.676215,11.497104,60.776061,49.657105,151.897737,173.423345,150.276453,171.422466,110.391677,169.920900,-0.063608,-1.829036,32.025740,-235.878244,161.850365,6.675060,33.704534,12.574036,40.855701,2116.417513,0.431181,448702.581236,0.970627,20.024413,3.493921,3.503677,0.074755,0.054109,114.738252,92.599308,32.000000,32.000000,32.000000,32.000000,339.898280,32.000000,69.966401,73.004657,99.761675,100.000000,24.365261,43.367089,40.000000,35.546575,21.379747,27.000000,42.295882,1662.597656,33.882603,0.698629,75.422164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.450000,0.000000
49.515380,59.934040,173.301486,153.764239,111.495294,113.366361,54.221128,14.170719,172.075822,11.426585,59.793956,49.870056,151.895986,173.838691,150.378439,171.806279,110.384612,170.351366,-0.064099,-1.839478,32.025740,-235.884939,161.833724,6.640357,33.793929,12.582780,12.936723,672.180218,0.401166,449728.493297,0.971623,20.532154,3.401806,3.508219,0.073953,0.053280,115.451435,92.558550,32.000000,32.000000,32.000000,32.000000,239.078193,32.000000,69.916348,72.861742,99.643054,100.000000,24.485808,43.367089,40.000000,35.537390,21.379747,27.000000,42.297802,1669.921875,33.934007,0.700643,75.418678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.389226,59.722121,173.565197,153.604274,111.616637,113.451596,54.275407,14.172432,172.354397,11.406647,59.784032,49.974105,151.810358,174.081364,150.346223,172.031924,110.500365,170.483998,-0.064699,-1.842797,32.025740,-235.875713,162.490845,6.577685,33.861778,12.583466,20.680132,1073.446027,0.580429,450110.798690,0.974182,20.547309,3.301764,3.495551,0.074084,0.052994,114.881934,92.571569,32.000000,32.000000,32.000000,32.000000,194.194143,32.000000,69.848379,72.765886,99.572560,100.000000,24.607791,43.367089,40.000000,35.686190,21.379747,27.000000,42.281694,1669.921875,33.994175,0.699882,75.410717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.735653,59.867074,173.562780,153.668315,111.762867,113.590758,54.161819,14.172146,172.382386,11.360906,59.962706,50.135769,151.777817,174.125247,150.251677,172.060812,110.395146,170.585248,-0.064623,-1.843319,32.025740,-235.879919,162.328869,6.540770,33.852348,12.557935,18.930326,984.679405,1.833131,449648.956447,0.975662,20.168599,3.484826,3.499953,0.074134,0.053758,114.905743,92.450452,32.000000,32.000000,32.000000,32.000000,232.291817,32.000000,69.813601,72.854473,99.518574,100.000000,24.712572,43.367089,40.000000,35.731707,21.379747,27.000000,42.276296,1677.246094,33.969924,0.698848,75.408595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.624210,59.560362,173.974616,153.372722,112.109301,113.825043,54.328632,14.174429,172.720697,11.319025,59.584241,50.133017,151.712875,174.505902,150.295296,172.384000,110.441778,170.830270,-0.064416,-1.838574,32.025740,-235.879269,162.221020,6.620362,33.936928,12.585846,44.284342,2296.420532,1.151081,449530.266911,0.977608,20.087975,3.423233,3.514232,0.073929,0.053118,114.818489,92.503294,32.000000,32.000000,32.000000,32.000000,312.150419,32.000000,69.811435,72.769601,99.532095,100.000000,25.036834,43.367089,40.000000,35.648578,21.379747,27.000000,42.258679,1658.935547,34.044822,0.700252,75.490719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.460086,60.245456,173.386189,153.873589,112.155854,113.993010,54.253088,14.176285,172.189910,11.369122,60.608817,50.248254,151.732207,173.874029,150.106018,171.878666,110.386774,170.352851,-0.064219,-1.831700,32.025740,-235.870063,162.102138,6.566568,33.812789,12.565706,8.616289,447.430686,1.251208,450244.889161,0.973729,19.872991,3.569776,3.489705,0.074590,0.052607,115.355461,92.556714,32.000000,32.000000,32.000000,32.000000,322.350003,32.000000,69.854584,72.735673,99.514510,100.000000,24.930576,43.367089,40.000000,35.674746,21.379747,27.000000,42.268363,1677.246094,33.972863,0.697258,75.422147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.454270,60.408611,173.031427,153.905192,112.021487,114.025002,54.670523,14.171575,171.895099,11.421107,60.948486,49.897552,151.727374,173.607747,150.155526,171.468140,110.465715,170.068347,-0.063519,-1.835375,32.025740,-235.878856,162.167261,6.517972,33.739027,12.521621,20.238640,1042.937041,0.537657,450715.417368,0.974350,19.681859,3.623071,3.505842,0.075281,0.053340,115.411135,92.559654,32.000000,32.000000,32.000000,32.000000,443.616861,32.000000,69.833525,72.782929,99.673823,100.000000,24.828805,43.367089,40.000000,35.669583,21.379747,27.000000,42.283760,1677.246094,33.886624,0.699366,75.428983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.811124,60.476410,173.211438,153.988534,111.899543,113.968709,54.682095,14.172003,171.965151,11.494092,60.279048,50.027768,151.841296,173.674100,150.279180,171.608078,110.459590,170.156435,-0.063419,-1.842294,32.025740,-235.879081,161.920340,6.432280,33.799807,12.605787,34.652278,1785.322372,2.773999,452633.859832,0.982488,20.537530,3.483270,3.505578,0.074500,0.053439,114.868158,92.504492,32.000000,32.000000,32.000000,32.000000,164.194464,32.000000,69.795494,73.013413,99.815173,100.000000,24.800655,43.367089,40.000000,35.734981,21.379747,27.000000,42.319856,1666.259766,33.942031,0.703549,75.427824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.676055,60.233605,173.122647,153.751095,111.817803,113.916549,54.355351,14.166152,172.069621,11.630735,60.437632,50.398285,151.795950,173.760675,150.259205,171.524649,110.490661,170.122997,-0.062905,-1.842337,32.025740,-235.883952,162.217638,6.474609,33.883739,12.640081,49.898076,2586.255901,1.180061,452829.443634,0.975806,20.706739,3.288047,3.498817,0.074387,0.053018,115.273979,92.553177,32.000000,32.000000,32.000000,32.000000,194.595665,32.000000,69.867060,72.892853,99.918779,100.000000,24.828150,43.367089,40.000000,35.887748,21.379747,27.000000,42.328419,1658.935547,34.004633,0.704786,75.415064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.601412,60.246283,173.065912,153.749697,111.695838,113.906176,54.271355,14.168721,171.930489,11.520268,60.636790,50.167756,151.719577,173.681941,150.152274,171.569755,110.521113,170.022071,-0.062585,-1.842707,32.025740,-235.885794,162.039264,6.427743,33.824851,12.630994,32.754779,1700.333054,0.684891,452432.408954,0.967622,20.404170,3.330192,3.477365,0.074549,0.054389,115.238459,92.594358,32.000000,32.000000,32.000000,32.000000,352.567353,32.000000,69.848235,72.777736,99.749948,100.000000,24.790974,43.367089,40.000000,35.773688,21.379747,27.000000,42.335670,1666.259766,33.972232,0.699222,75.418951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.809639,60.576732,172.667780,153.962525,111.708815,113.871813,54.729378,14.173716,171.553204,11.534813,61.146815,50.067653,151.769575,173.255562,150.128261,171.127537,110.498270,169.647694,-0.062714,-1.843844,32.025740,-235.876225,161.511871,6.373038,33.747934,12.586098,37.840366,1947.891685,0.476112,451908.414950,0.975273,20.301310,3.285448,3.485032,0.073714,0.053149,114.930711,92.584790,32.000000,32.000000,32.000000,32.000000,253.994442,32.000000,69.864345,72.774766,99.870356,100.000000,24.577966,43.367089,40.000000,35.938519,21.379747,27.000000,42.367454,1666.259766,33.881701,0.698642,75.419531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.504949,60.333096,172.802023,153.727603,111.837415,113.907515,54.689350,14.170862,171.688618,11.566229,60.439239,50.207907,151.786981,173.535056,150.250217,171.327428,110.488623,169.932144,-0.061898,-1.839917,32.025740,-235.882836,162.196895,6.364981,33.821570,12.549118,56.939345,2933.186659,0.726111,451877.840525,0.978341,20.391448,3.213722,3.489133,0.075061,0.053032,114.763778,92.578584,32.000000,32.000000,32.000000,32.000000,215.056795,32.000000,69.887540,72.699032,99.960811,100.000000,24.558434,43.367089,40.000000,36.008975,21.379747,27.000000,42.391969,1658.935547,33.966877,0.700089,75.421721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.552323,60.190888,172.887608,153.651536,111.909352,113.954852,54.353667,14.171147,171.626143,11.535120,60.597421,49.924901,151.691798,173.410690,150.201593,171.352975,110.465866,169.867296,-0.061022,-1.839913,32.025740,-235.875200,161.895336,6.438450,33.787366,12.506007,60.511106,3136.434620,0.625256,452103.225772,0.966251,20.506027,3.083296,3.466554,0.074102,0.054455,114.997813,92.555362,32.000000,32.000000,32.000000,32.000000,341.153978,32.000000,69.859343,72.777639,99.908118,100.000000,24.536444,43.367089,40.000000,36.039210,21.379747,27.000000,42.387312,1658.935547,33.901571,0.698309,75.416198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.454977,60.431211,172.819949,153.814859,111.864595,113.863173,54.473103,14.169577,171.553968,11.575170,60.565008,50.070825,151.776595,173.391125,150.182044,171.285399,110.514675,169.750642,-0.060671,-1.849515,32.025740,-235.880037,161.468738,6.489150,33.781723,12.510911,60.026081,3104.472825,0.418069,452157.602792,0.973176,20.578502,3.209419,3.490601,0.074044,0.052734,115.045602,92.573236,32.000000,32.000000,32.000000,32.000000,676.655392,32.000000,69.894021,72.677779,99.854487,100.000000,24.364187,43.367089,40.000000,36.103160,21.379747,27.000000,42.430379,1658.935547,33.889508,0.700817,75.426111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.520941,60.384083,172.761069,153.731798,111.877243,113.850821,54.290226,14.169149,171.601264,11.520685,60.732863,49.897888,151.711585,173.215007,150.172771,171.067395,110.493215,169.750866,-0.060283,-1.852836,32.025740,-235.881282,161.760038,6.664691,33.800709,12.535901,53.785766,2791.101952,0.393193,452145.483964,0.978198,20.387046,3.205635,3.488991,0.074413,0.053267,114.375892,92.517786,32.000000,32.000000,32.000000,32.000000,415.337926,32.000000,69.905476,72.743378,99.888492,100.000000,24.209959,43.367089,40.000000,35.912589,21.379747,27.000000,42.445360,1662.597656,33.951172,0.701812,75.415593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.862355,60.698002,172.480850,153.901836,111.802960,113.838332,54.283442,14.175286,171.154679,11.482819,61.117113,49.837262,151.787374,172.980837,150.173462,170.940215,110.458530,169.392486,-0.060390,-1.851815,32.025740,-235.878249,161.671868,6.678474,33.765603,12.510893,33.333126,1729.970355,0.396940,452106.321216,0.977996,20.728602,3.109063,3.494491,0.074502,0.053922,115.216390,92.600828,32.000000,32.000000,32.000000,32.000000,213.355468,32.000000,69.951878,72.814440,99.806082,100.000000,23.905395,43.367089,40.000000,36.038332,21.379747,27.000000,42.491175,1662.597656,33.889238,0.703071,75.422429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.498171,60.568739,172.929859,153.855690,111.827502,113.722673,54.647054,14.169863,171.787642,11.470252,60.130150,50.727358,151.839769,173.512137,150.234327,171.423239,110.411603,169.847239,-0.061043,-1.861316,32.025740,-235.886939,162.298686,6.517041,33.927408,12.577876,12.057672,621.622469,0.442203,451981.746545,0.979627,20.612860,3.130615,3.488647,0.074280,0.054527,114.792395,92.581643,32.000000,32.000000,32.000000,32.000000,153.649996,32.000000,69.933681,72.789687,99.829951,100.000000,23.805742,43.367089,40.000000,36.027413,21.379747,27.000000,42.539874,1673.583984,34.020211,0.700541,75.435870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.632081,60.441133,172.855979,153.748019,111.782084,113.830075,54.762463,14.170006,171.550147,11.500870,60.806415,50.093344,151.687510,173.424598,150.136486,171.326083,110.468868,169.877908,-0.061911,-1.853964,32.025740,-235.886960,162.107117,6.434241,33.821768,12.547639,57.405176,2953.235421,0.708497,452187.390796,0.973083,20.572756,3.018408,3.459140,0.073464,0.053079,115.256237,92.598442,32.000000,32.000000,32.000000,32.000000,165.510412,32.000000,69.919805,72.913984,99.915566,100.000000,23.812512,43.367089,40.000000,36.322388,21.379747,27.000000,42.536967,1658.935547,33.930942,0.696871,75.418031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.499475,60.868887,172.656470,154.031604,111.718372,113.816454,54.699838,14.171290,171.551922,11.529018,60.983248,50.437209,151.847541,173.200789,150.180166,171.117777,110.452823,169.526266,-0.062701,-1.854092,32.025740,-235.881755,162.263892,6.338595,33.855124,12.544574,20.940576,1078.530858,1.973764,451941.298782,0.973100,20.821192,3.251688,3.493662,0.075978,0.053564,115.086149,92.505672,32.000000,32.000000,32.000000,32.000000,211.310622,32.000000,69.854621,72.991692,99.888103,100.000000,23.509357,43.367089,40.000000,36.287809,21.379747,27.000000,42.606393,1677.246094,34.008942,0.699555,75.416258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.593142,60.419084,172.907474,153.654612,111.816996,113.964987,54.375594,14.171147,171.718322,11.701273,60.811638,50.366731,151.695774,173.582290,150.216218,171.468527,110.389853,169.965730,-0.063388,-1.852759,32.025740,-235.878140,161.849489,6.374848,33.890734,12.567238,9.563878,495.518659,0.413614,451949.104011,0.968761,20.554460,3.206976,3.482747,0.074732,0.053131,114.970261,92.346000,32.000000,32.000000,32.000000,32.000000,290.696117,32.000000,69.840452,73.057374,99.921393,100.000000,23.579912,43.367089,40.000000,36.372185,21.379747,27.000000,42.610529,1673.583984,34.053080,0.699762,75.415746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.583677,60.569842,173.076955,153.782977,111.956053,114.101833,54.573374,14.174715,171.828451,11.723717,60.601472,50.484168,151.775020,173.659144,150.208210,171.616005,110.194766,170.062345,-0.063692,-1.844310,32.025740,-235.875880,162.623982,6.483520,33.945186,12.559557,19.704558,1017.222324,1.136936,452659.865240,0.973704,21.119985,3.078976,3.488046,0.074064,0.053514,115.174309,92.463083,32.000000,32.000000,32.000000,32.000000,174.749196,32.000000,69.770696,72.826197,99.853084,100.000000,23.544769,43.367089,40.000000,36.407910,21.379747,27.000000,42.658092,1677.246094,34.083173,0.700054,75.412465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.655094,60.137423,173.470592,153.404322,112.129464,114.188130,54.316457,14.173716,172.264810,11.730789,60.148875,50.499413,151.731850,174.175728,150.240582,171.938518,110.298262,170.523970,-0.063498,-1.838653,32.025740,-235.877205,162.607646,6.493377,33.981878,12.561955,41.983217,2177.580767,2.487865,452656.498292,0.977595,20.572838,3.321931,3.486520,0.074209,0.052623,115.037603,92.506017,32.000000,32.000000,32.000000,32.000000,140.596496,32.000000,69.856268,72.806420,99.853168,100.000000,23.771651,43.367089,40.000000,36.420245,21.379747,27.000000,42.667907,1662.597656,34.131314,0.698722,75.416036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.194106,60.243802,173.768709,153.522335,112.359597,114.393495,54.658377,14.172003,172.712387,11.729619,60.100617,50.810555,151.714327,174.325823,150.242407,172.288024,110.391467,170.711617,-0.063023,-1.827850,32.025740,-235.877448,163.462354,6.289783,34.068695,12.635303,54.483092,2808.245096,1.210669,453857.238705,0.975814,20.733425,3.556541,3.490603,0.074018,0.053526,115.021937,92.573629,32.000000,32.000000,32.000000,32.000000,437.625811,32.000000,69.790612,72.778629,99.667236,100.000000,23.943974,43.367089,40.000000,36.364284,21.379747,27.000000,42.690977,1658.935547,34.167086,0.699926,75.407734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.597682,60.160848,173.684396,153.461371,112.497551,114.582066,54.290650,14.172860,172.648522,11.723270,60.574764,50.454211,151.592978,174.199410,150.080154,172.145133,110.435218,170.580412,-0.062438,-1.818184,32.025740,-235.879858,163.166098,6.226140,34.039846,12.612801,32.116906,1666.627888,0.568209,453286.942389,0.978503,20.226869,3.641653,3.493510,0.073983,0.053424,115.108838,92.579061,32.000000,32.000000,32.000000,32.000000,605.725772,32.000000,69.715109,72.908109,99.685456,100.000000,24.154367,43.367089,40.000000,36.255617,21.379747,27.000000,42.694858,1666.259766,34.155006,0.698926,75.406012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.783195,60.675953,173.374290,153.848139,112.565364,114.707175,54.689251,14.171861,172.229450,11.645099,60.638078,50.662431,151.720260,173.983787,150.141176,171.939596,110.420534,170.347448,-0.062779,-1.819464,32.025740,-235.882491,163.101304,6.144702,34.011718,12.604868,20.555796,1058.917938,0.434881,453624.814729,0.962909,19.776329,3.625005,3.461935,0.075546,0.053495,115.118667,92.630771,32.000000,32.000000,32.000000,32.000000,400.722868,32.000000,69.670921,72.885591,99.581170,100.000000,24.096507,43.367089,40.000000,36.203641,21.379747,27.000000,42.742820,1673.583984,34.170819,0.693464,75.408331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.915550,60.252070,173.579835,153.516462,112.538196,114.798535,54.428911,14.171433,172.329700,11.616589,60.410920,50.447748,151.655764,174.088217,150.158647,172.002078,110.376143,170.440720,-0.063508,-1.829112,32.025740,-235.878999,163.091086,6.059137,33.989559,12.562911,51.590729,2670.373535,0.746937,454634.617307,0.983656,20.309887,3.527730,3.501865,0.074068,0.053714,115.221525,92.659446,32.000000,32.000000,32.000000,32.000000,241.708470,32.000000,69.630642,72.699883,99.485699,100.000000,24.218021,43.367089,40.000000,36.254016,21.379747,27.000000,42.756009,1658.935547,34.093829,0.702366,75.408910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.813907,60.170494,173.607498,153.408517,112.624621,114.872689,54.383706,14.172574,172.280993,11.571530,60.332225,50.402108,151.637135,174.078399,150.187110,172.004035,110.483975,170.542254,-0.064628,-1.836772,32.025740,-235.878674,162.457867,6.185573,33.980652,12.677566,60.861451,3152.851360,1.164205,455772.595040,0.974878,20.632626,3.447304,3.482587,0.074644,0.054174,115.072605,92.574246,32.000000,32.000000,32.000000,32.000000,231.719631,32.000000,69.693693,72.725482,99.522680,100.000000,24.379856,43.367089,40.000000,36.105722,21.379747,27.000000,42.771231,1662.597656,34.125328,0.700339,75.410641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.343805,60.843806,173.071414,153.968118,112.429239,114.743076,54.319946,14.169863,171.870505,11.471654,61.032706,50.740353,151.710359,173.716618,150.069680,171.546776,110.459851,169.930165,-0.064636,-1.852006,32.025740,-235.881385,162.524661,6.241672,33.945871,12.660005,12.167572,631.065727,0.462946,455497.138867,0.976370,20.071832,3.529786,3.477470,0.074165,0.054034,115.224798,92.563776,32.000000,32.000000,32.000000,32.000000,199.777834,32.000000,69.697445,72.694476,99.772538,100.000000,24.195565,43.367089,40.000000,36.109835,21.379747,27.000000,42.832065,1677.246094,34.092567,0.700529,75.409524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.830380,60.394831,173.425364,153.623570,112.685528,114.764940,54.258822,14.169007,172.167759,11.475044,60.286936,50.444023,151.698650,174.021175,150.162851,171.881656,110.460351,170.211552,-0.064185,-1.855545,32.025740,-235.882241,162.739500,6.166404,33.964280,12.693649,11.132608,578.038203,0.393405,455518.288564,0.979794,20.095372,3.463402,3.485121,0.073256,0.052548,115.082997,92.498397,32.000000,32.000000,32.000000,32.000000,242.485088,32.000000,69.711612,72.854174,99.950240,100.000000,24.343687,43.367089,40.000000,36.009504,21.379747,27.000000,42.856784,1680.908203,34.118909,0.701625,75.406268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.372556,60.365066,173.392442,153.645383,112.675807,114.769510,54.391828,14.169720,172.141015,11.483639,60.617245,50.237791,151.675299,173.926519,150.123869,171.792405,110.496197,170.280827,-0.062703,-1.856958,32.025740,-235.885122,162.148274,6.243338,33.942121,12.716584,53.605937,2776.573863,1.944644,455617.061428,0.970234,20.222472,3.237381,3.437790,0.072742,0.053021,114.730700,92.488086,32.000000,32.000000,32.000000,32.000000,221.484549,32.000000,69.713454,72.951946,100.133210,100.000000,24.368366,43.367089,40.000000,35.736469,21.379747,27.000000,42.874421,1658.935547,34.058075,0.694040,75.447863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.497708,60.668511,173.058822,153.901836,112.412218,114.680664,54.276836,14.176285,171.795862,11.616020,60.885350,50.166710,151.737285,173.589554,150.122509,171.455900,110.482128,169.996660,-0.061840,-1.858964,32.025740,-235.875127,161.518845,6.312730,33.880367,12.687934,22.788275,1182.842535,2.147581,455456.358287,0.981354,20.302661,3.351960,3.480314,0.072719,0.052594,115.171287,92.511727,32.000000,32.000000,32.000000,32.000000,200.659636,32.000000,69.664648,72.925243,100.235594,100.000000,24.246585,43.367089,40.000000,36.065446,21.379747,27.000000,42.920633,1677.246094,34.010168,0.700731,75.408868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.789153,60.037935,173.492479,153.316514,112.646003,114.739927,54.529710,14.168721,172.252461,11.536998,60.045073,50.230782,151.705700,174.103991,150.273666,171.916085,110.459523,170.454985,-0.061153,-1.856511,32.025740,-235.883507,161.998474,6.247470,33.931375,12.641055,51.112629,2640.736234,0.441317,454913.607919,0.967337,19.714223,3.344424,3.442201,0.073779,0.053453,114.909098,92.461978,32.000000,32.000000,32.000000,32.000000,182.323551,32.000000,69.689855,72.856071,100.248792,100.000000,24.465048,43.367089,40.000000,36.104257,21.379747,27.000000,42.940802,1658.935547,34.047527,0.694613,75.420127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.305088,60.521334,173.153521,153.744663,112.237985,114.722556,54.273591,14.171718,171.972547,11.513956,60.942712,50.302327,151.705412,173.751845,150.143401,171.603718,110.520037,170.000745,-0.061444,-1.849416,32.025740,-235.877080,162.012892,6.331956,33.879465,12.679892,12.241152,635.424153,1.054100,455745.984436,0.988260,20.921446,3.242312,3.496300,0.074255,0.053095,114.660968,92.553647,32.000000,32.000000,32.000000,32.000000,270.336624,32.000000,69.803684,72.818123,99.997812,100.000000,24.356328,43.367089,40.000000,36.115612,21.379747,27.000000,42.973075,1666.259766,34.010330,0.706292,75.416172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.181282,60.342191,173.150933,153.638112,112.313876,114.660446,54.329257,14.167294,171.879214,11.528520,60.757413,50.112400,151.688426,173.654504,150.175790,171.598316,110.532794,170.070759,-0.062297,-1.848467,32.025740,-235.879870,161.619335,6.426886,33.812338,12.645779,20.639014,1070.249848,0.467690,454866.644335,0.976232,19.988438,3.452231,3.484544,0.073200,0.053018,114.461466,92.609915,32.000000,32.000000,32.000000,32.000000,377.832061,32.000000,69.800869,72.697445,99.934561,100.000000,24.371241,43.367089,40.000000,35.727029,21.379747,27.000000,42.996681,1669.921875,33.961648,0.702103,75.415286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.708855,60.221204,173.277404,153.541910,112.643837,114.680571,54.457032,14.171290,172.138335,11.415786,60.080200,50.302386,151.701207,173.864454,150.190496,171.750297,110.467540,170.240444,-0.062347,-1.847482,32.025740,-235.879468,162.343839,6.508435,33.850995,12.625260,46.975382,2430.224229,1.933004,454956.261116,0.970881,19.939761,3.206074,3.442068,0.074392,0.052510,114.340852,92.473394,32.000000,32.000000,32.000000,32.000000,240.423396,32.000000,69.769614,72.761841,99.781122,100.000000,24.377239,43.367089,40.000000,35.707701,21.379747,27.000000,43.027110,1658.935547,34.044804,0.695736,75.410786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.188026,60.302780,173.215366,153.633917,112.460801,114.674555,54.310811,14.170719,171.811870,11.481029,60.629085,50.263155,151.692758,173.745120,150.114758,171.616572,110.501510,170.208367,-0.062653,-1.845510,32.025740,-235.880039,161.986277,6.618491,33.880277,12.680325,22.914568,1188.653770,1.147956,454517.360937,0.971530,19.887915,3.221955,3.450508,0.074314,0.052468,114.952073,92.491891,32.000000,32.000000,32.000000,32.000000,324.058346,32.000000,69.820966,73.007778,99.781426,100.000000,24.349377,43.367089,40.000000,35.722581,21.379747,27.000000,43.043265,1680.908203,34.009230,0.697630,75.501535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.661018,60.367546,173.091705,153.680900,112.638592,114.687252,54.379044,14.169435,171.788358,11.553805,60.559812,50.182439,151.682365,173.614113,150.126770,171.540807,110.489535,169.995197,-0.062525,-1.847848,32.025740,-235.878709,161.826566,6.636689,33.838951,12.647528,58.318426,3021.372157,0.509158,454946.718685,0.979239,20.254895,3.356579,3.485846,0.074895,0.053038,115.285865,92.558900,32.000000,32.000000,32.000000,32.000000,196.060365,32.000000,69.822460,72.835179,99.689515,100.000000,24.326078,43.367089,40.000000,35.801493,21.379747,27.000000,43.065280,1655.273437,33.908044,0.702541,75.421363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.526495,60.378019,173.021762,153.669154,112.507403,114.665223,54.224367,14.172860,171.844900,11.550541,60.663547,50.102046,151.699117,173.472765,150.129112,171.503324,110.415829,169.980665,-0.062743,-1.844706,32.025740,-235.878225,161.754611,6.712819,33.774727,12.606382,14.416702,749.033807,1.034153,454580.670011,0.971734,19.841564,3.309500,3.451329,0.073395,0.052757,114.739815,92.608590,32.000000,32.000000,32.000000,32.000000,132.439160,32.000000,69.756951,72.809606,99.620117,100.000000,24.294842,43.367089,40.000000,35.763925,21.379747,27.000000,43.093633,1666.259766,33.923910,0.696786,75.427321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.606897,60.847940,172.399854,153.989373,112.155771,114.538999,54.676049,14.170148,171.066352,11.501791,61.527933,49.901161,151.754758,172.776125,150.118354,170.856685,110.454054,169.427996,-0.062166,-1.848392,32.025740,-235.881916,161.146581,6.576561,33.638128,12.624431,13.896760,716.055046,0.410339,455176.140559,0.982118,20.450848,3.234306,3.485464,0.073171,0.052883,115.065298,92.561902,32.000000,32.000000,32.000000,32.000000,291.014308,32.000000,69.797499,72.754474,99.759854,100.000000,23.894227,43.367089,40.000000,36.226684,21.379747,27.000000,43.150012,1673.583984,33.815890,0.705743,75.427602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.998000,60.517476,172.907843,153.742705,112.191676,114.354068,54.450897,14.172860,171.694865,11.535878,60.055064,50.536567,151.816533,173.421399,150.266148,171.362837,110.465053,169.794571,-0.061958,-1.855860,32.025740,-235.876918,161.205745,6.553497,33.761709,12.580400,52.855474,2734.732968,1.663383,455374.396400,0.987695,20.601022,3.302067,3.493519,0.075422,0.053400,114.921700,92.566659,32.000000,32.000000,32.000000,32.000000,790.248155,32.000000,69.839366,72.580281,99.901683,100.000000,23.771918,43.367089,40.000000,35.926499,21.379747,27.000000,43.206721,1662.597656,33.934134,0.706891,75.497793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.457981,60.559369,172.574124,153.811503,112.144642,114.282715,54.425766,14.167294,171.331208,11.486843,61.113555,50.043039,151.687154,173.178962,150.124346,170.988288,110.474556,169.449954,-0.061670,-1.855202,32.025740,-235.882974,161.325975,6.516736,33.668402,12.645743,39.769087,2058.595720,1.718363,455410.460076,0.977928,20.987410,3.037451,3.475320,0.073221,0.052211,114.717041,92.611521,32.000000,32.000000,32.000000,32.000000,316.116434,32.000000,69.833925,72.440814,100.000289,100.000000,23.621665,43.367089,40.000000,36.021990,21.379747,27.000000,43.219875,1658.935547,33.844919,0.706167,75.476689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.461581,60.444716,172.790672,153.722290,112.117003,114.216926,54.680783,14.176427,171.517998,11.418665,60.532246,50.127056,151.709616,173.304895,150.174219,171.214834,110.433624,169.738066,-0.061465,-1.857134,32.025740,-235.873024,161.428272,6.409562,33.689894,12.595564,17.659532,909.859749,0.448340,453853.194369,0.971117,20.252092,3.176674,3.458295,0.074177,0.052725,115.010274,92.623514,32.000000,32.000000,32.000000,32.000000,368.571522,32.000000,69.789607,72.481037,100.051062,100.000000,23.563431,43.367089,40.000000,36.043501,21.379747,27.000000,43.254237,1666.259766,33.840736,0.698331,75.427202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.521551,60.241873,173.105552,153.497725,112.396248,114.278016,54.584026,14.170006,171.875714,11.325714,60.167939,50.354869,151.729630,173.657379,150.240638,171.468526,110.446317,169.986300,-0.062111,-1.850412,32.025740,-235.882876,161.649946,6.538517,33.801628,12.627261,59.075881,3049.120807,0.600827,454040.995380,0.982719,20.853635,3.025954,3.489308,0.073379,0.052900,114.959038,92.746395,32.000000,32.000000,32.000000,32.000000,441.175260,32.000000,69.832258,72.670820,99.976525,100.000000,23.516266,43.367089,40.000000,36.510836,21.379747,27.000000,43.279239,1662.597656,33.974125,0.705995,75.494145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.569652,59.985574,173.419056,153.350910,112.380026,114.415188,54.332130,14.168436,172.149373,11.246476,59.815851,50.268832,151.670920,174.008335,150.171172,171.850445,110.368563,170.297826,-0.062438,-1.843497,32.025740,-235.884772,161.496639,6.555937,33.888679,12.637070,20.802609,1078.676139,1.353120,453701.966864,0.977200,20.735235,3.184964,3.493432,0.073405,0.053407,115.267587,92.650500,32.000000,32.000000,32.000000,32.000000,405.917501,32.000000,69.803297,72.736262,99.794012,100.000000,23.645899,43.367089,40.000000,36.480533,21.379747,27.000000,43.288601,1673.583984,34.009591,0.706115,75.497000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.565716,60.587757,173.057430,153.819893,112.373654,114.455099,54.275820,14.172860,171.888048,11.258752,60.924477,50.372830,151.710955,173.649273,150.104106,171.574709,110.391384,170.118930,-0.062787,-1.839787,32.025740,-235.877081,161.746290,6.681396,33.797085,12.647636,22.376413,1161.486245,0.404597,453573.067956,0.977630,20.470015,3.273884,3.495560,0.073549,0.052706,115.300537,92.573139,32.000000,32.000000,32.000000,32.000000,269.113395,32.000000,69.830501,72.633495,99.862409,100.000000,23.484263,43.367089,40.000000,36.231175,21.379747,27.000000,43.324812,1680.908203,33.958096,0.703534,75.481010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.677258,60.241322,173.326316,153.491573,112.523114,114.565148,54.403696,14.171290,172.043868,11.341796,60.477109,50.243421,151.637154,173.918764,150.132779,171.811088,110.364972,170.265420,-0.062475,-1.837630,32.025740,-235.878815,162.164202,6.791573,33.866357,12.617435,57.421862,2973.574746,1.150133,453874.723912,0.981628,20.163726,3.479003,3.498492,0.073510,0.053156,114.939979,92.669469,32.000000,32.000000,32.000000,32.000000,548.844349,32.000000,69.857243,72.582795,99.895414,100.000000,23.640557,43.367089,40.000000,36.169928,21.379747,27.000000,43.337473,1662.597656,33.966354,0.703501,75.423801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.610306,60.269157,173.287278,153.487937,112.445865,114.680645,54.651932,14.172574,172.159559,11.424681,60.539733,50.355976,151.628153,174.021798,150.089933,171.805201,110.373395,170.276662,-0.062622,-1.834014,32.025740,-235.880634,162.215413,6.733418,33.817838,12.626198,19.552553,1007.924347,1.069731,454875.346054,0.984640,20.769998,3.383064,3.491474,0.073107,0.053053,114.735038,92.752021,32.000000,32.000000,32.000000,32.000000,220.377198,32.000000,69.840756,72.520854,99.965671,100.000000,23.702791,43.367089,40.000000,36.156286,21.379747,27.000000,43.359509,1677.246094,33.964875,0.704891,75.418585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.802748,60.504798,173.324096,153.645663,112.526686,114.670792,54.630942,14.171004,172.049794,11.480068,60.541469,50.597737,151.631754,173.938763,150.108364,171.655158,110.388514,170.198532,-0.063527,-1.834973,32.025740,-235.880570,162.543750,6.695024,33.883630,12.654091,59.509796,3068.879007,0.416478,454768.920426,0.979949,20.307777,3.469354,3.489048,0.073625,0.053261,114.733920,92.701975,32.000000,32.000000,32.000000,32.000000,190.608606,32.000000,69.915246,72.537192,99.956918,100.000000,23.699205,43.367089,40.000000,36.516345,21.379747,27.000000,43.399771,1662.597656,34.010907,0.704078,75.417076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.697199,60.605396,173.316063,153.737671,112.550702,114.746422,54.306772,14.170576,172.042664,11.486895,60.630644,50.580578,151.657638,173.921159,150.066643,171.780549,110.412675,170.279071,-0.063983,-1.834736,32.025740,-235.882142,161.890687,6.623725,33.894250,12.716241,23.106097,1198.678152,1.225791,455305.101598,0.978001,20.405089,3.465524,3.492969,0.074351,0.052768,114.612445,92.630028,32.000000,32.000000,32.000000,32.000000,454.458204,32.000000,69.907873,72.647740,100.032671,100.000000,23.725570,43.367089,40.000000,36.493085,21.379747,27.000000,43.431742,1673.583984,34.005191,0.705651,75.417340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.879461,60.085888,173.778800,153.375519,112.729300,114.781827,54.419817,14.168293,172.594271,11.471400,59.870101,50.595513,151.652025,174.395235,150.157180,172.209181,110.401073,170.632816,-0.064814,-1.834301,32.025740,-235.882955,162.142768,6.582323,33.956996,12.651332,55.348177,2865.340485,0.401570,455425.236017,0.974747,20.441226,3.418476,3.480212,0.073672,0.053630,114.703042,92.562816,32.000000,32.000000,32.000000,32.000000,258.589213,32.000000,69.864798,72.788038,100.063018,100.000000,24.030964,43.367089,40.000000,36.316504,21.379747,27.000000,43.443636,1658.935547,34.138148,0.702638,75.406507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.957300,60.524917,173.227378,153.643705,112.698187,114.837207,54.162286,14.173716,172.060840,11.333769,60.944658,50.384407,151.623865,173.926915,150.032041,171.746855,110.402653,170.177900,-0.064395,-1.833121,32.025740,-235.879656,162.227323,6.596993,33.900507,12.672283,20.500172,1066.327264,1.037278,455909.047393,0.983763,20.651172,3.427228,3.487441,0.073925,0.052403,114.899809,92.524410,32.000000,32.000000,32.000000,32.000000,418.736578,32.000000,69.860135,72.712253,99.889448,100.000000,23.947807,43.367089,40.000000,36.323317,21.379747,27.000000,43.473673,1677.246094,34.044678,0.704818,75.411612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.240088,60.400619,173.414788,153.463049,112.877453,114.872968,54.356833,14.172003,172.134636,11.379533,60.351856,50.723326,151.620128,173.947941,150.091774,171.793384,110.481636,170.263848,-0.063729,-1.833049,32.025740,-235.881858,162.246821,6.497398,33.898722,12.607103,55.211239,2861.563182,0.431946,455162.038180,0.976738,19.942954,3.583257,3.483975,0.073509,0.052538,114.592363,92.559328,32.000000,32.000000,32.000000,32.000000,526.216640,32.000000,69.867252,72.632069,99.944521,100.000000,23.990865,43.367089,40.000000,35.928935,21.379747,27.000000,43.509442,1651.611328,34.045327,0.700313,75.421661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.733142,60.650321,173.155650,153.698798,112.870345,114.919715,54.286163,14.166438,171.771796,11.285426,60.900726,50.339606,151.622901,173.584288,150.018531,171.454854,110.506652,169.989098,-0.063957,-1.836092,32.025740,-235.885954,161.683415,6.542726,33.836535,12.645166,17.117773,888.358177,1.163510,455959.466013,0.981314,20.301551,3.395902,3.467509,0.073421,0.052940,114.512747,92.645888,32.000000,32.000000,32.000000,32.000000,223.619127,32.000000,69.908881,72.475409,99.933359,100.000000,23.917419,43.367089,40.000000,35.876662,21.379747,27.000000,43.543126,1680.908203,34.001730,0.700613,75.418295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.823359,60.375263,173.284057,153.460252,112.733221,114.868850,54.362833,14.163584,172.135532,11.355038,60.148308,50.637261,151.592527,173.947865,150.104408,171.820820,110.437570,170.289709,-0.064696,-1.841274,32.025740,-235.886521,162.110158,6.457857,33.927372,12.703981,58.718743,3043.019009,0.430049,455515.192664,0.971735,19.885848,3.352046,3.451721,0.073958,0.053258,115.359097,92.653407,32.000000,32.000000,32.000000,32.000000,182.931437,32.000000,69.928771,72.469587,99.681422,100.000000,23.999286,43.367089,40.000000,35.789304,21.379747,27.000000,43.572602,1658.935547,34.050899,0.697410,75.420477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
