OSU 80 Ton Compressor Load Stand
49.916615,60.296717,173.455506,153.451024,112.864578,114.907716,54.712228,14.167580,172.192482,11.428487,60.270301,50.641744,151.530795,174.130168,150.029252,171.839647,110.497228,170.385283,-0.065331,-1.842629,32.025740,-235.887099,162.240439,6.361027,33.986025,12.662908,17.458083,898.963682,1.400436,456423.904454,0.984957,20.658841,3.214694,3.481695,0.072372,0.052781,115.168574,92.554624,32.000000,32.000000,32.000000,32.000000,957.209379,32.000000,69.941748,72.586365,99.677253,100.000000,24.062997,43.367089,40.000000,35.658203,21.379747,27.000000,43.589017,1666.259766,34.137336,0.705033,75.412899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.054510,60.590788,173.275387,153.624689,112.521351,114.907596,54.421902,14.169863,172.156194,11.575716,60.682084,50.664332,151.553791,173.852394,149.950039,171.630384,110.473461,170.212245,-0.065659,-1.845619,32.025740,-235.878935,162.300317,6.446702,33.947999,12.673762,61.863992,3202.537423,0.407299,455896.288890,0.980465,20.290360,3.406680,3.477968,0.072718,0.052768,115.315590,92.527136,32.000000,32.000000,32.000000,32.000000,598.357635,32.000000,70.015866,72.529531,99.783105,100.000000,24.038534,43.367089,40.000000,35.678088,21.379747,27.000000,43.622364,1658.935547,34.117250,0.702364,75.480047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.998116,60.826441,172.874578,153.815698,112.616966,114.854841,54.391131,14.170148,171.652275,11.605503,61.144283,50.321224,151.606874,173.539086,149.967879,171.299334,110.436838,169.839689,-0.065483,-1.850370,32.025740,-235.880610,161.689410,6.320142,33.882711,12.651098,60.199406,3118.129228,1.368724,455729.483243,0.972330,20.115379,3.386063,3.474905,0.073493,0.052367,115.354428,92.608201,32.000000,32.000000,32.000000,32.000000,223.859282,32.000000,70.047786,72.600242,100.000203,100.000000,23.882678,43.367089,40.000000,35.599168,21.379747,27.000000,43.671967,1658.935547,34.020427,0.699976,75.418013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.093146,60.405855,173.441658,153.511149,112.677130,114.744833,54.626648,14.171861,172.250043,11.572251,60.131483,50.813986,151.662526,174.020103,150.135777,171.781507,110.456445,170.249503,-0.065669,-1.853889,32.025740,-235.883798,162.357463,6.456422,33.999909,12.747380,29.231085,1507.545317,0.385239,456103.550295,0.975316,20.267108,3.339135,3.461734,0.073063,0.053856,114.883560,92.515431,32.000000,32.000000,32.000000,32.000000,333.234808,32.000000,69.980861,72.637766,100.056917,100.000000,23.960550,43.367089,40.000000,35.435318,21.379747,27.000000,43.716897,1669.921875,34.119991,0.698544,75.488306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.042909,60.216518,173.556741,153.462769,112.780015,114.690011,54.307847,14.170434,172.389173,11.597694,60.204608,50.687969,151.587480,174.208599,150.060961,172.078494,110.485118,170.518076,-0.066173,-1.850811,32.025740,-235.882448,162.609748,6.525564,34.016460,12.736598,11.641162,603.898201,0.395655,456363.009467,0.977237,20.560937,3.223362,3.457622,0.074129,0.053155,115.075319,92.568944,32.000000,32.000000,32.000000,32.000000,758.977041,32.000000,69.994208,72.876476,100.094345,100.000000,24.124579,43.367089,40.000000,35.085530,21.379747,27.000000,43.720397,1677.246094,34.133676,0.700115,75.412013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.160014,60.280181,173.563791,153.561207,112.851825,114.685590,54.376301,14.170862,172.339752,11.565711,60.507347,50.643727,151.566485,174.133287,150.020158,172.027910,110.448779,170.616775,-0.065753,-1.845048,32.025740,-235.878589,162.596307,6.428049,34.031137,12.708344,42.321095,2192.689979,0.813750,455188.899848,0.968986,20.042346,3.371377,3.462383,0.073474,0.052925,115.156627,92.533075,32.000000,32.000000,32.000000,32.000000,297.195162,32.000000,69.994065,72.849868,100.046354,100.000000,24.285942,43.367089,40.000000,35.074383,21.379747,27.000000,43.732819,1666.259766,34.133189,0.697151,75.412362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.351545,59.978684,173.955726,153.449905,112.876013,114.776301,54.622824,14.175143,172.935513,11.532585,59.532068,50.744496,151.613903,174.693757,150.093139,172.593978,110.353023,170.871304,-0.065827,-1.832818,32.025740,-235.875615,163.615762,6.442051,34.152193,12.697346,42.580567,2196.176720,2.044318,454673.128261,0.974795,19.904802,3.452391,3.468159,0.073972,0.053042,114.785348,92.424042,32.000000,32.000000,32.000000,32.000000,271.123500,32.000000,69.991160,72.693532,99.979531,100.000000,24.593043,43.367089,40.000000,34.770774,21.379747,27.000000,43.742502,1666.259766,34.253813,0.697207,75.477098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.312513,59.902348,173.812990,153.515343,112.640644,114.824754,54.542515,14.170291,172.658538,11.548511,60.074068,50.229590,151.597544,174.489822,150.036076,172.316137,110.463696,170.840334,-0.065869,-1.830650,32.025740,-235.878833,163.214108,6.533209,34.047942,12.680361,52.660331,2720.059598,0.561168,454737.501888,0.971195,19.847797,3.529007,3.460202,0.074260,0.053863,114.874611,92.347377,32.000000,32.000000,32.000000,32.000000,275.850879,32.000000,69.951273,72.759244,100.001726,100.000000,24.857635,43.367089,40.000000,34.622832,21.379747,27.000000,43.725927,1662.597656,34.171576,0.695782,75.404009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.350824,59.981716,173.876737,153.632519,112.484039,114.721210,54.296071,14.171718,172.786629,11.481553,59.637132,50.552481,151.632858,174.537380,150.073362,172.415840,110.531209,170.886489,-0.065953,-1.831941,32.025740,-235.878060,163.389463,6.357582,34.096479,12.732415,21.715579,1126.764113,0.556694,454707.732615,0.962757,19.349407,3.728550,3.454824,0.073271,0.051993,115.110546,92.541199,32.000000,32.000000,32.000000,32.000000,433.441078,32.000000,69.960855,72.801882,100.035572,100.000000,24.989751,43.367089,40.000000,34.451674,21.379747,27.000000,43.733841,1677.246094,34.233294,0.692021,75.398009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.280226,59.774480,173.832544,153.580223,112.367521,114.639158,54.337361,14.168864,172.735398,11.475067,59.528275,50.371108,151.592206,174.399078,150.023885,172.407118,110.536001,170.867311,-0.065974,-1.832748,32.025740,-235.881077,163.316124,6.502477,34.093739,12.680649,19.647362,1018.675133,0.450263,454574.110932,0.965209,19.313148,3.605254,3.454667,0.074480,0.054562,114.544341,92.521836,32.000000,32.000000,32.000000,32.000000,358.586405,32.000000,70.017635,72.760456,100.074890,100.000000,25.208547,43.367089,40.000000,34.286758,21.379747,27.000000,43.713263,1662.597656,34.251252,0.693881,75.478249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.140494,60.035731,173.235510,153.768714,112.101002,114.439276,54.281714,14.169292,172.092863,11.372467,60.310691,50.171088,151.615651,173.875706,149.966791,171.734120,110.569668,170.359244,-0.066186,-1.838003,32.025740,-235.883916,162.534043,6.512755,33.973764,12.649691,52.461715,2722.819935,1.090684,454105.003010,0.968109,19.353176,3.556553,3.453305,0.073105,0.053954,114.652411,92.565896,32.000000,32.000000,32.000000,32.000000,372.042965,32.000000,69.968590,72.712810,100.102946,100.000000,25.157463,43.367089,40.000000,34.058558,21.379747,27.000000,43.708209,1666.259766,34.087284,0.691866,75.411348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.985916,60.261165,172.870247,153.968118,111.785985,114.151128,54.645427,14.171718,171.716931,11.384911,60.654805,49.945452,151.686227,173.419930,150.033334,171.326003,110.579431,169.947202,-0.066635,-1.852597,32.025740,-235.880347,162.697343,6.324489,33.884712,12.672067,28.874801,1488.658802,1.205283,453517.674068,0.967641,19.218450,3.543945,3.457275,0.074022,0.053471,114.633341,92.577475,32.000000,32.000000,32.000000,32.000000,221.568130,32.000000,69.981477,72.689670,100.246275,100.000000,24.994249,43.367089,40.000000,34.024259,21.379747,27.000000,43.719730,1673.583984,34.010997,0.691380,75.450283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.972885,59.660117,173.464851,153.634756,111.510785,113.883326,54.283500,14.175286,172.481790,11.359973,59.319648,50.826182,151.688945,174.084873,150.166808,172.048957,110.517810,170.518194,-0.066852,-1.861977,32.025740,-235.873512,162.804190,6.322360,34.018804,12.696300,9.348931,485.203716,0.450882,453144.242000,0.970584,19.623445,3.302988,3.455002,0.073493,0.052507,114.967903,92.487910,32.000000,32.000000,32.000000,32.000000,338.243292,32.000000,69.993993,72.651684,100.236028,100.000000,25.063217,43.367089,40.000000,33.958722,21.379747,27.000000,43.712392,1677.246094,34.211297,0.693925,75.487659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.118502,59.279842,173.439269,153.467803,111.487470,113.777026,54.659947,14.170291,172.276585,11.298728,59.647864,49.832268,151.561875,174.070881,150.036066,171.938027,110.603582,170.535890,-0.066792,-1.861234,32.025740,-235.881120,162.426215,6.189253,33.926741,12.635195,20.936579,1079.111982,0.818680,452432.313209,0.965544,20.008253,3.124773,3.458379,0.073250,0.052115,114.741392,92.457813,32.000000,32.000000,32.000000,32.000000,221.849831,32.000000,69.956657,72.669893,100.231439,100.000000,25.334139,43.367089,40.000000,33.745273,21.379747,27.000000,43.642485,1677.246094,34.095452,0.695046,75.412311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.065206,59.870381,172.808655,153.883098,111.134293,113.593318,54.705365,14.177854,171.637100,11.289610,60.066437,49.781354,151.686541,173.395967,150.082682,171.312256,110.507942,169.934239,-0.065607,-1.858884,32.025740,-235.868820,161.685369,6.268971,33.835579,12.667938,48.475989,2496.472313,2.525921,450639.261923,0.968434,19.420657,3.419747,3.471179,0.073696,0.052661,114.876070,92.497647,32.000000,32.000000,32.000000,32.000000,132.440789,32.000000,69.935759,72.572121,100.166734,100.000000,25.036624,43.367089,40.000000,33.707439,21.379747,27.000000,43.645960,1662.597656,33.973981,0.690259,75.422062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.949047,59.755189,173.054697,153.860445,111.103439,113.499499,54.707458,14.172717,171.715642,11.144990,59.237944,49.749089,151.757485,173.650930,150.151872,171.496336,110.571382,170.013334,-0.064573,-1.857711,32.025740,-235.876407,161.531920,6.402637,33.863202,12.637737,41.724029,2148.669870,1.122357,449354.261585,0.956826,18.890208,3.341199,3.460584,0.073165,0.053197,114.764147,92.523585,32.000000,32.000000,32.000000,32.000000,143.830599,32.000000,69.965238,72.479881,100.071013,100.000000,24.880834,43.367089,40.000000,33.707070,21.379747,27.000000,43.634158,1662.597656,34.030632,0.689192,75.488119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.882165,59.192493,173.130222,153.509471,110.779335,113.367274,54.413457,14.176285,171.899481,11.241500,59.293338,49.463193,151.639907,173.601987,150.158722,171.633872,110.524530,170.105051,-0.064529,-1.860470,32.025740,-235.875453,162.114701,6.533300,33.875913,12.639432,59.735875,3092.850354,0.483846,449736.756290,0.957109,19.535671,3.190958,3.451672,0.073903,0.054267,115.153173,92.550956,32.000000,32.000000,32.000000,32.000000,217.265559,32.000000,69.992219,72.498921,99.999152,100.000000,24.939761,43.367089,40.000000,33.705712,21.379747,27.000000,43.572736,1658.935547,33.958763,0.690378,75.417434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.700029,59.673069,172.768851,153.922531,110.479769,113.158530,54.628094,14.174144,171.447888,11.258739,59.708823,49.521317,151.727206,173.357086,150.073259,171.371618,110.503815,169.863110,-0.065329,-1.869866,32.025740,-235.877757,161.654737,6.572491,33.763133,12.595528,52.624641,2713.957801,0.563397,449153.588101,0.958435,19.540346,3.159879,3.464625,0.073925,0.053259,114.578949,92.373366,32.000000,32.000000,32.000000,32.000000,317.712320,32.000000,69.978587,72.702508,99.882382,100.000000,24.660674,43.367089,40.000000,33.837655,21.379747,27.000000,43.552489,1655.273437,33.892772,0.690766,75.419147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.669350,59.304918,172.846422,153.600918,110.687215,113.094323,54.199664,14.171004,171.666206,11.349766,59.228494,49.562035,151.705621,173.528982,150.185038,171.386895,110.517261,169.897026,-0.065780,-1.865101,32.025740,-235.882530,161.406207,6.697177,33.752477,12.611106,22.934752,1192.140512,0.393067,447960.432438,0.962470,19.046762,3.244243,3.470784,0.073502,0.053339,114.404180,92.405283,32.000000,32.000000,32.000000,32.000000,281.984142,32.000000,69.928830,72.623128,99.750058,100.000000,24.588768,43.367089,40.000000,33.908486,21.379747,27.000000,43.509942,1680.908203,33.931501,0.691433,75.418150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.786141,59.182022,173.022439,153.550859,110.868778,113.080866,54.150818,14.172717,171.718257,11.268666,59.173320,49.553027,151.642337,173.458227,150.141773,171.421366,110.537392,170.025087,-0.065968,-1.853533,32.025740,-235.878041,161.661305,6.740700,33.774547,12.599026,17.385056,904.484356,0.446778,448026.546896,0.962007,19.715912,3.165972,3.476232,0.074022,0.053948,114.142518,92.365995,32.000000,32.000000,32.000000,32.000000,319.558052,32.000000,69.998611,72.743561,99.623680,100.000000,24.494125,43.367089,40.000000,33.981251,21.379747,27.000000,43.453474,1680.908203,33.881882,0.693704,75.424500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.582243,59.408251,172.700079,153.741866,110.855097,113.002884,54.567702,14.170576,171.509368,11.244333,59.534444,49.521648,151.651284,173.372821,150.083082,171.280042,110.494325,169.854482,-0.065200,-1.851916,32.025740,-235.881162,161.397294,6.686754,33.744310,12.604435,37.452816,1933.654158,1.024460,447229.401833,0.968773,19.379575,3.166410,3.479941,0.074411,0.053256,114.170249,92.438069,32.000000,32.000000,32.000000,32.000000,130.492132,32.000000,70.007983,72.709888,99.590105,100.000000,24.331457,43.367089,40.000000,34.029868,21.379747,27.000000,43.411202,1666.259766,33.870468,0.692446,75.421005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.580037,59.213710,172.894765,153.585537,110.994448,113.028979,54.593281,14.173288,171.618150,11.190092,59.374962,49.208256,151.654953,173.453563,150.138450,171.331484,110.471281,169.889189,-0.065014,-1.849680,32.025740,-235.875346,161.309779,6.618670,33.688542,12.581302,59.958626,3094.157882,1.348941,446861.572560,0.966714,19.135644,3.198677,3.475313,0.073789,0.053474,114.541031,92.451743,32.000000,32.000000,32.000000,32.000000,165.449091,32.000000,70.077139,72.508297,99.521859,100.000000,24.237364,43.367089,40.000000,34.170097,21.379747,27.000000,43.359810,1658.935547,33.878870,0.692152,75.424167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.521744,59.388136,172.742343,153.704951,110.858853,112.921359,54.239919,14.172289,171.500621,11.229337,59.463810,49.351339,151.683271,173.350814,150.159603,171.336515,110.459754,169.940264,-0.064586,-1.853118,32.025740,-235.883696,161.273864,6.600487,33.703957,12.605409,13.648856,708.936282,0.627643,447137.699024,0.963582,19.573325,3.171930,3.483103,0.072575,0.053017,114.692446,92.461405,32.000000,32.000000,32.000000,32.000000,133.260438,32.000000,70.017248,72.495330,99.451232,100.000000,24.052099,43.367089,40.000000,34.217156,21.379747,27.000000,43.329368,1669.921875,33.888643,0.694027,75.425983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.459827,59.675549,172.665181,153.998603,110.642948,112.730545,54.288805,14.178853,171.468287,11.135580,59.641228,49.478432,151.756008,173.241397,150.141271,171.217423,110.451122,169.766447,-0.063765,-1.853702,32.025740,-235.872231,161.707741,6.721867,33.696799,12.635123,18.686356,969.715474,0.392296,447008.099742,0.962903,19.381075,3.209182,3.487185,0.073762,0.053939,114.732359,92.379016,32.000000,32.000000,32.000000,32.000000,182.057730,32.000000,69.985615,72.585005,99.359463,100.000000,23.781706,43.367089,40.000000,34.433488,21.379747,27.000000,43.302440,1673.583984,33.840682,0.694283,75.420835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.359664,59.299682,172.988349,153.736832,110.621312,112.650662,54.358669,14.171147,171.722244,11.207098,59.259974,49.611072,151.748547,173.572802,150.227289,171.527199,110.444144,170.112810,-0.063708,-1.842456,32.025740,-235.878304,161.030758,6.834543,33.734357,12.645039,58.005048,3006.262945,1.723257,446910.326684,0.969955,19.616078,3.241610,3.488212,0.073744,0.053042,114.211018,92.368660,32.000000,32.000000,32.000000,32.000000,192.668697,32.000000,69.981186,72.605824,99.422190,100.000000,23.776851,43.367089,40.000000,34.615523,21.379747,27.000000,43.254332,1658.935547,33.874994,0.694052,75.418022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.324725,59.060506,173.427229,153.564842,110.790898,112.669333,54.690234,14.175428,172.226644,11.150684,59.126207,49.563211,151.696520,173.952511,150.217725,171.917576,110.482389,170.429044,-0.063852,-1.836251,32.025740,-235.876473,161.832886,6.880096,33.775737,12.637557,13.860881,714.021113,1.258648,446639.660579,0.969512,19.967893,3.179089,3.491019,0.073571,0.052077,114.554459,92.466718,32.000000,32.000000,32.000000,32.000000,167.386483,32.000000,70.059540,72.755077,99.546741,100.000000,23.919938,43.367089,40.000000,34.819468,21.379747,27.000000,43.183064,1677.246094,33.960891,0.695008,75.421721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.433593,59.442421,173.162184,153.802274,111.026278,112.767256,54.273064,14.175856,171.979628,11.106759,59.877934,49.535862,151.706548,173.744696,150.133898,171.650720,110.468725,170.147229,-0.063304,-1.833204,32.025740,-235.873431,161.527065,6.848973,33.741641,12.595203,15.848611,822.691217,0.406142,445877.360819,0.968773,19.696342,3.327801,3.504650,0.073239,0.052562,114.602384,92.506539,32.000000,32.000000,32.000000,32.000000,584.608814,32.000000,70.057647,72.656403,99.484781,100.000000,23.901652,43.367089,40.000000,34.966345,21.379747,27.000000,43.143925,1669.921875,33.876563,0.695447,75.420954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.362821,59.757670,173.171777,153.979305,111.094964,112.912749,54.296640,14.170862,171.952406,11.167997,59.673462,49.868575,151.849199,173.859772,150.262397,171.724770,110.463110,170.321636,-0.063220,-1.836715,32.025740,-235.881693,161.574607,6.870243,33.826150,12.629696,21.444211,1112.671867,1.703353,445554.937933,0.963198,19.493593,3.418772,3.516030,0.073205,0.052889,114.533289,92.419147,32.000000,32.000000,32.000000,32.000000,393.144037,32.000000,70.064746,72.677130,99.677201,100.000000,23.875944,43.367089,40.000000,35.115612,21.379747,27.000000,43.132716,1677.246094,33.954580,0.695211,75.493634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.561428,59.252838,173.787054,153.564003,111.369312,113.140864,54.638760,14.173859,172.654588,11.155042,59.261221,49.855328,151.721294,174.460836,150.207203,172.206108,110.464738,170.847166,-0.063309,-1.836687,32.025740,-235.879023,162.346734,6.821465,33.887687,12.717540,31.888928,1644.254631,1.487696,446436.066763,0.970076,19.762071,3.317293,3.502925,0.074132,0.053505,114.232320,92.356930,32.000000,32.000000,32.000000,32.000000,669.580626,32.000000,70.091203,72.608368,99.633136,100.000000,24.261588,43.367089,40.000000,35.144657,21.379747,27.000000,43.067789,1669.921875,34.053134,0.695995,75.418661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.668012,59.392820,173.836299,153.581621,111.535391,113.349259,54.808630,14.179995,172.709755,11.072049,59.656861,50.078318,151.682895,174.512449,150.144783,172.353873,110.408922,170.858363,-0.062876,-1.835181,32.025740,-235.870273,162.315834,6.824801,33.919781,12.705784,11.188888,575.132585,1.103459,447545.076715,0.973247,20.151039,3.394183,3.508142,0.073311,0.052695,114.486825,92.361417,32.000000,32.000000,32.000000,32.000000,1000.305188,32.000000,70.088201,72.635986,99.777523,100.000000,24.499075,43.367089,40.000000,35.294818,21.379747,27.000000,43.022780,1677.246094,34.028216,0.696896,75.415704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.675334,59.390065,174.030373,153.566520,112.152582,113.670470,54.773766,14.170719,172.939425,11.152813,59.594651,50.221734,151.606753,174.747406,150.084074,172.621009,110.437796,171.087419,-0.062570,-1.831603,32.025740,-235.875301,163.087436,6.727145,33.966120,12.710941,16.542789,850.875709,0.741750,447556.924146,0.963551,19.439535,3.606996,3.506498,0.073692,0.053100,114.448518,92.421613,32.000000,32.000000,32.000000,32.000000,774.138857,32.000000,70.078772,72.647267,99.666815,100.000000,24.852722,43.367089,40.000000,35.284053,21.379747,27.000000,42.970572,1669.921875,34.124264,0.694609,75.410751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.641199,59.429194,174.079960,153.543309,112.193328,113.943051,54.373168,14.170148,172.855664,11.188768,59.920062,50.080654,151.621968,174.866416,150.051426,172.639995,110.410101,171.094520,-0.062879,-1.826836,32.025740,-235.880610,162.643236,6.734150,33.945908,12.652360,49.477024,2563.592083,2.114941,448621.495442,0.960421,19.468866,3.667378,3.499965,0.074032,0.053001,114.802730,92.495628,32.000000,32.000000,32.000000,32.000000,908.227555,32.000000,70.114083,72.697776,99.739826,100.000000,25.253420,43.367089,40.000000,35.218261,21.379747,27.000000,42.921071,1658.935547,34.074536,0.695418,75.413070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.810676,59.965456,173.699688,153.892607,112.170121,114.006223,54.387205,14.171433,172.587931,11.270295,60.378222,49.987400,151.702509,174.429456,150.041668,172.177280,110.486093,170.769976,-0.063120,-1.828428,32.025740,-235.878672,162.382488,6.760542,33.891636,12.639612,46.878688,2428.335577,1.435590,449825.085401,0.963592,19.458516,3.731808,3.503356,0.074584,0.053008,115.293870,92.434518,32.000000,32.000000,32.000000,32.000000,782.395402,32.000000,69.988500,72.811650,99.819545,100.000000,25.363926,43.367089,40.000000,35.304784,21.379747,27.000000,42.917870,1658.935547,34.048933,0.695946,75.488042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.781061,59.770346,173.713800,153.728442,112.009132,114.020843,54.863864,14.172432,172.597592,11.333764,60.166511,50.008541,151.695468,174.348499,150.106832,172.307847,110.462787,170.839047,-0.064025,-1.831255,32.025740,-235.880777,162.449729,6.748652,33.900597,12.660131,16.804825,862.934022,0.481623,451049.522474,0.973856,19.533058,3.762396,3.506764,0.074501,0.054299,115.288023,92.420031,32.000000,32.000000,32.000000,32.000000,742.569542,32.000000,69.947600,72.817207,99.899390,100.000000,25.595344,43.367089,40.000000,35.357754,21.379747,27.000000,42.900004,1669.921875,34.091467,0.699328,75.488775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.788128,59.884711,173.750453,153.781299,111.870009,113.942677,54.718312,14.172860,172.597530,11.319958,59.851986,50.408566,151.740984,174.391459,150.133817,172.300126,110.553012,170.846984,-0.064180,-1.844854,32.025740,-235.875285,162.434004,6.717720,33.953985,12.721723,20.803741,1071.121533,0.506841,451782.148633,0.971883,19.893679,3.554176,3.487198,0.074026,0.053292,115.002153,92.398515,32.000000,32.000000,32.000000,32.000000,507.414459,32.000000,69.885768,72.881307,99.925759,100.000000,25.711758,43.367089,40.000000,35.289956,21.379747,27.000000,42.897342,1673.583984,34.047491,0.697821,75.412115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.737239,59.769244,173.646715,153.695442,111.994108,113.922058,54.611103,14.174715,172.491680,11.281047,60.010327,50.202176,151.666661,174.258520,150.074164,172.222285,110.612288,170.727877,-0.063941,-1.851696,32.025740,-235.880944,162.535713,6.684841,33.882747,12.674970,56.998688,2940.450703,1.414177,451628.040635,0.963694,19.729228,3.605639,3.489556,0.074238,0.054062,114.814733,92.238668,32.000000,32.000000,32.000000,32.000000,675.508903,32.000000,69.935589,72.944598,99.901971,100.000000,25.968206,43.367089,40.000000,35.241924,21.379747,27.000000,42.868642,1658.935547,34.048501,0.697095,75.413845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.795632,59.686847,173.748908,153.630282,111.893969,113.981778,54.467565,14.172003,172.616286,11.322676,59.625506,50.106550,151.697311,174.454237,150.144786,172.301551,110.591070,170.747693,-0.063750,-1.861570,32.025740,-235.880225,162.399211,6.661989,33.921422,12.677242,16.135728,834.604249,1.141965,451285.856707,0.965737,19.836275,3.518648,3.489797,0.075544,0.052754,114.509248,92.168479,32.000000,32.000000,32.000000,32.000000,342.523458,32.000000,70.014764,73.051193,99.855640,100.000000,26.176187,43.367089,40.000000,35.226487,21.379747,27.000000,42.848576,1669.921875,34.045778,0.697765,75.417263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.743770,59.818847,173.508979,153.676146,112.008526,114.021642,54.286110,14.175714,172.261905,11.322937,60.237145,49.862381,151.621488,174.056673,150.044103,172.017442,110.676042,170.584082,-0.063645,-1.854309,32.025740,-235.878801,162.322647,6.641179,33.902941,12.660437,19.332093,1003.275359,0.416798,450943.728696,0.968250,19.773520,3.410816,3.491282,0.074692,0.053188,115.214483,92.277072,32.000000,32.000000,32.000000,32.000000,609.379424,32.000000,70.011490,72.985497,99.952471,100.000000,26.282312,43.367089,40.000000,35.176702,21.379747,27.000000,42.821301,1673.583984,34.052972,0.697738,75.415934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.895665,59.897663,173.395917,153.759765,111.980021,113.953580,54.292237,14.176998,172.212360,11.298097,59.904965,50.095139,151.692264,173.958825,150.081196,171.918331,110.593420,170.488728,-0.063605,-1.853040,32.025740,-235.874740,162.337800,6.650398,33.930582,12.683805,31.468307,1632.922722,1.471783,451057.622675,0.969846,19.630641,3.440114,3.489240,0.073562,0.053143,114.672118,92.238005,32.000000,32.000000,32.000000,32.000000,797.701085,32.000000,69.996380,72.900145,100.078084,100.000000,26.315241,43.367089,40.000000,35.222406,21.379747,27.000000,42.828059,1662.597656,34.033175,0.697540,75.411578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.864154,59.913096,173.247883,153.755290,112.088051,113.891827,54.595831,14.172289,171.950237,11.370500,60.152898,49.831829,151.697050,173.833554,150.095874,171.683008,110.650274,170.241116,-0.063755,-1.854553,32.025740,-235.878796,162.183311,6.664608,33.836787,12.641325,48.418344,2498.506246,1.229182,451263.932573,0.974885,19.816355,3.288403,3.488054,0.073697,0.053635,114.352431,92.259254,32.000000,32.000000,32.000000,32.000000,443.714668,32.000000,69.998711,73.022380,100.045839,100.000000,26.311502,43.367089,40.000000,35.165212,21.379747,27.000000,42.814622,1658.935547,34.001495,0.697814,75.417315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.703878,60.154785,172.862506,153.915260,111.663619,113.705818,54.221604,14.170862,171.809234,11.331207,60.317782,50.041083,151.749939,173.436905,150.088058,171.500348,110.663143,170.065348,-0.063687,-1.861569,32.025740,-235.876466,162.016931,6.712655,33.859632,12.662132,34.774284,1806.823944,0.752269,451165.775325,0.971137,19.737977,3.332109,3.475170,0.073020,0.053631,114.499772,92.424415,32.000000,32.000000,32.000000,32.000000,476.910108,32.000000,69.978145,72.989070,99.937410,100.000000,26.110334,43.367089,40.000000,35.163233,21.379747,27.000000,42.826287,1669.921875,33.952795,0.695575,75.415780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.725161,59.928253,172.993199,153.720053,111.526469,113.568183,54.486992,14.168293,171.750443,11.208127,60.298024,49.776828,151.721050,173.409798,150.142728,171.488490,110.638035,169.988178,-0.064626,-1.864855,32.025740,-235.882628,161.864419,6.627236,33.836156,12.591922,59.192834,3060.597997,0.488633,450840.736353,0.965923,19.785989,3.174121,3.474397,0.072984,0.052879,114.330376,92.440426,32.000000,32.000000,32.000000,32.000000,436.032902,32.000000,70.023720,72.972876,99.658208,100.000000,26.026539,43.367089,40.000000,35.195238,21.379747,27.000000,42.819784,1662.597656,33.968283,0.695816,75.414391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.784685,59.978409,173.045857,153.758366,111.304697,113.429802,54.204677,14.172860,171.622135,11.178623,60.060514,49.904035,151.764352,173.512680,150.195619,171.497620,110.636982,170.038126,-0.064683,-1.860979,32.025740,-235.878715,161.892970,6.546628,33.856765,12.587919,19.423288,1009.522437,0.680577,450558.900682,0.975067,20.193637,3.089394,3.477847,0.073501,0.053878,114.308417,92.476947,32.000000,32.000000,32.000000,32.000000,1003.885615,32.000000,70.034991,73.034138,99.393653,100.000000,25.925410,43.367089,40.000000,35.149073,21.379747,27.000000,42.829800,1677.246094,33.991975,0.697043,75.422804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.811659,59.903450,173.162743,153.670553,111.510651,113.378592,54.685461,14.171433,171.894956,11.139259,60.041093,49.861511,151.701519,173.540207,150.179028,171.583712,110.556354,170.141989,-0.065226,-1.856177,32.025740,-235.880795,162.305640,6.357434,33.872686,12.651675,35.114073,1809.003157,0.399156,449715.938928,0.968107,19.945044,3.082935,3.478987,0.075752,0.053988,114.661239,92.448822,32.000000,32.000000,32.000000,32.000000,753.148910,32.000000,70.019782,72.949517,99.013093,100.000000,25.855796,43.367089,40.000000,35.108139,21.379747,27.000000,42.825018,1658.935547,34.054252,0.695566,75.418116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.808147,59.654606,173.414557,153.553656,111.726678,113.455534,54.264530,14.169149,172.346865,11.058005,59.610260,50.126762,151.692664,174.131411,150.182697,171.993113,110.476385,170.454924,-0.064710,-1.849407,32.025740,-235.886673,162.978344,6.269950,33.976487,12.633139,48.672996,2526.981300,1.214053,449196.958006,0.970815,19.933537,3.104420,3.475885,0.075917,0.053939,114.159085,92.486866,32.000000,32.000000,32.000000,32.000000,666.692878,32.000000,69.991008,73.039926,99.015144,100.000000,26.020341,43.367089,40.000000,35.100831,21.379747,27.000000,42.807661,1658.935547,34.093991,0.693720,75.412209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.819344,60.020849,173.318431,153.869953,111.901273,113.564007,54.856131,14.167437,172.113399,11.173040,60.384748,50.134959,151.699762,173.915892,150.086808,171.735035,110.548145,170.276585,-0.064088,-1.837835,32.025740,-235.883648,162.789489,6.320906,34.038818,12.654433,16.434711,844.047507,0.671117,449038.397716,0.961082,19.830655,3.227521,3.476350,0.074609,0.053496,114.629007,92.410931,32.000000,32.000000,32.000000,32.000000,603.999070,32.000000,69.996282,72.919069,99.086634,100.000000,26.090419,43.367089,40.000000,35.053243,21.379747,27.000000,42.800653,1677.246094,34.098769,0.692004,75.485758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.847141,60.055573,173.220168,153.858767,111.946681,113.616266,54.260849,14.169292,172.105938,11.217976,60.028115,50.294703,151.739967,174.003630,150.178787,171.792955,110.562247,170.235018,-0.063682,-1.835703,32.025740,-235.882936,162.399437,6.493299,33.969527,12.681497,19.437820,1009.231875,0.484748,449159.586045,0.968630,19.585447,3.435344,3.481650,0.074353,0.054545,114.619385,92.476262,32.000000,32.000000,32.000000,32.000000,176.394186,32.000000,70.022424,72.921964,99.052369,100.000000,26.137876,43.367089,40.000000,34.997359,21.379747,27.000000,42.804841,1680.908203,34.096750,0.692033,75.408604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.910823,60.118958,173.377135,153.895124,111.727238,113.656422,54.815744,14.170148,172.206491,11.256446,60.377753,49.861039,151.757560,173.981584,150.140926,171.793648,110.507038,170.308353,-0.063209,-1.835622,32.025740,-235.885347,163.017033,6.387103,33.952939,12.652973,19.153229,984.388844,1.437564,449959.603665,0.959795,19.940100,3.290744,3.478938,0.073607,0.053096,114.055054,92.354418,32.000000,32.000000,32.000000,32.000000,444.571686,32.000000,70.050382,73.016398,99.038572,100.000000,26.145363,43.367089,40.000000,35.013836,21.379747,27.000000,42.803729,1677.246094,34.096353,0.692868,75.490028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.944072,59.873963,173.576038,153.703273,111.564385,113.596339,54.330927,14.167865,172.398535,11.151350,59.930707,50.165438,151.785496,174.206030,150.254051,172.075273,110.511716,170.626348,-0.063629,-1.840414,32.025740,-235.884526,163.132061,6.476998,34.021960,12.650935,22.466374,1164.972986,1.214938,450164.482362,0.970265,19.946064,3.259655,3.475027,0.073262,0.053528,114.346582,92.400432,32.000000,32.000000,32.000000,32.000000,355.238546,32.000000,70.051484,73.077446,99.185749,100.000000,26.363787,43.367089,40.000000,34.962809,21.379747,27.000000,42.804175,1680.908203,34.175200,0.692610,75.407521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.023257,59.905104,173.456569,153.764799,111.629119,113.702166,54.418311,14.170576,172.398468,11.191224,60.278398,50.086443,151.767332,174.187475,150.193285,172.122641,110.562752,170.565559,-0.065098,-1.838329,32.025740,-235.880998,163.002614,6.338307,33.992660,12.701132,55.725486,2884.953405,1.233051,450486.852796,0.959596,19.943605,3.344830,3.473738,0.073450,0.052788,114.557569,92.372878,32.000000,32.000000,32.000000,32.000000,148.700713,32.000000,70.058998,73.057646,99.269936,100.000000,26.571792,43.367089,40.000000,34.799533,21.379747,27.000000,42.789334,1655.273437,34.118206,0.692652,75.408032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.013792,60.206873,173.478207,153.997484,111.786217,113.717609,54.495611,14.166152,172.387180,11.112390,60.370937,50.278406,151.860190,174.153279,150.241109,172.027601,110.563539,170.614841,-0.065229,-1.842970,32.025740,-235.888199,162.782168,6.407622,33.986981,12.609483,60.646649,3135.272373,1.050227,449857.187638,0.966311,19.664259,3.469975,3.475408,0.073407,0.052876,114.837966,92.387833,32.000000,32.000000,32.000000,32.000000,358.864464,32.000000,70.071377,73.079491,99.379843,100.000000,26.603791,43.367089,40.000000,34.746174,21.379747,27.000000,42.813160,1655.273437,34.080811,0.690407,75.414630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.034873,60.075140,173.669009,153.866038,111.788720,113.812078,54.853456,14.163013,172.535710,11.214239,60.237955,50.408628,151.802756,174.324521,150.242843,172.165275,110.569877,170.782451,-0.065184,-1.836188,32.025740,-235.887255,162.940718,6.349783,34.002667,12.670661,16.756378,860.609528,0.422967,450146.853530,0.964057,19.613658,3.394135,3.467519,0.074887,0.053491,115.219584,92.410069,32.000000,32.000000,32.000000,32.000000,986.309772,32.000000,70.065387,73.182663,99.474901,100.000000,26.818857,43.367089,40.000000,34.609390,21.379747,27.000000,42.811954,1669.921875,34.090511,0.690834,75.408578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.190843,60.056951,173.695021,153.845343,111.825918,113.894645,54.658542,14.168864,172.585689,11.143390,60.485165,50.041197,151.780910,174.400386,150.235013,172.253267,110.613070,170.838091,-0.064201,-1.836712,32.025740,-235.881404,163.324608,6.278651,33.991723,12.633175,47.710113,2459.135125,0.389144,450659.651631,0.963792,19.925191,3.413457,3.468607,0.073231,0.053172,114.871109,92.416964,32.000000,32.000000,32.000000,32.000000,117.537504,32.000000,70.093766,73.032755,99.509014,100.000000,27.048195,43.367089,40.000000,34.504372,21.379747,27.000000,42.809791,1658.935547,34.122605,0.692479,75.410334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.986825,60.268606,173.573973,153.996086,111.863233,113.961295,54.739710,14.170291,172.349641,11.229165,60.623108,49.989182,151.838386,174.257204,150.259543,172.030598,110.593663,170.541277,-0.063472,-1.834606,32.025740,-235.882754,162.726100,6.349421,33.953877,12.618102,29.737588,1530.499697,1.409755,450812.100305,0.957521,19.771711,3.475479,3.470959,0.074876,0.053867,114.542992,92.484072,32.000000,32.000000,32.000000,32.000000,336.064771,32.000000,70.037980,73.017683,99.577190,100.000000,27.197691,43.367089,40.000000,34.334811,21.379747,27.000000,42.827770,1662.597656,34.073545,0.692931,75.408979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.962332,60.009550,173.495456,153.850656,111.962718,114.056857,54.491519,14.167437,172.385849,11.155229,59.871345,50.085090,151.834380,174.342195,150.264270,172.093425,110.585258,170.655793,-0.063377,-1.834666,32.025740,-235.887242,162.433803,6.507029,33.938100,12.647419,57.430257,2969.216319,0.494046,450893.626763,0.958301,19.592834,3.454966,3.460691,0.073776,0.053357,114.531466,92.381702,32.000000,32.000000,32.000000,32.000000,528.975191,32.000000,70.043970,73.177034,99.419887,100.000000,27.385996,43.367089,40.000000,34.260370,21.379747,27.000000,42.834581,1655.273437,34.048843,0.690774,75.413138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.983845,59.922465,173.248930,153.792765,112.001758,114.045961,54.574999,14.171861,172.138252,11.329355,60.240149,49.740598,151.808721,173.851120,150.279602,171.774988,110.648005,170.438373,-0.063949,-1.846023,32.025740,-235.879877,162.341310,6.711922,33.874201,12.628920,59.195569,3055.803727,0.796223,451671.412274,0.962278,20.014757,3.353315,3.472394,0.074378,0.053977,114.365952,92.395216,32.000000,32.000000,32.000000,32.000000,492.093386,32.000000,70.076891,73.095321,99.515514,100.000000,27.463189,43.367089,40.000000,34.232150,21.379747,27.000000,42.829918,1658.935547,33.999746,0.694902,75.414408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.863638,60.297268,172.880062,154.072437,111.906834,113.910443,54.502428,14.165011,171.621804,11.198303,60.403165,49.860775,151.905975,173.488472,150.299529,171.328911,110.658324,169.892502,-0.064172,-1.861728,32.025740,-235.883133,161.114685,6.755800,33.765910,12.584926,13.029134,673.487746,0.412367,451707.376499,0.967328,19.780987,3.408444,3.472525,0.074048,0.052707,115.079381,92.470433,32.000000,32.000000,32.000000,32.000000,489.450124,32.000000,70.114413,73.136844,99.735686,100.000000,27.102260,43.367089,40.000000,34.154367,21.379747,27.000000,42.862051,1662.597656,33.934350,0.695541,75.419872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.928752,60.056124,172.913838,153.935956,111.635537,113.746567,54.382727,14.174429,171.685321,11.240538,59.903501,49.905442,151.864507,173.457976,150.297498,171.413789,110.574207,169.953341,-0.063485,-1.876544,32.025740,-235.880902,161.388258,6.764512,33.753721,12.586206,11.082311,574.115619,0.399308,451376.859143,0.965076,19.671690,3.256967,3.466098,0.073689,0.053116,114.964506,92.436320,32.000000,32.000000,32.000000,32.000000,373.905283,32.000000,69.986891,73.060631,99.814516,100.000000,26.934152,43.367089,40.000000,34.208460,21.379747,27.000000,42.867138,1669.921875,33.883576,0.695218,75.419002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
