OSU 80 Ton Compressor Load Stand
49.765833,59.728734,172.986012,153.742146,111.623355,113.582010,54.349444,14.169007,171.691175,11.139668,59.897520,49.513093,151.840069,173.593564,150.290111,171.338285,110.634274,170.024968,-0.063115,-1.875509,32.025740,-235.883875,161.525925,6.729978,33.773032,12.596357,37.003126,1918.109103,1.815029,451457.431257,0.968733,20.170697,3.023495,3.467057,0.074026,0.053912,115.348696,92.519458,32.000000,32.000000,32.000000,32.000000,328.625454,32.000000,69.973016,73.181167,99.690087,100.000000,26.865663,43.367089,40.000000,34.174636,21.379747,27.000000,42.845656,1662.597656,33.891816,0.696883,75.419769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.764656,59.991086,172.938612,153.942947,111.541208,113.489709,54.385702,14.174715,171.618433,11.196735,60.406408,49.660609,151.816597,173.420801,150.195144,171.351165,110.590115,169.857315,-0.062155,-1.871994,32.025740,-235.877840,161.122595,6.784241,33.759311,12.559161,58.799536,3045.924627,2.127019,450584.012960,0.967461,19.862245,3.132509,3.463212,0.073414,0.054097,114.967725,92.424662,32.000000,32.000000,32.000000,32.000000,624.750531,32.000000,70.046090,73.316792,99.671845,100.000000,26.739502,43.367089,40.000000,34.227609,21.379747,27.000000,42.842311,1655.273437,33.926903,0.695685,75.419684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.748359,60.058880,172.742841,153.979864,111.399018,113.406511,54.319245,14.175999,171.636879,11.156146,60.352311,49.518299,151.850288,173.299233,150.257409,171.258736,110.551387,169.843091,-0.062467,-1.863922,32.025740,-235.874432,161.076237,6.783813,33.726153,12.603930,57.887348,3002.340361,0.637717,449452.418740,0.969291,19.703386,3.101746,3.476000,0.074087,0.052934,114.838091,92.422730,32.000000,32.000000,32.000000,32.000000,571.627373,32.000000,69.963449,73.307218,99.733682,100.000000,26.648325,43.367089,40.000000,34.320127,21.379747,27.000000,42.848183,1666.259766,33.845640,0.696261,75.492176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.636689,60.223408,172.555824,154.120263,111.165160,113.291978,54.782303,14.170434,171.374716,11.229181,60.646160,49.372062,151.909118,173.150857,150.274937,171.016363,110.561707,169.531449,-0.062745,-1.862831,32.025740,-235.877874,161.062350,6.871810,33.661712,12.589686,11.686364,600.992583,0.401216,449566.423491,0.968556,19.966957,3.077299,3.475129,0.073877,0.053577,114.463042,92.451455,32.000000,32.000000,32.000000,32.000000,284.491149,32.000000,69.971800,73.127455,99.641480,100.000000,26.291145,43.367089,40.000000,34.390608,21.379747,27.000000,42.863896,1669.921875,33.845893,0.695357,75.424474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.514203,60.309395,172.596345,154.146273,111.111780,113.098336,54.282321,14.168436,171.375987,11.149007,60.466057,49.586919,151.980977,173.212658,150.381525,171.073201,110.576692,169.747215,-0.062473,-1.869413,32.025740,-235.886733,161.330217,6.921141,33.702749,12.610205,58.634579,3043.164290,0.407074,449433.149091,0.969553,20.051634,3.110207,3.472332,0.074440,0.054025,114.344232,92.488176,32.000000,32.000000,32.000000,32.000000,568.892877,32.000000,69.984453,73.216124,99.656250,100.000000,26.074801,43.367089,40.000000,34.454560,21.379747,27.000000,42.893523,1662.597656,33.792433,0.696233,75.425940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.551285,60.223133,172.769290,154.086142,111.107520,112.987028,54.314166,14.169863,171.366628,11.195596,60.441164,49.500954,151.994545,173.231915,150.394742,171.113905,110.550264,169.697384,-0.062334,-1.866617,32.025740,-235.880078,161.134548,6.938971,33.639877,12.528347,42.603238,2209.833124,2.017865,449282.080132,0.963180,20.331953,2.972218,3.476377,0.074412,0.052635,114.991138,92.515371,32.000000,32.000000,32.000000,32.000000,274.345460,32.000000,70.056146,73.270596,99.412927,100.000000,25.920539,43.367089,40.000000,34.572597,21.379747,27.000000,42.914996,1662.597656,33.800005,0.696732,75.425506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.520403,59.878372,173.062058,153.798079,111.166206,112.969088,54.711983,14.174144,171.784079,11.050819,60.177474,49.545520,151.921544,173.644669,150.417347,171.584305,110.520735,170.059815,-0.062446,-1.858481,32.025740,-235.874817,161.322709,6.781826,33.695159,12.593202,11.691113,602.009549,0.402609,448710.107590,0.973248,20.545178,3.045641,3.485795,0.073499,0.054046,115.270008,92.543445,32.000000,32.000000,32.000000,32.000000,457.180546,32.000000,70.075436,73.385288,99.395861,100.000000,25.958660,43.367089,40.000000,34.674324,21.379747,27.000000,42.910927,1669.921875,33.840177,0.698583,75.425659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.610578,60.049234,173.346460,153.941269,111.108846,113.018419,54.215428,14.167437,171.974640,10.994065,60.233616,49.656905,151.938656,173.729733,150.403336,171.709121,110.495249,170.254547,-0.063217,-1.842343,32.025740,-235.886425,161.625025,6.795483,33.734303,12.603083,19.921991,1035.237154,0.553479,448168.326452,0.970700,20.420369,3.051660,3.486676,0.073994,0.053090,114.449322,92.514203,32.000000,32.000000,32.000000,32.000000,253.491576,32.000000,70.042710,73.545266,99.379278,100.000000,25.840733,43.367089,40.000000,34.756301,21.379747,27.000000,42.926921,1680.908203,33.931916,0.697633,75.423605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.615297,59.961323,173.277794,153.950778,111.152674,113.136964,54.227711,14.170434,172.161177,10.874362,60.129611,49.588917,151.920302,174.009679,150.383045,171.941266,110.460212,170.479715,-0.063406,-1.836573,32.025740,-235.880324,161.867539,6.812293,33.840628,12.578417,22.862728,1187.782085,2.018575,447688.858457,0.963271,20.107708,3.229539,3.494763,0.073981,0.053147,114.770986,92.476830,32.000000,32.000000,32.000000,32.000000,441.875997,32.000000,70.028852,73.489316,99.312911,100.000000,26.065568,43.367089,40.000000,34.766952,21.379747,27.000000,42.927435,1673.583984,33.932277,0.697378,75.425676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.677372,59.733695,173.735916,153.799197,111.383486,113.257464,54.633025,14.165011,172.525123,10.988896,59.842322,49.921689,151.944374,174.419272,150.450101,172.285269,110.459860,170.744945,-0.064064,-1.830804,32.025740,-235.883950,162.701241,6.914911,33.880998,12.676160,15.953725,822.691217,1.185199,448120.932083,0.971015,20.184883,3.334633,3.494143,0.074136,0.053763,114.725678,92.636136,32.000000,32.000000,32.000000,32.000000,449.559490,32.000000,70.052285,73.307257,99.360690,100.000000,26.346895,43.367089,40.000000,34.870598,21.379747,27.000000,42.917123,1673.583984,34.003388,0.695850,75.417323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.647401,59.614924,174.046888,153.766756,111.537893,113.419451,54.215378,14.171433,173.083310,10.980812,59.271520,50.154386,151.942664,174.791797,150.461686,172.654155,110.478473,171.134493,-0.064363,-1.829968,32.025740,-235.881612,162.924827,6.830892,33.958024,12.690692,21.484807,1116.449170,1.033149,448538.502058,0.971486,20.092072,3.461638,3.492427,0.074476,0.053220,115.565285,92.747274,32.000000,32.000000,32.000000,32.000000,602.866656,32.000000,69.961203,73.276874,99.391571,100.000000,26.615500,43.367089,40.000000,34.880825,21.379747,27.000000,42.903686,1677.246094,34.101708,0.696110,75.410999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.737024,59.657637,174.203402,153.839190,111.809570,113.623097,54.633783,14.168721,172.978450,11.091090,59.676985,50.089299,151.894938,174.747208,150.331411,172.602876,110.452194,171.096358,-0.065051,-1.830463,32.025740,-235.882853,162.656657,6.757397,33.942554,12.639432,9.924832,511.790119,1.482584,448638.066671,0.963399,19.800033,3.570203,3.497285,0.073318,0.053337,115.334630,92.697831,32.000000,32.000000,32.000000,32.000000,389.263149,32.000000,69.939271,73.221132,99.542238,100.000000,26.990683,43.367089,40.000000,34.860074,21.379747,27.000000,42.875361,1673.583984,34.088672,0.695600,75.408501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.811383,60.187030,173.744143,154.161376,111.617427,113.671415,54.262435,14.169435,172.608978,11.034493,60.417071,49.980367,151.963026,174.481277,150.324778,172.304361,110.489342,170.847313,-0.065992,-1.829947,32.025740,-235.881813,162.769787,6.583101,33.929969,12.678306,16.550652,859.302000,1.104319,449096.979974,0.972548,19.712353,3.710296,3.505660,0.076193,0.053268,114.807082,92.629842,32.000000,32.000000,32.000000,32.000000,366.472774,32.000000,69.974770,73.191595,99.703754,100.000000,27.091599,43.367089,40.000000,34.882229,21.379747,27.000000,42.884307,1677.246094,34.114492,0.695744,75.404990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.916158,59.620160,173.935765,153.770112,111.693401,113.752987,54.428383,14.168721,172.949195,11.122645,59.883925,49.830698,151.889362,174.842414,150.401061,172.604180,110.568291,171.103867,-0.066960,-1.833009,32.025740,-235.884160,162.642951,6.715130,34.016587,12.692495,58.365726,3021.081596,2.392798,449949.879268,0.965027,19.662134,3.721050,3.502489,0.074332,0.053431,115.316539,92.657455,32.000000,32.000000,32.000000,32.000000,450.057605,32.000000,69.963877,73.236549,99.642933,100.000000,27.593761,43.367089,40.000000,34.848931,21.379747,27.000000,42.858202,1658.935547,34.110417,0.696657,75.412158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.873851,59.945614,173.963969,153.971754,111.641957,113.698506,54.247207,14.171290,172.809573,11.031147,59.965294,50.018121,151.916681,174.481660,150.339138,172.411989,110.569518,171.021714,-0.066425,-1.839591,32.025740,-235.884042,162.591678,6.682102,33.956311,12.645184,43.784372,2273.901995,1.432578,450775.426576,0.971812,20.114521,3.582454,3.488041,0.073945,0.052960,115.024890,92.586762,32.000000,32.000000,32.000000,32.000000,305.024410,32.000000,69.982566,73.475040,99.453683,100.000000,27.780794,43.367089,40.000000,34.768989,21.379747,27.000000,42.859365,1666.259766,34.135371,0.695015,75.416428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.770768,59.959393,173.756091,153.940710,111.596630,113.716360,54.696215,14.165582,172.595645,11.077564,60.148025,49.887823,151.918743,174.467282,150.377303,172.316969,110.655942,170.836931,-0.066052,-1.845447,32.025740,-235.884196,162.445000,6.688684,33.918195,12.609411,21.875616,1126.764113,0.405411,450012.689686,0.965854,19.439293,3.608011,3.484558,0.075091,0.053609,115.763867,92.553296,32.000000,32.000000,32.000000,32.000000,379.866030,32.000000,70.057850,73.495882,99.529166,100.000000,27.988081,43.367089,40.000000,34.810482,21.379747,27.000000,42.853841,1677.246094,34.095235,0.693692,75.413701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.947765,59.826564,173.890550,153.845902,111.520035,113.707000,54.302562,14.167009,172.580892,11.068974,59.851355,50.082551,151.949496,174.439918,150.425596,172.293134,110.574989,170.852233,-0.066480,-1.850738,32.025740,-235.882932,162.589028,6.665579,34.010709,12.630922,23.249919,1206.232758,0.541175,450306.792793,0.970357,19.808480,3.573330,3.488080,0.074278,0.053946,115.398475,92.420947,32.000000,32.000000,32.000000,32.000000,539.677603,32.000000,70.046271,73.636822,99.669362,100.000000,28.247163,43.367089,40.000000,34.734210,21.379747,27.000000,42.855823,1680.908203,34.130809,0.694149,75.411502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.871915,59.985298,173.526911,154.016782,111.508206,113.701326,54.647596,14.173288,172.356234,11.108897,60.278836,49.935001,151.923226,174.238444,150.324036,172.124374,110.646341,170.605652,-0.067631,-1.847892,32.025740,-235.877470,162.503449,6.654128,33.972124,12.676935,38.637692,1991.911793,1.084475,450289.763233,0.964769,19.928935,3.411622,3.491127,0.073607,0.053673,115.145505,92.526115,32.000000,32.000000,32.000000,32.000000,305.168357,32.000000,69.990142,73.560683,99.704309,100.000000,28.370640,43.367089,40.000000,34.789283,21.379747,27.000000,42.843879,1662.597656,34.085733,0.695802,75.487267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.765440,60.102147,173.462400,154.113550,111.553739,113.624715,54.311130,14.169720,172.256402,11.148774,60.247913,49.884814,151.992064,174.113987,150.364897,172.037525,110.645479,170.612369,-0.067920,-1.854834,32.025740,-235.881201,162.325464,6.669175,33.986223,12.628181,9.076420,470.820909,1.017101,450089.915431,0.967557,19.613045,3.498812,3.481448,0.073857,0.054382,115.321224,92.601228,32.000000,32.000000,32.000000,32.000000,281.350111,32.000000,70.012354,73.805069,99.626447,100.000000,28.454501,43.367089,40.000000,34.721124,21.379747,27.000000,42.855483,1680.908203,34.128195,0.692849,75.486610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.908336,59.698973,173.731576,153.755290,111.686649,113.601573,54.279263,14.171718,172.497999,11.242577,59.673967,50.135666,151.931178,174.368397,150.479813,172.359449,110.660442,170.900528,-0.067353,-1.852829,32.025740,-235.882634,162.664385,6.676680,34.060058,12.639035,25.134908,1304.587918,0.612133,450203.034414,0.963414,19.850166,3.326907,3.479452,0.073761,0.052932,114.960064,92.595884,32.000000,32.000000,32.000000,32.000000,276.470845,32.000000,69.990958,74.112941,99.676884,100.000000,28.740287,43.367089,40.000000,34.741168,21.379747,27.000000,42.846152,1662.597656,34.125526,0.693880,75.486713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.831539,59.751883,173.638979,153.854572,111.673659,113.594244,54.644135,14.174715,172.518320,11.135859,59.894993,49.946012,151.880651,174.406728,150.314434,172.373855,110.638211,170.847859,-0.066147,-1.850557,32.025740,-235.867875,163.015726,6.742543,34.010907,12.666117,14.564938,750.922458,2.609439,450159.182446,0.971308,20.077207,3.330508,3.485600,0.074615,0.053967,115.074340,92.638675,32.000000,32.000000,32.000000,32.000000,425.322638,32.000000,70.039409,73.847286,99.827987,100.000000,28.936173,43.367089,40.000000,34.667236,21.379747,27.000000,42.822557,1673.583984,34.117611,0.693982,75.410035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.914233,60.173250,173.390838,154.098168,111.558507,113.555474,54.219715,14.172574,172.172961,11.125473,60.318237,49.971486,151.961269,173.969451,150.345817,171.827692,110.647733,170.315839,-0.066010,-1.850549,32.025740,-235.877040,162.511383,6.631512,33.928148,12.650719,15.911320,826.759081,0.939621,449332.761253,0.967588,19.526190,3.433040,3.481013,0.073920,0.053494,114.655212,92.424047,32.000000,32.000000,32.000000,32.000000,292.048873,32.000000,70.011021,73.895855,99.836423,100.000000,28.870151,43.367089,40.000000,34.657615,21.379747,27.000000,42.837805,1677.246094,34.076628,0.692071,75.416317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.749555,60.149825,173.025040,154.059572,111.405418,113.538011,54.358560,14.170434,171.823025,10.910114,60.564054,49.656003,151.927154,173.639977,150.349252,171.586299,110.651206,170.142296,-0.066147,-1.852374,32.025740,-235.879671,161.929865,6.641191,33.810193,12.561198,59.277561,3072.220468,1.623325,449490.789625,0.962829,19.658514,3.433806,3.484520,0.074127,0.054571,114.452775,92.441337,32.000000,32.000000,32.000000,32.000000,497.056215,32.000000,69.991950,74.187839,99.676755,100.000000,28.882230,43.367089,40.000000,34.557785,21.379747,27.000000,42.835442,1655.273437,33.964659,0.693004,75.422863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.749375,60.579488,172.998512,154.366387,111.248970,113.237119,54.611588,14.173573,171.919324,10.994815,60.118172,50.252690,152.088740,173.700207,150.449996,171.562710,110.713922,170.081935,-0.067217,-1.867305,32.025740,-235.879962,162.373370,6.425965,33.899425,12.666171,59.125424,3050.137773,1.483203,449859.092685,0.969350,19.994374,3.207193,3.473775,0.074087,0.054143,114.547982,92.420057,32.000000,32.000000,32.000000,32.000000,200.669087,32.000000,70.023540,73.976877,99.506869,100.000000,28.636313,43.367089,40.000000,34.636922,21.379747,27.000000,42.892058,1655.273437,34.039143,0.692549,75.415473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.911254,59.778613,173.385039,153.821571,111.406499,113.235514,54.797745,14.166152,172.016667,11.107846,59.993971,49.894891,151.929136,173.923932,150.398356,171.915146,110.693389,170.460579,-0.066860,-1.867188,32.025740,-235.885095,162.532698,6.652466,33.954851,12.676430,20.783077,1068.506477,0.398609,449876.665991,0.970183,20.141339,3.132795,3.477921,0.074236,0.052424,114.855260,92.531289,32.000000,32.000000,32.000000,32.000000,233.459536,32.000000,69.995778,73.973612,99.421100,100.000000,28.907138,43.367089,40.000000,34.588894,21.379747,27.000000,42.860019,1673.583984,34.083930,0.695681,75.482050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.774022,59.991912,173.271795,153.937354,111.368235,113.230531,54.315750,14.170434,172.071450,11.253169,60.503738,50.405653,151.940382,173.863925,150.359467,171.752211,110.661215,170.310924,-0.067280,-1.861920,32.025740,-235.878364,162.618558,6.401703,33.966498,12.650142,43.271104,2244.409975,0.399014,449178.655411,0.964227,20.571187,3.045398,3.477401,0.073240,0.052804,115.470474,92.658918,32.000000,32.000000,32.000000,32.000000,333.074382,32.000000,69.945426,74.024268,99.210805,100.000000,28.887790,43.367089,40.000000,34.526754,21.379747,27.000000,42.861224,1658.935547,34.049727,0.693080,75.413735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.776597,59.969866,173.441782,153.943227,111.588622,113.419304,54.505787,14.167722,172.219755,11.278529,60.147363,49.953639,151.917685,173.978013,150.347363,171.941325,110.610163,170.380038,-0.067217,-1.854611,32.025740,-235.884996,162.435557,6.406186,33.936442,12.605282,59.370653,3068.733726,1.131069,447919.166035,0.955485,19.602815,3.220647,3.473867,0.073292,0.053465,115.450810,92.546591,32.000000,32.000000,32.000000,32.000000,170.182560,32.000000,69.912704,73.971466,99.262997,100.000000,29.092246,43.367089,40.000000,34.460257,21.379747,27.000000,42.855681,1658.935547,34.055136,0.689682,75.411970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.900327,59.871759,173.589585,153.922531,111.394549,113.408278,54.728267,14.167151,172.289299,11.200294,59.864200,50.065962,151.952650,174.165238,150.404058,172.038216,110.622040,170.527853,-0.067584,-1.849862,32.025740,-235.883280,162.368580,6.361624,33.976830,12.652558,37.636398,1937.431461,0.544702,448389.206475,0.967390,19.958084,3.191703,3.481169,0.074072,0.053326,114.555081,92.653295,32.000000,32.000000,32.000000,32.000000,183.406077,32.000000,69.943497,73.839792,99.301905,100.000000,29.250686,43.367089,40.000000,34.467752,21.379747,27.000000,42.853416,1662.597656,34.121524,0.692219,75.411450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.883147,60.181242,173.199891,154.092295,111.207067,113.389595,54.551913,14.172717,171.913892,11.059805,60.300800,49.834369,151.999493,173.683320,150.427818,171.605858,110.674335,170.136091,-0.068124,-1.847688,32.025740,-235.880001,162.218329,6.353476,33.873533,12.607482,34.341919,1773.554621,0.397930,449214.273635,0.965513,19.933370,3.270985,3.484404,0.073170,0.053669,114.580736,92.622999,32.000000,32.000000,32.000000,32.000000,253.486269,32.000000,69.971935,73.718975,99.298312,100.000000,29.149470,43.367089,40.000000,34.426274,21.379747,27.000000,42.876004,1662.597656,34.054216,0.693739,75.411911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.735996,60.147896,173.189057,154.151028,111.053278,113.325648,54.256446,14.169292,171.837083,10.976273,60.228421,49.988996,151.983078,173.710812,150.374132,171.681315,110.600030,170.108343,-0.068250,-1.851429,32.025740,-235.884896,161.744191,6.439102,33.873876,12.587937,38.137304,1980.289322,0.626433,448904.112330,0.958625,19.707254,3.319459,3.478726,0.073982,0.052978,114.535922,92.511996,32.000000,32.000000,32.000000,32.000000,170.000480,32.000000,69.942352,73.784953,99.379495,100.000000,29.110963,43.367089,40.000000,34.415371,21.379747,27.000000,42.882782,1658.935547,34.004019,0.690962,75.417766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.775522,59.763457,173.365429,153.840029,111.052043,113.333940,54.629760,14.169720,172.143466,11.042621,59.797567,49.726925,151.976424,174.020416,150.441559,171.926210,110.607090,170.441293,-0.068358,-1.854148,32.025740,-235.880711,162.167363,6.532306,33.849878,12.592715,56.885755,2933.622502,0.686007,449177.805468,0.962719,20.034496,3.107129,3.472112,0.074369,0.052595,114.742125,92.489287,32.000000,32.000000,32.000000,32.000000,318.237875,32.000000,69.960384,73.874776,99.468066,100.000000,29.218628,43.367089,40.000000,34.463051,21.379747,27.000000,42.870786,1662.597656,34.001423,0.691803,75.417511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.718494,59.963527,173.192382,154.015942,111.205180,113.356085,54.695463,14.169863,171.896655,11.090294,60.206457,49.641300,151.951142,173.647258,150.349729,171.641630,110.647683,170.157396,-0.068507,-1.848855,32.025740,-235.882692,162.074179,6.799791,33.802277,12.541815,20.199924,1040.467266,0.619033,449153.558115,0.970476,20.153458,3.170089,3.482167,0.073262,0.054015,114.820399,92.523847,32.000000,32.000000,32.000000,32.000000,244.161365,32.000000,69.976288,74.150370,99.199906,100.000000,29.236900,43.367089,40.000000,34.488802,21.379747,27.000000,42.863399,1673.583984,33.969581,0.694278,75.419948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.715813,59.892978,173.161803,153.962245,111.390115,113.324914,54.294980,14.169149,171.925360,11.153874,60.009340,49.550109,152.011388,173.742242,150.444676,171.676934,110.619668,170.220673,-0.068211,-1.841326,32.025740,-235.881935,161.826933,6.841489,33.792667,12.585395,22.087526,1146.086471,0.414612,448581.274866,0.962094,19.728075,3.299073,3.482946,0.073241,0.053382,114.999902,92.633089,32.000000,32.000000,32.000000,32.000000,301.121842,32.000000,69.979556,74.161055,99.297496,100.000000,29.218571,43.367089,40.000000,34.593004,21.379747,27.000000,42.865328,1677.246094,33.928274,0.693663,75.419190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.648049,60.352940,172.944378,154.312406,111.315416,113.231905,54.588923,14.169007,171.579384,11.148280,60.530959,49.742292,152.050319,173.434886,150.405035,171.312861,110.624507,169.906945,-0.068114,-1.851772,32.025740,-235.876361,161.859585,6.790567,33.717066,12.614298,10.676741,551.015958,1.168847,448915.383131,0.962848,19.987229,3.142492,3.483460,0.073586,0.052437,115.076864,92.574570,32.000000,32.000000,32.000000,32.000000,434.689237,32.000000,69.951618,74.068422,99.202908,100.000000,28.975507,43.367089,40.000000,34.658749,21.379747,27.000000,42.891898,1669.921875,33.851086,0.695052,75.428208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.641919,59.837862,173.166063,153.950778,111.326459,113.167661,54.348563,14.173573,171.958876,11.052263,59.881322,49.592056,152.016690,173.668308,150.469747,171.676632,110.628002,170.175635,-0.067183,-1.856360,32.025740,-235.876858,161.470776,6.859083,33.758698,12.597656,22.871640,1185.602872,1.068340,448752.159314,0.969559,19.919459,3.196371,3.483033,0.073582,0.053025,115.255750,92.606431,32.000000,32.000000,32.000000,32.000000,729.503980,32.000000,69.899460,74.253535,98.987371,100.000000,29.074542,43.367089,40.000000,34.727601,21.379747,27.000000,42.883678,1673.583984,33.966823,0.695497,75.424184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.566614,60.336679,172.798345,154.306253,111.124941,113.114118,54.484788,14.169577,171.468327,11.049842,60.681665,49.606253,152.081467,173.405521,150.413070,171.320929,110.642982,169.862788,-0.066595,-1.858805,32.025740,-235.878567,161.668444,6.992879,33.710466,12.554815,50.064663,2588.725676,2.211865,449096.660237,0.966167,20.449696,3.063222,3.483407,0.072957,0.052814,115.157141,92.578874,32.000000,32.000000,32.000000,32.000000,475.887200,32.000000,69.976162,74.710798,98.836001,100.000000,28.843441,43.367089,40.000000,34.885324,21.379747,27.000000,42.904245,1666.259766,33.872380,0.697629,75.427296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.505632,60.316285,172.688097,154.282480,110.893364,113.035384,54.334209,14.169577,171.368957,10.921210,60.570958,49.557522,152.118935,173.289539,150.461637,171.169359,110.566276,169.772353,-0.066026,-1.862916,32.025740,-235.880364,160.725876,7.090685,33.699955,12.590353,10.388762,538.667083,1.031600,448089.512149,0.968700,19.940980,3.169628,3.488303,0.074021,0.052630,115.082768,92.614172,32.000000,32.000000,32.000000,32.000000,271.385049,32.000000,69.993100,74.722690,98.768703,100.000000,28.674670,43.367089,40.000000,34.980574,21.379747,27.000000,42.924715,1673.583984,33.835652,0.694630,75.425361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.505515,59.755465,173.272149,153.841987,110.992795,113.016716,54.585636,14.164297,172.026416,10.917430,59.728412,49.654578,152.048977,173.922404,150.573904,171.859508,110.568757,170.372206,-0.065481,-1.858121,32.025740,-235.887604,161.444368,7.039762,33.741082,12.557177,13.617627,702.834485,0.471601,448629.802909,0.968710,20.517989,3.026674,3.486184,0.073462,0.053130,115.387546,92.685818,32.000000,32.000000,32.000000,32.000000,501.969685,32.000000,69.981271,74.441016,98.790884,100.000000,28.833112,43.367089,40.000000,35.096202,21.379747,27.000000,42.915025,1669.921875,33.885470,0.697044,75.417332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.544808,59.918332,173.373037,154.016502,111.143961,113.056074,54.298152,14.170148,172.109736,10.857606,60.058528,49.676023,152.066979,173.841555,150.508358,171.883286,110.545584,170.350796,-0.065628,-1.859171,32.025740,-235.880610,161.799705,6.992270,33.739531,12.529356,20.375194,1057.174568,2.272477,448499.950487,0.971979,20.560979,3.066353,3.488252,0.074093,0.053164,114.582283,92.599928,32.000000,32.000000,32.000000,32.000000,353.391269,32.000000,70.005950,74.263701,98.816770,100.000000,28.872496,43.367089,40.000000,35.190138,21.379747,27.000000,42.916904,1677.246094,33.932601,0.697732,75.421943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.628518,60.086163,173.121217,154.056775,111.328560,113.176694,54.284109,14.173573,171.852805,10.812533,60.300922,49.914495,152.032909,173.666182,150.438884,171.626760,110.498992,170.168616,-0.065654,-1.847072,32.025740,-235.880942,161.766746,6.885345,33.694546,12.579319,54.703478,2839.044644,1.735312,447612.764021,0.965912,20.000280,3.309193,3.500057,0.073528,0.052891,114.658551,92.565721,32.000000,32.000000,32.000000,32.000000,353.991220,32.000000,70.061612,74.280277,98.764340,100.000000,28.820893,43.367089,40.000000,35.320826,21.379747,27.000000,42.925514,1662.597656,33.855431,0.697374,75.426247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.523231,59.998802,173.250984,153.967559,111.226678,113.354231,54.686299,14.174144,172.108175,10.811822,60.087203,49.909055,152.031283,173.891028,150.449413,171.800740,110.517370,170.232850,-0.065087,-1.841926,32.025740,-235.874327,161.822301,6.844575,33.767298,12.570177,58.473097,3012.364742,1.160399,448024.727237,0.970937,20.122299,3.323622,3.499318,0.074388,0.053758,114.910295,92.657228,32.000000,32.000000,32.000000,32.000000,266.864083,32.000000,70.054853,74.187261,98.860426,100.000000,28.870595,43.367089,40.000000,35.369958,21.379747,27.000000,42.927352,1655.273437,33.927516,0.696774,75.418925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.665637,60.258409,173.094939,154.100685,111.332990,113.426015,54.472165,14.171718,171.870236,10.845474,60.516784,50.074590,151.958284,173.725998,150.366766,171.577316,110.477158,170.138030,-0.064647,-1.843884,32.025740,-235.876099,161.984502,6.839101,33.741046,12.589253,56.912664,2943.501602,0.431676,448778.484227,0.970853,20.203189,3.295769,3.488341,0.073929,0.052885,115.012994,92.637619,32.000000,32.000000,32.000000,32.000000,340.583859,32.000000,69.989083,74.108184,98.780346,100.000000,28.820224,43.367089,40.000000,35.461675,21.379747,27.000000,42.934210,1658.935547,33.879916,0.697501,75.422369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.708289,59.932386,173.394650,153.787172,111.391444,113.502759,54.585757,14.169863,172.088040,10.845135,59.610098,50.004673,151.991145,173.956597,150.468847,171.870940,110.518614,170.417929,-0.064563,-1.845271,32.025740,-235.879915,162.004511,6.866191,33.783165,12.614207,10.971683,566.270451,0.405440,449400.136618,0.967256,20.225198,3.303646,3.498378,0.074034,0.052951,115.168965,92.720738,32.000000,32.000000,32.000000,32.000000,167.876551,32.000000,70.038318,74.324805,98.838007,100.000000,28.927978,43.367089,40.000000,35.460558,21.379747,27.000000,42.941153,1677.246094,33.918483,0.698764,75.422616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.675392,60.136321,173.147179,153.908268,111.439846,113.573580,54.270735,14.175571,171.894518,10.894117,60.202314,50.019640,151.930424,173.723962,150.377988,171.728990,110.511854,170.274272,-0.064101,-1.844053,32.025740,-235.885478,161.759117,6.772897,33.795498,12.546666,12.800232,664.480331,0.415693,450036.486394,0.969278,20.336919,3.305099,3.485205,0.073835,0.053220,114.550272,92.645942,32.000000,32.000000,32.000000,32.000000,224.239559,32.000000,70.039096,74.399060,98.878516,100.000000,28.859407,43.367089,40.000000,35.465999,21.379747,27.000000,42.950181,1680.908203,33.955301,0.698295,75.422710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.695788,60.276874,173.083731,154.036079,111.693897,113.611395,54.410899,14.170148,171.806723,10.976276,60.459740,49.897100,151.889523,173.647216,150.305464,171.582265,110.479982,170.020233,-0.063734,-1.849199,32.025740,-235.883060,161.878348,6.689031,33.758067,12.536280,54.359865,2814.637455,2.157004,449743.727631,0.966169,19.966666,3.378009,3.488244,0.074646,0.053260,114.823396,92.641713,32.000000,32.000000,32.000000,32.000000,313.594390,32.000000,70.027540,74.164622,99.073761,100.000000,28.841985,43.367089,40.000000,35.510869,21.379747,27.000000,42.956348,1662.597656,33.937632,0.697731,75.498935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.747619,60.257582,172.935772,153.949380,111.650497,113.644351,54.647096,14.172432,171.644588,11.037454,60.585437,49.778692,151.923248,173.447963,150.361678,171.378869,110.543202,169.912002,-0.063251,-1.858002,32.025740,-235.875386,161.843268,6.674267,33.758175,12.605030,42.605124,2196.467282,1.850116,450362.232208,0.973617,20.204713,3.326089,3.485573,0.074037,0.052513,115.265957,92.701370,32.000000,32.000000,32.000000,32.000000,257.735124,32.000000,70.054065,74.211663,99.262572,100.000000,28.709819,43.367089,40.000000,35.590694,21.379747,27.000000,42.978046,1662.597656,33.962892,0.697444,75.492892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.697013,60.482474,172.655824,154.079429,111.736843,113.556689,54.731323,14.171004,171.299779,11.091781,60.837812,49.555051,151.966067,173.117566,150.356325,171.035351,110.556551,169.609396,-0.063952,-1.868228,32.025740,-235.881550,161.458581,6.697260,33.709331,12.558674,22.087223,1136.933775,0.435675,450766.764351,0.971355,20.324114,3.254101,3.482865,0.074418,0.052868,114.916572,92.709333,32.000000,32.000000,32.000000,32.000000,320.674149,32.000000,70.039093,74.427539,99.273284,100.000000,28.489188,43.367089,40.000000,35.641116,21.379747,27.000000,43.013311,1673.583984,33.889725,0.697846,75.496779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.665815,60.192817,173.012234,153.865199,111.686942,113.518995,54.619613,14.173002,171.752047,11.043362,60.090112,49.919609,151.917349,173.460148,150.355007,171.444795,110.521321,169.981298,-0.063981,-1.867494,32.025740,-235.874652,162.044034,6.617926,33.746852,12.589073,60.587484,3125.102710,0.555071,450687.519964,0.966281,20.251101,3.146597,3.476262,0.072876,0.052376,115.071534,92.535959,32.000000,32.000000,32.000000,32.000000,246.858619,32.000000,69.868763,74.161060,99.336286,100.000000,28.470465,43.367089,40.000000,35.655899,21.379747,27.000000,43.023788,1655.273437,33.917960,0.696315,75.422863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.785913,60.217345,172.922437,153.848139,111.513098,113.555850,54.335348,14.169292,171.615789,11.153864,60.512304,49.866193,151.872573,173.433536,150.309380,171.396591,110.523602,169.918004,-0.063183,-1.858383,32.025740,-235.879832,161.410368,6.580091,33.758716,12.607536,30.705945,1592.098793,1.070205,450676.420444,0.965702,20.528443,3.009322,3.474169,0.074021,0.053182,114.946857,92.613469,32.000000,32.000000,32.000000,32.000000,416.952983,32.000000,69.878278,74.087943,99.268796,100.000000,28.344317,43.367089,40.000000,35.685189,21.379747,27.000000,43.037287,1666.259766,33.928580,0.697493,75.419880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.728160,60.099667,173.007434,153.742985,111.634571,113.603808,54.459653,14.174858,171.819114,11.135444,60.196311,50.166907,151.852274,173.661577,150.335021,171.586159,110.478423,170.120275,-0.062389,-1.846938,32.025740,-235.872633,161.876041,6.535454,33.850328,12.647834,59.132241,3058.999907,0.390577,450209.753001,0.967283,20.271141,3.196834,3.483528,0.074237,0.053032,115.084031,92.616276,32.000000,32.000000,32.000000,32.000000,442.707882,32.000000,69.918730,74.386234,99.367454,100.000000,28.269662,43.367089,40.000000,35.621510,21.379747,27.000000,43.055233,1655.273437,34.004236,0.697685,75.420784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.655558,60.280181,172.932142,153.860724,111.608645,113.687368,54.219725,14.167294,171.552175,11.112396,60.951129,49.628011,151.814162,173.372647,150.248570,171.337388,110.438123,169.882869,-0.062024,-1.842405,32.025740,-235.882647,162.006837,6.625819,33.739477,12.588604,14.474184,752.084706,0.768873,450289.595537,0.970144,20.171203,3.168655,3.473321,0.074792,0.053355,114.755699,92.609915,32.000000,32.000000,32.000000,32.000000,361.967655,32.000000,69.952139,74.262594,99.336272,100.000000,28.187182,43.367089,40.000000,35.624712,21.379747,27.000000,43.070095,1673.583984,33.889184,0.695843,75.424687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.765536,60.631855,172.849357,154.066284,111.790621,113.558901,54.645810,14.174858,171.561700,10.940960,60.748636,50.114603,151.942230,173.395424,150.349918,171.213591,110.419874,169.813546,-0.062698,-1.855125,32.025740,-235.878677,161.846183,6.558769,33.787420,12.638585,19.939241,1027.973110,0.399894,450454.720932,0.969272,20.113350,3.296574,3.479064,0.073967,0.054179,114.544671,92.401300,32.000000,32.000000,32.000000,32.000000,457.320899,32.000000,69.944958,74.245541,99.084299,100.000000,27.905943,43.367089,40.000000,35.708460,21.379747,27.000000,43.135365,1677.246094,33.932673,0.695403,75.417383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.833884,60.599057,172.751842,154.041393,111.650309,113.501439,54.694306,14.173002,171.552980,11.032882,60.837189,50.121194,151.936535,173.281513,150.342693,171.222492,110.421280,169.780675,-0.062352,-1.861710,32.025740,-235.876775,162.033429,6.546087,33.820650,12.646410,48.756698,2511.436245,1.637455,451193.331944,0.976309,20.369147,3.239754,3.482634,0.074807,0.053257,114.146810,92.340877,32.000000,32.000000,32.000000,32.000000,544.223453,32.000000,69.875234,74.030816,99.135476,100.000000,27.712536,43.367089,40.000000,35.688820,21.379747,27.000000,43.181069,1658.935547,33.924469,0.699363,75.418815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.879601,60.154785,173.300348,153.743265,111.693034,113.399223,54.310824,14.172860,172.139415,11.120497,59.872951,50.071670,151.994886,173.917716,150.461577,171.770446,110.420814,170.239728,-0.061625,-1.869249,32.025740,-235.877571,162.283572,6.499819,33.898938,12.664729,53.702547,2785.726559,1.185536,451150.462382,0.966150,20.606814,3.229622,3.473274,0.074870,0.053406,114.128983,92.534452,32.000000,32.000000,32.000000,32.000000,233.412881,32.000000,69.823305,73.829210,98.999782,100.000000,27.699119,43.367089,40.000000,35.652915,21.379747,27.000000,43.226614,1662.597656,34.048501,0.696635,75.412303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.866854,60.172975,173.478414,153.841707,111.823470,113.631061,54.731282,14.173145,172.288265,11.179704,60.166131,50.113052,151.910108,174.094674,150.372451,171.991241,110.420435,170.585594,-0.060440,-1.852910,32.025740,-235.879083,162.199178,6.566091,33.988892,12.704071,36.074878,1856.945850,0.483684,450815.062278,0.963268,20.503261,3.214757,3.466554,0.074400,0.053529,114.585068,92.658155,32.000000,32.000000,32.000000,32.000000,372.348125,32.000000,69.859178,73.893001,99.016252,100.000000,27.967427,43.367089,40.000000,35.485024,21.379747,27.000000,43.229882,1662.597656,34.092296,0.695157,75.414971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.989123,60.278252,173.596367,153.908268,112.130699,113.834484,54.286710,14.173573,172.534012,11.139292,60.227323,50.399858,151.960070,174.224007,150.403894,172.117163,110.483328,170.578350,-0.060377,-1.845806,32.025740,-235.875878,163.011647,6.613675,34.007571,12.709390,12.381284,642.542917,0.438929,449730.198881,0.967083,20.011706,3.403013,3.474373,0.074436,0.053634,114.782168,92.687565,32.000000,32.000000,32.000000,32.000000,469.160468,32.000000,69.926304,74.182389,98.974827,100.000000,28.169696,43.367089,40.000000,35.390812,21.379747,27.000000,43.265303,1677.246094,34.125617,0.692294,75.407214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.028045,60.553305,173.518432,154.111592,112.143868,114.023828,54.615131,14.175856,172.340988,11.224337,60.736859,50.479462,151.944922,174.168218,150.342357,171.948970,110.451460,170.468977,-0.060904,-1.838773,32.025740,-235.873921,162.961067,6.554287,33.960999,12.668154,17.365140,895.767503,0.655481,450693.999984,0.961932,20.043077,3.544627,3.478832,0.073823,0.053752,114.600970,92.518429,32.000000,32.000000,32.000000,32.000000,410.337173,32.000000,69.925081,74.212966,98.866691,100.000000,28.320192,43.367089,40.000000,35.237645,21.379747,27.000000,43.295018,1673.583984,34.135714,0.693599,75.413880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.091139,59.896285,174.069454,153.557851,112.324216,114.165750,54.347153,14.171575,172.868205,11.248540,60.143052,50.392987,151.840467,174.627046,150.386650,172.556510,110.450006,170.994901,-0.062105,-1.839161,32.025740,-235.881470,163.313125,6.494005,34.068785,12.679279,58.429958,3028.926763,1.910422,451421.593246,0.969204,20.022030,3.478779,3.472683,0.073751,0.052992,114.905146,92.693174,32.000000,32.000000,32.000000,32.000000,396.426713,32.000000,70.014945,74.174799,99.020524,100.000000,28.817880,43.367089,40.000000,35.048152,21.379747,27.000000,43.292687,1655.273437,34.189787,0.693130,75.404998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
