OSU 80 Ton Compressor Load Stand
50.165924,60.119234,173.882167,153.695722,112.457472,114.353016,54.344983,14.169149,172.712965,11.263458,60.562561,50.725345,151.784881,174.564257,150.293716,172.358184,110.517894,170.791363,-0.063110,-1.831913,32.025740,-235.884386,162.970023,6.451573,34.046661,12.706126,49.196354,2550.371522,1.363961,452614.559169,0.964855,20.256920,3.466005,3.468423,0.073663,0.053850,114.995979,92.668676,32.000000,32.000000,32.000000,32.000000,161.045477,32.000000,70.064503,74.175392,99.321985,100.000000,29.074449,43.367089,40.000000,34.790419,21.379747,27.000000,43.309555,1662.597656,34.170981,0.693859,75.399807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.314116,60.101045,174.059413,153.782977,112.852118,114.527221,54.389520,14.169435,172.873583,11.245782,60.101094,50.520634,151.863127,174.621797,150.315116,172.533672,110.627207,170.952440,-0.063432,-1.832030,32.025740,-235.883937,162.901782,6.563705,34.053892,12.731730,56.784246,2941.322389,0.405656,452168.461189,0.967788,19.534844,3.681922,3.475055,0.074388,0.053766,115.202931,92.647250,32.000000,32.000000,32.000000,32.000000,205.948075,32.000000,70.047621,74.237042,99.507688,100.000000,29.430555,43.367089,40.000000,34.577506,21.379747,27.000000,43.327760,1658.935547,34.171342,0.693261,75.407998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.341101,60.293686,173.803744,153.971754,112.709601,114.568990,54.621023,14.169863,172.610059,11.127587,60.378867,50.452514,151.856170,174.473036,150.266723,172.362157,110.594839,170.738044,-0.063325,-1.834887,32.025740,-235.881548,163.258059,6.645003,34.057408,12.714565,59.828544,3085.876871,0.481786,453027.966505,0.968398,19.680764,3.531094,3.466141,0.073583,0.053181,115.140366,92.561672,32.000000,32.000000,32.000000,32.000000,143.130734,32.000000,69.952456,74.068018,99.458066,100.000000,29.607446,43.367089,40.000000,34.343476,21.379747,27.000000,43.346726,1658.935547,34.166455,0.693632,75.490906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.186178,59.937898,173.924162,153.833037,112.566233,114.504162,54.432623,14.171575,172.650016,11.085503,59.866185,49.955055,151.873251,174.479165,150.312340,172.400377,110.636203,170.920300,-0.064072,-1.836840,32.025740,-235.884083,162.333846,6.655928,33.951443,12.700194,45.831538,2372.111874,0.417185,453335.742742,0.965892,19.510198,3.487425,3.459455,0.075583,0.053018,114.960773,92.543256,32.000000,32.000000,32.000000,32.000000,189.130661,32.000000,69.930479,74.289349,99.401689,100.000000,29.981540,43.367089,40.000000,34.074076,21.379747,27.000000,43.339675,1666.259766,34.094045,0.693257,75.412183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.042202,60.304158,173.245305,154.220949,111.993538,114.262382,54.419240,14.172432,172.048769,11.126782,60.683237,49.769758,151.913222,173.896840,150.239527,171.831950,110.624278,170.383605,-0.065292,-1.848465,32.025740,-235.878326,162.171543,6.654410,33.871081,12.658562,57.384949,2970.814409,0.395643,453831.261992,0.962074,19.675129,3.432410,3.452522,0.073819,0.053048,114.945353,92.593333,32.000000,32.000000,32.000000,32.000000,152.865260,32.000000,69.904916,74.157392,99.576508,100.000000,29.928618,43.367089,40.000000,33.946035,21.379747,27.000000,43.354047,1658.935547,34.049168,0.692806,75.490309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.952461,59.792943,173.457434,153.891768,111.832393,114.013627,54.241032,14.166295,172.175344,11.245235,59.703457,49.884638,151.910926,174.032369,150.363010,171.952936,110.627050,170.557033,-0.066113,-1.862234,32.025740,-235.886913,162.234749,6.741618,33.851771,12.616010,45.880003,2383.007941,0.517470,453085.215641,0.967220,19.478582,3.465336,3.465579,0.075386,0.053783,114.760028,92.428809,32.000000,32.000000,32.000000,32.000000,159.860519,32.000000,69.882483,74.190815,99.722870,100.000000,30.114520,43.367089,40.000000,33.853318,21.379747,27.000000,43.345656,1673.583984,34.008473,0.695618,75.417817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.928016,59.984747,172.964358,154.033282,111.579604,113.770837,54.323188,14.170006,171.571884,11.179745,60.233214,49.582641,151.930287,173.588019,150.355051,171.478468,110.568937,170.012418,-0.066991,-1.873509,32.025740,-235.882223,161.841494,6.712115,33.765910,12.652414,18.280793,948.068622,0.412674,452802.279015,0.969413,19.993171,3.258329,3.461984,0.075102,0.053356,114.696249,92.347252,32.000000,32.000000,32.000000,32.000000,503.408468,32.000000,69.853040,74.123946,99.734608,100.000000,29.902714,43.367089,40.000000,33.914189,21.379747,27.000000,43.351083,1669.921875,33.921224,0.695503,75.424312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.778679,59.898765,172.951658,154.033842,111.485567,113.460375,54.734212,14.169435,171.534050,11.095071,59.801927,49.696913,151.955585,173.455599,150.365201,171.350937,110.680934,169.921412,-0.066050,-1.884576,32.025740,-235.881977,161.441511,6.801651,33.766956,12.585918,18.311854,942.547948,0.515670,451131.007284,0.971080,19.574573,3.326357,3.472450,0.075172,0.053033,114.826298,92.434895,32.000000,32.000000,32.000000,32.000000,544.583892,32.000000,69.875746,73.999113,99.443380,100.000000,29.772056,43.367089,40.000000,33.940438,21.379747,27.000000,43.348175,1673.583984,33.917437,0.695678,75.497026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.510547,60.227542,172.291591,154.277166,111.037580,113.202073,54.592774,14.174001,170.925072,10.899185,60.681868,49.326249,151.980764,172.891544,150.313293,170.733415,110.611095,169.334231,-0.064767,-1.884949,32.025740,-235.878227,160.718063,6.723140,33.644313,12.591850,36.138421,1864.936298,1.289788,450587.718648,0.968560,19.791628,3.161949,3.464275,0.073236,0.052812,114.641208,92.458609,32.000000,32.000000,32.000000,32.000000,785.403667,32.000000,69.889191,74.498021,99.428805,100.000000,29.297157,43.367089,40.000000,34.129448,21.379747,27.000000,43.353106,1666.259766,33.818577,0.695091,75.502788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.601948,59.627324,172.963290,153.850377,111.064987,112.957999,54.260234,14.168150,171.564962,10.851987,59.100927,49.455546,152.040297,173.468219,150.521516,171.340363,110.593076,169.940206,-0.063165,-1.884996,32.025740,-235.883424,161.131204,6.927259,33.701217,12.609249,22.937998,1190.978265,1.287363,449108.376774,0.961607,19.860115,3.012716,3.474412,0.073642,0.052908,114.528208,92.458005,32.000000,32.000000,32.000000,32.000000,640.997896,32.000000,69.865536,74.422898,99.408953,100.000000,29.130086,43.367089,40.000000,34.204774,21.379747,27.000000,43.346786,1673.583984,33.855305,0.695041,75.444504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.542615,60.029668,172.984936,154.145714,111.078917,112.832583,54.681637,14.170291,171.625287,10.729372,59.294037,49.934278,152.040732,173.522871,150.441024,171.379662,110.548563,169.910515,-0.063317,-1.883199,32.025740,-235.878017,161.180334,6.978186,33.734753,12.622537,16.861801,868.745258,0.652800,448922.097811,0.968470,20.467125,2.841945,3.479897,0.073398,0.053208,114.839618,92.491403,32.000000,32.000000,32.000000,32.000000,399.523926,32.000000,69.898798,74.292510,99.294879,100.000000,28.811894,43.367089,40.000000,34.418904,21.379747,27.000000,43.344497,1677.246094,33.893998,0.697580,75.497017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.409144,59.844201,172.880697,154.041113,111.193293,112.892427,54.712131,14.172432,171.562379,10.780667,59.850936,49.452842,151.928260,173.439456,150.342381,171.321012,110.551619,169.926368,-0.063703,-1.867988,32.025740,-235.875876,161.340086,7.011646,33.632106,12.589109,13.099015,674.504712,1.025918,447053.808779,0.968797,19.771934,3.108265,3.487026,0.073386,0.052507,115.517871,92.547071,32.000000,32.000000,32.000000,32.000000,146.755930,32.000000,69.757439,74.294739,99.201291,100.000000,28.709170,43.367089,40.000000,34.554672,21.379747,27.000000,43.302341,1673.583984,33.814682,0.695090,75.426588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.448002,59.891049,172.607117,154.083904,110.804771,112.771043,54.635845,14.175143,171.224160,10.954394,60.159510,49.470173,151.985652,173.078845,150.361891,171.139232,110.458512,169.706092,-0.063057,-1.857439,32.025740,-235.876595,160.946811,6.944856,33.618169,12.512588,20.459651,1054.995354,1.397390,447288.132499,0.962552,20.235914,3.140628,3.491639,0.073814,0.053311,114.618246,92.469031,32.000000,32.000000,32.000000,32.000000,490.322971,32.000000,69.705283,74.260201,99.014695,100.000000,28.392256,43.367089,40.000000,34.798249,21.379747,27.000000,43.284623,1673.583984,33.770021,0.695183,75.431847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.399282,59.633662,172.669674,153.869394,110.687316,112.742825,54.647901,14.169577,171.395597,11.020341,59.847736,49.434069,151.907445,173.230158,150.368642,171.150942,110.475301,169.715382,-0.062811,-1.855810,32.025740,-235.876933,161.097062,6.963082,33.680662,12.581194,21.306769,1098.434340,1.802531,447355.124423,0.964908,20.189310,3.144060,3.498962,0.073646,0.053038,114.586055,92.541950,32.000000,32.000000,32.000000,32.000000,235.295179,32.000000,69.796914,74.227487,99.097909,100.000000,28.270897,43.367089,40.000000,34.919186,21.379747,27.000000,43.247765,1680.908203,33.860209,0.698258,75.494895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.502641,59.578825,172.738887,153.784096,110.725553,112.752182,54.622940,14.169292,171.473925,11.007896,59.848085,49.430860,151.844070,173.321480,150.326801,171.314287,110.348865,169.794758,-0.061591,-1.856967,32.025740,-235.883263,161.454584,6.875274,33.666238,12.541166,18.128155,934.993342,1.150635,447107.237653,0.964503,20.195700,3.146980,3.490679,0.074368,0.053268,114.743352,92.580283,32.000000,32.000000,32.000000,32.000000,289.671017,32.000000,69.799359,74.076316,98.952984,100.000000,28.106521,43.367089,40.000000,35.121416,21.379747,27.000000,43.214283,1673.583984,33.813546,0.697115,75.422966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.455730,59.651299,172.811506,153.728442,110.837880,112.928139,54.720569,14.170576,171.454944,10.915081,59.825052,49.781385,151.820348,173.258966,150.279091,171.360553,110.417710,169.758170,-0.061872,-1.854956,32.025740,-235.877078,161.671401,6.833867,33.673107,12.546828,17.390199,895.331660,1.105151,446622.628681,0.964437,19.989043,3.133995,3.495388,0.074136,0.052903,114.801234,92.593533,32.000000,32.000000,32.000000,32.000000,236.285149,32.000000,69.752647,74.389049,98.965336,100.000000,27.881517,43.367089,40.000000,35.310811,21.379747,27.000000,43.190596,1673.583984,33.840448,0.695424,75.426963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.542470,59.500013,172.952377,153.525970,111.033284,113.138182,54.279609,14.166581,171.691364,10.862891,59.774969,49.847400,151.716804,173.527012,150.223607,171.466242,110.426399,169.937167,-0.062021,-1.842150,32.025740,-235.885974,161.603447,6.763280,33.688596,12.571043,9.197111,477.358549,1.296679,446769.946187,0.962604,19.826630,3.292939,3.489488,0.073478,0.052697,114.893082,92.597953,32.000000,32.000000,32.000000,32.000000,303.315048,32.000000,69.712384,74.568598,98.858557,100.000000,27.871917,43.367089,40.000000,35.381350,21.379747,27.000000,43.141797,1677.246094,33.830297,0.695177,75.424866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
