OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Tuesday, September 1, 2020
3:10:39 AM
Real Test Point 2
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.742400,59.013113,186.717945,159.548821,110.417768,112.470100,54.576084,14.171147,185.550848,10.277602,59.103777,50.002059,157.378880,187.706392,155.807091,185.623859,115.925926,184.174040,-0.066010,-1.785120,32.025740,-235.879774,173.625963,7.779653,35.998922,13.225186,15.495242,799.882117,0.388217,432860.778421,0.954225,18.953845,3.473898,3.754551,0.074621,0.053845,116.576201,93.702183,32.000000,32.000000,32.000000,32.000000,98.947798,32.000000,69.904962,74.149180,103.299487,100.000000,26.385787,43.367089,40.000000,22.742613,22.379747,27.000000,39.268790,1673.583984,35.953305,0.687998,75.322031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.781695,59.062986,186.751106,159.597530,110.381394,112.472406,54.471014,14.172574,185.532990,10.312349,59.084917,50.027689,157.372406,187.868787,155.803628,185.599699,115.928613,184.138085,-0.065924,-1.787381,32.025740,-235.878510,173.726427,7.786305,36.000707,13.226646,52.720509,2726.742519,1.118773,432794.112129,0.959949,18.919418,3.436033,3.751137,0.073767,0.053248,116.507254,93.718663,32.000000,32.000000,32.000000,32.000000,292.126142,32.000000,69.885389,74.126402,103.278251,100.000000,26.436988,43.367089,40.000000,22.775168,22.379747,27.000000,39.262615,1658.935547,35.972687,0.688513,75.326071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.815932,59.062986,186.848281,159.597530,110.331195,112.473178,54.335150,14.169435,185.454832,10.330617,59.107998,50.020814,157.413956,187.693883,155.764763,185.595744,115.918094,184.127110,-0.066026,-1.788930,32.025740,-235.884917,173.303480,7.767675,35.944416,13.239105,55.404965,2872.749810,1.598351,432953.679740,0.954495,19.012039,3.425476,3.753698,0.073713,0.053113,116.491622,93.745017,32.000000,32.000000,32.000000,32.000000,380.774457,32.000000,69.903302,74.145877,103.269978,100.000000,26.429556,43.367089,40.000000,22.748634,22.379747,27.000000,39.257171,1658.935547,35.993332,0.688861,75.322039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.693024,59.070150,186.672885,159.611247,110.339353,112.477124,54.664372,14.169720,185.499573,10.343817,59.172314,49.963271,157.409559,187.746352,155.783789,185.622921,115.934658,184.087075,-0.065942,-1.788681,32.025740,-235.879568,173.725531,7.769313,35.967332,13.193921,21.803683,1123.713214,0.469582,432996.361366,0.955652,19.021211,3.408936,3.751401,0.073771,0.053844,116.468425,93.737374,32.000000,32.000000,32.000000,32.000000,216.648869,32.000000,69.889335,74.142715,103.274797,100.000000,26.451916,43.367089,40.000000,22.727491,22.379747,27.000000,39.250296,1673.583984,35.976528,0.688205,75.321391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.810581,59.086132,186.778194,159.594171,110.324526,112.483262,54.196561,14.169863,185.458039,10.322968,59.109085,50.014582,157.396229,187.687932,155.798777,185.579548,115.972671,184.099297,-0.065921,-1.789574,32.025740,-235.877791,173.388751,7.759508,36.018088,13.258037,19.780908,1028.263671,0.446729,432993.617614,0.957324,18.985769,3.415227,3.750774,0.073448,0.052773,116.557197,93.751720,32.000000,32.000000,32.000000,32.000000,338.435338,32.000000,69.896662,74.114082,103.267424,100.000000,26.461890,43.367089,40.000000,22.797324,22.379747,27.000000,39.243193,1658.935547,35.987382,0.687655,75.323914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.698607,59.081448,186.770881,159.602009,110.346986,112.488626,54.404771,14.171861,185.381423,10.343558,59.087216,49.896051,157.391052,187.787099,155.765244,185.591325,115.956770,184.122680,-0.065827,-1.791072,32.025740,-235.880041,173.538897,7.737717,35.954729,13.221219,64.237638,3326.462020,1.136981,433084.494759,0.954199,19.120256,3.383235,3.756521,0.072988,0.053107,116.656616,93.733803,32.000000,32.000000,32.000000,32.000000,209.079710,32.000000,69.868141,74.118324,103.251695,100.000000,26.502831,43.367089,40.000000,22.728689,22.379747,27.000000,39.236802,1655.273437,35.932606,0.689071,75.319619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.829381,59.081448,186.668549,159.602009,110.360272,112.493977,54.700036,14.168008,185.364332,10.376748,59.134340,49.887812,157.405240,187.732698,155.779839,185.548683,115.957116,184.122092,-0.065816,-1.793895,32.025740,-235.882750,173.475165,7.727313,35.973733,13.239718,17.002871,875.718740,1.251212,432952.266210,0.960031,19.014451,3.349933,3.749769,0.073751,0.052957,116.610523,93.679256,32.000000,32.000000,32.000000,32.000000,212.152106,32.000000,69.898277,74.111559,103.236869,100.000000,26.554125,43.367089,40.000000,22.795196,22.379747,27.000000,39.229625,1669.921875,35.963762,0.687744,75.322713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.795705,59.066568,186.731413,159.578494,110.308022,112.500038,54.266708,14.169863,185.416036,10.352412,59.225044,49.890317,157.401722,187.613828,155.805414,185.521202,115.963135,184.055549,-0.065780,-1.795652,32.025740,-235.884325,173.592863,7.738723,36.007414,13.225294,11.120234,577.311799,0.386083,433093.955254,0.958761,19.125765,3.374846,3.758071,0.074346,0.052857,116.559865,93.678161,32.000000,32.000000,32.000000,32.000000,82.703312,32.000000,69.865771,74.106881,103.209425,100.000000,26.574772,43.367089,40.000000,22.718287,22.379747,27.000000,39.222021,1658.935547,35.962554,0.690210,75.321093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.840311,59.089990,186.619486,159.592491,110.266368,112.501546,54.379348,14.170576,185.480163,10.351181,59.247607,49.913772,157.409403,187.649385,155.796860,185.555978,115.978512,184.051692,-0.065921,-1.797382,32.025740,-235.882142,173.393217,7.736713,36.057070,13.200809,60.904245,3155.321135,1.454614,433005.782614,0.950878,18.990313,3.374273,3.746154,0.074179,0.054147,116.551622,93.653557,32.000000,32.000000,32.000000,32.000000,120.382175,32.000000,69.876298,74.116943,103.208249,100.000000,26.596625,43.367089,40.000000,22.735425,22.379747,27.000000,39.214890,1655.273437,35.958894,0.687709,75.326659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.758548,59.130495,186.604674,159.627483,110.240367,112.499895,54.273846,14.167009,185.505360,10.362943,59.227502,49.928235,157.397971,187.636820,155.772177,185.457394,115.957972,184.067713,-0.065701,-1.798500,32.025740,-235.887670,173.971310,7.766517,35.946651,13.249040,16.912377,877.897953,2.226079,433020.720258,0.959198,19.010289,3.342609,3.749950,0.073877,0.053252,116.537782,93.636130,32.000000,32.000000,32.000000,32.000000,83.752437,32.000000,69.877414,74.125898,103.175432,100.000000,26.556959,43.367089,40.000000,22.745838,22.379747,27.000000,39.206486,1677.246094,35.950005,0.688342,75.319567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.769414,59.137383,186.604629,159.645679,110.177927,112.493789,54.566568,14.162014,185.498077,10.390721,59.255950,49.856966,157.398321,187.620865,155.759678,185.364717,115.930864,183.921842,-0.065787,-1.798486,32.025740,-235.888744,173.567719,7.766184,35.968432,13.238907,18.106632,934.848061,0.405964,432990.848296,0.956341,18.987547,3.325745,3.744348,0.074242,0.054588,116.474472,93.623273,32.000000,32.000000,32.000000,32.000000,110.577729,32.000000,69.867009,74.130825,103.184280,100.000000,26.559589,43.367089,40.000000,22.756054,22.379747,27.000000,39.201340,1666.259766,35.949969,0.687588,75.329804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.762684,59.137383,186.571176,159.645679,110.135899,112.490605,54.483256,14.175571,185.499703,10.402211,59.242593,49.849406,157.388934,187.601869,155.759342,185.378763,115.876522,183.957599,-0.065669,-1.798480,32.025740,-235.875514,173.667913,7.760610,35.958948,13.265430,62.386078,3225.927646,1.464194,433155.304921,0.960021,19.112692,3.352460,3.750203,0.073955,0.053294,116.413853,93.597434,32.000000,32.000000,32.000000,32.000000,140.286585,32.000000,69.876185,74.116004,103.182283,100.000000,26.627193,43.367089,40.000000,22.748857,22.379747,27.000000,39.194987,1655.273437,35.912484,0.688818,75.320735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.716979,59.156396,186.596227,159.652678,110.098656,112.483061,54.238055,14.169577,185.440266,10.425553,59.280902,49.899291,157.401401,187.613706,155.757095,185.450836,115.856746,183.935118,-0.065638,-1.799049,32.025740,-235.883467,173.438718,7.735697,35.925357,13.256649,13.947659,724.481337,1.367310,433188.409717,0.954608,19.108327,3.323332,3.749384,0.074084,0.053968,116.443290,93.589674,32.000000,32.000000,32.000000,32.000000,90.006168,32.000000,69.874547,74.092077,103.190583,100.000000,26.618705,43.367089,40.000000,22.753498,22.379747,27.000000,39.189148,1673.583984,35.954531,0.688662,75.323394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.728290,59.169898,186.474932,159.644280,110.069034,112.476915,54.626140,14.169577,185.341386,10.430974,59.270885,49.841300,157.413257,187.589168,155.763307,185.395097,115.889037,183.969889,-0.065575,-1.799635,32.025740,-235.885591,173.903395,7.732886,35.946255,13.217144,11.154451,575.277866,0.396825,433299.220877,0.956183,19.115296,3.391461,3.749218,0.074490,0.053227,116.507842,93.615110,32.000000,32.000000,32.000000,32.000000,98.157176,32.000000,69.915813,74.098038,103.175805,100.000000,26.665690,43.367089,40.000000,22.778750,22.379747,27.000000,39.182704,1666.259766,35.990772,0.689353,75.324963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.781309,59.174858,186.582848,159.647359,110.038347,112.470764,54.443391,14.175999,185.260205,10.460057,59.251662,49.838788,157.390504,187.588392,155.763183,185.392229,115.875233,183.910035,-0.065483,-1.800632,32.025740,-235.872635,173.564409,7.746024,35.918885,13.236761,58.067378,3004.810136,1.776596,433377.429756,0.961461,19.181667,3.402569,3.753169,0.073883,0.054056,116.501917,93.580366,32.000000,32.000000,32.000000,32.000000,95.146999,32.000000,69.903228,74.050827,103.172588,100.000000,26.652630,43.367089,40.000000,22.774696,22.379747,27.000000,39.176861,1651.611328,35.894850,0.689186,75.324127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.785660,59.174858,186.426302,159.647359,109.999542,112.460042,54.359145,14.166581,185.338880,10.448216,59.305991,49.725085,157.379128,187.559998,155.764255,185.444580,115.909950,183.924612,-0.065465,-1.802303,32.025740,-235.890221,173.002046,7.759198,35.938195,13.210725,42.089094,2181.358070,2.219883,433295.687140,0.954373,19.183445,3.383684,3.749876,0.074311,0.053181,116.659803,93.602235,32.000000,32.000000,32.000000,32.000000,105.013246,32.000000,69.891125,74.060670,103.163067,100.000000,26.698428,43.367089,40.000000,22.741231,22.379747,27.000000,39.170729,1662.597656,35.905885,0.687998,75.325841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.780475,59.172102,186.436517,159.635602,110.006292,112.450828,54.661622,14.170862,185.260135,10.434675,59.291681,49.989103,157.384004,187.423596,155.771409,185.303973,115.907869,183.925466,-0.065722,-1.802597,32.025740,-235.877282,173.590109,7.756040,35.911907,13.237032,19.654677,1013.009178,0.426181,433263.656350,0.956416,19.133482,3.374409,3.748050,0.074970,0.053182,116.794663,93.638051,32.000000,32.000000,32.000000,32.000000,98.036576,32.000000,69.900225,74.098219,103.151769,100.000000,26.698967,43.367089,40.000000,22.738631,22.379747,27.000000,39.164317,1673.583984,35.905957,0.689436,75.316669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.840473,59.191115,186.491952,159.653518,109.994980,112.447707,54.421153,14.170862,185.253107,10.401839,59.278953,49.994951,157.388654,187.434883,155.799122,185.424577,115.972645,183.945218,-0.065829,-1.804675,32.025740,-235.882836,173.190370,7.755167,35.952872,13.262040,59.348624,3072.365749,0.587494,433144.730456,0.957715,19.128977,3.345312,3.744578,0.073780,0.053672,116.940438,93.671360,32.000000,32.000000,32.000000,32.000000,100.228997,32.000000,69.913226,74.143364,103.135195,100.000000,26.713692,43.367089,40.000000,22.740121,22.379747,27.000000,39.156635,1655.273437,35.952259,0.688664,75.317863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.754164,59.177613,186.425403,159.640081,109.979990,112.446142,54.668439,14.170862,185.393336,10.400171,59.147671,49.917144,157.394627,187.519947,155.767692,185.438104,115.993314,183.979988,-0.065989,-1.806415,32.025740,-235.877936,173.332155,7.764689,35.978277,13.200917,25.737992,1326.380051,1.258136,433113.523546,0.952439,19.131590,3.347723,3.745174,0.072960,0.053182,117.108999,93.679230,32.000000,32.000000,32.000000,32.000000,81.469803,32.000000,69.887844,74.160226,103.105435,100.000000,26.726379,43.367089,40.000000,22.703028,22.379747,27.000000,39.150456,1669.921875,35.891587,0.688695,75.323727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.790717,59.124157,186.572527,159.614886,109.981394,112.444589,54.242083,14.167580,185.443988,10.384242,59.090643,49.926369,157.391656,187.558216,155.771896,185.415265,115.983627,183.884475,-0.066037,-1.808186,32.025740,-235.880401,173.632348,7.729486,35.935653,13.240980,17.831131,926.131208,0.416309,432940.525785,0.955403,19.088503,3.290565,3.741777,0.073875,0.052655,117.203159,93.706033,32.000000,32.000000,32.000000,32.000000,76.893958,32.000000,69.891216,74.254415,103.121171,100.000000,26.736058,43.367089,40.000000,22.753703,22.379747,27.000000,39.143675,1677.246094,35.938556,0.687228,75.321988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.768191,59.124157,186.511969,159.614886,109.993857,112.444556,54.371513,14.172717,185.241397,10.358151,59.016882,49.852724,157.393975,187.598687,155.767795,185.301428,115.951469,183.883735,-0.066131,-1.809970,32.025740,-235.878041,173.553622,7.705606,35.910032,13.206939,57.143962,2960.935308,0.961162,432942.561712,0.952848,19.164353,3.283302,3.746931,0.074120,0.052629,117.266609,93.688808,32.000000,32.000000,32.000000,32.000000,94.963216,32.000000,69.873847,74.282964,103.129292,100.000000,26.796478,43.367089,40.000000,22.730222,22.379747,27.000000,39.135147,1658.935547,35.954567,0.689253,75.333196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.779577,59.066568,186.511403,159.570096,110.047530,112.440639,54.702068,14.166152,185.225843,10.344728,59.102236,49.812860,157.387078,187.496589,155.797920,185.352884,115.947704,183.844196,-0.066249,-1.811140,32.025740,-235.884115,173.605468,7.689288,35.934571,13.216207,39.883535,2054.092013,1.387055,432847.043211,0.959413,19.073042,3.256156,3.747135,0.073506,0.052685,117.310041,93.684141,32.000000,32.000000,32.000000,32.000000,86.938616,32.000000,69.895722,74.375318,103.109895,100.000000,26.802983,43.367089,40.000000,22.743736,22.379747,27.000000,39.126184,1669.921875,35.910320,0.688196,75.322227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.759813,59.080897,186.390204,159.562258,110.083773,112.434518,54.167137,14.168150,185.245819,10.321502,59.213438,49.807873,157.380919,187.413196,155.772097,185.339724,115.948250,183.862518,-0.066288,-1.812333,32.025740,-235.881464,173.533066,7.667634,35.912267,13.205983,24.144444,1255.773540,0.432883,432934.697528,0.957605,19.096368,3.288029,3.747614,0.073013,0.053295,117.376651,93.714169,32.000000,32.000000,32.000000,32.000000,90.311256,32.000000,69.917165,74.435037,103.099263,100.000000,26.815688,43.367089,40.000000,22.734777,22.379747,27.000000,39.119054,1677.246094,35.898636,0.687998,75.312033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.728742,59.132148,186.443470,159.609287,110.077417,112.423835,54.513850,14.169292,185.273274,10.309510,59.254505,49.873990,157.367383,187.480098,155.758155,185.292950,115.969664,183.879168,-0.066092,-1.813485,32.025740,-235.881629,173.372843,7.657298,35.882625,13.186889,28.439825,1469.772286,0.619967,432834.365551,0.951400,19.026987,3.276543,3.746745,0.073283,0.052421,117.384666,93.684451,32.000000,32.000000,32.000000,32.000000,177.641120,32.000000,69.906006,74.457785,103.082640,100.000000,26.776306,43.367089,40.000000,22.747023,22.379747,27.000000,39.112562,1658.935547,35.869067,0.688562,75.320829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.787603,59.132148,186.381513,159.609287,110.039910,112.416196,54.380517,14.167294,185.223062,10.286843,59.233681,49.866794,157.374378,187.423136,155.764409,185.309206,115.966163,183.876680,-0.066131,-1.813494,32.025740,-235.884280,173.344250,7.671396,35.919137,13.234057,64.046352,3318.035728,1.023958,432847.178758,0.961200,19.061785,3.283064,3.745798,0.074235,0.052368,117.370946,93.698221,32.000000,32.000000,32.000000,32.000000,91.011004,32.000000,69.915363,74.500937,103.067105,100.000000,26.822685,43.367089,40.000000,22.765015,22.379747,27.000000,39.107694,1655.273437,35.923230,0.688686,75.319167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.731515,59.147303,186.376490,159.644280,109.989620,112.409337,54.312507,14.168008,185.166736,10.279972,59.235956,49.917701,157.378088,187.420578,155.780976,185.340397,115.989965,183.963911,-0.066110,-1.813485,32.025740,-235.883730,173.259469,7.671524,35.954981,13.184311,13.190990,684.238531,0.870038,432860.494913,0.955783,19.145228,3.268072,3.749209,0.073533,0.053251,117.439544,93.708092,32.000000,32.000000,32.000000,32.000000,198.645383,32.000000,69.913220,74.547508,103.056100,100.000000,26.834575,43.367089,40.000000,22.730963,22.379747,27.000000,39.101663,1666.259766,35.883851,0.689835,75.319994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.826163,59.133526,186.470661,159.630843,109.918694,112.397121,54.437065,14.172289,185.249958,10.270060,59.069392,49.864479,157.395478,187.485876,155.763632,185.241675,115.926571,183.816215,-0.066136,-1.814050,32.025740,-235.874385,173.456767,7.663022,35.927882,13.211212,17.036225,881.675257,0.385801,432789.765543,0.956815,19.084256,3.270614,3.743533,0.074431,0.053553,117.327867,93.699210,32.000000,32.000000,32.000000,32.000000,126.828024,32.000000,69.918660,74.596253,103.008962,100.000000,26.844866,43.367089,40.000000,22.764722,22.379747,27.000000,39.092434,1658.935547,35.893263,0.687832,75.321988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.688125,59.088061,186.493576,159.592771,109.900599,112.385689,54.336556,14.169863,185.177253,10.283259,59.073819,49.828591,157.405455,187.478052,155.780432,185.243650,115.948072,183.814769,-0.066131,-1.814025,32.025740,-235.880405,173.180071,7.674534,35.926800,13.237374,61.497981,3188.590458,1.875046,432782.631623,0.959182,19.157510,3.280452,3.747654,0.074844,0.054166,117.473989,93.686536,32.000000,32.000000,32.000000,32.000000,207.732623,32.000000,69.955781,74.649677,103.013198,100.000000,26.883097,43.367089,40.000000,22.708866,22.379747,27.000000,39.085815,1658.935547,35.911636,0.689271,75.314743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.851126,59.063537,186.351106,159.568136,109.902186,112.375786,54.693507,14.163441,185.156613,10.260118,59.121944,49.889581,157.375571,187.478828,155.758424,185.266727,115.925736,183.868420,-0.066081,-1.814025,32.025740,-235.888460,173.238097,7.674654,35.917785,13.222319,20.658930,1064.148050,1.449659,432770.196104,0.954849,19.045721,3.286881,3.742425,0.074047,0.053067,117.356920,93.697547,32.000000,32.000000,32.000000,32.000000,276.307662,32.000000,69.976016,74.653294,103.002522,100.000000,26.911753,43.367089,40.000000,22.792087,22.379747,27.000000,39.077170,1666.259766,35.902892,0.688060,75.322150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.732262,59.063537,186.442440,159.568136,109.878905,112.364357,54.260870,14.166295,185.224025,10.232051,59.118003,49.882526,157.368659,187.456326,155.774173,185.242201,115.958245,184.013130,-0.066084,-1.814063,32.025740,-235.886096,173.748048,7.672452,35.901990,13.259858,20.800508,1079.983667,0.402543,432727.977755,0.959325,19.143246,3.264822,3.753283,0.074673,0.053882,117.280062,93.745408,32.000000,32.000000,32.000000,32.000000,249.208680,32.000000,69.983349,74.670078,102.983170,100.000000,26.877873,43.367089,40.000000,22.694549,22.379747,27.000000,39.069174,1677.246094,35.891442,0.689346,75.318928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.838368,59.080346,186.430764,159.563937,109.854606,112.352921,54.392311,14.169863,185.322222,10.198929,59.112021,49.806174,157.371526,187.389880,155.758149,185.222626,115.960871,183.897532,-0.065947,-1.814614,32.025740,-235.882202,173.225918,7.681404,35.920525,13.207245,51.612135,2673.279153,1.193848,432568.763863,0.949491,18.949906,3.307855,3.738152,0.074689,0.053540,117.327517,93.755366,32.000000,32.000000,32.000000,32.000000,160.109073,32.000000,69.988993,74.653407,102.997820,100.000000,26.948769,43.367089,40.000000,22.764594,22.379747,27.000000,39.062684,1655.273437,35.938718,0.686954,75.318869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.778338,59.071528,186.343007,159.569536,109.834493,112.340847,54.700363,14.167865,185.125407,10.154376,59.177025,49.807263,157.386653,187.420435,155.754789,185.157229,115.943827,183.802487,-0.065885,-1.816359,32.025740,-235.885343,173.215926,7.683733,35.909779,13.271632,48.762096,2511.436245,1.188626,432556.035048,0.959481,19.072970,3.331148,3.748923,0.073920,0.054142,117.411163,93.778663,32.000000,32.000000,32.000000,32.000000,229.189340,32.000000,70.000242,74.636120,103.008092,100.000000,26.941393,43.367089,40.000000,22.701112,22.379747,27.000000,39.055659,1662.597656,35.913277,0.688856,75.323019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.825311,59.092194,186.267008,159.570936,109.832612,112.330141,54.209703,14.170576,185.041170,10.152337,59.267605,49.777649,157.364044,187.293096,155.764636,185.177053,115.935165,183.709866,-0.066005,-1.818120,32.025740,-235.880345,173.270685,7.679589,35.871447,13.219326,21.848765,1135.480966,0.478059,432440.958488,0.954866,18.979912,3.283948,3.740708,0.074073,0.053827,117.489803,93.768975,32.000000,32.000000,32.000000,32.000000,160.514868,32.000000,70.030140,74.646047,103.024871,100.000000,26.930651,43.367089,40.000000,22.735461,22.379747,27.000000,39.048241,1677.246094,35.908156,0.686548,75.331210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.727513,59.092194,186.273230,159.570936,109.868261,112.319454,54.381591,14.169292,185.114576,10.124469,59.263129,49.709603,157.368715,187.296229,155.753820,185.124105,115.893927,183.756411,-0.066010,-1.817519,32.025740,-235.882446,173.337601,7.670995,35.899592,13.246966,25.457118,1318.825445,0.506303,432465.696098,0.950624,19.033229,3.264328,3.743456,0.073954,0.053498,117.539058,93.749710,32.000000,32.000000,32.000000,32.000000,163.312330,32.000000,70.033618,74.643728,103.020187,100.000000,26.906201,43.367089,40.000000,22.708460,22.379747,27.000000,39.042016,1662.597656,35.912664,0.687445,75.325815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.895859,59.132975,186.227890,159.609007,109.875160,112.311063,54.649033,14.171290,185.068851,10.103546,59.344769,49.746200,157.354889,187.245879,155.731274,185.076394,115.915822,183.728372,-0.066000,-1.815753,32.025740,-235.878651,173.455115,7.680636,35.877090,13.259822,63.297342,3263.119553,1.128609,432431.930600,0.958195,19.005271,3.237248,3.738401,0.076218,0.053177,117.561705,93.694650,32.000000,32.000000,32.000000,32.000000,235.065027,32.000000,70.034591,74.650473,103.006446,100.000000,26.898945,43.367089,40.000000,22.766838,22.379747,27.000000,39.036691,1651.611328,35.863856,0.686716,75.324809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.793285,59.175133,186.152660,159.639241,109.861581,112.298252,54.645469,14.170148,185.033224,10.102478,59.374218,49.686906,157.374961,187.214147,155.740427,185.127569,115.957782,183.699970,-0.065976,-1.816918,32.025740,-235.881100,173.383326,7.681774,35.889062,13.233840,19.643232,1012.718616,0.970312,432561.399791,0.957142,19.106548,3.296450,3.745879,0.072803,0.052773,117.484078,93.727171,32.000000,32.000000,32.000000,32.000000,215.600745,32.000000,70.058747,74.667483,103.053010,100.000000,26.926725,43.367089,40.000000,22.665907,22.379747,27.000000,39.029524,1677.246094,35.872438,0.687817,75.326770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.831772,59.201586,186.180980,159.667515,109.855295,112.286024,54.455196,14.169292,185.071756,10.107053,59.315256,49.744040,157.387051,187.162743,155.768793,185.084501,115.968699,183.685075,-0.066121,-1.817525,32.025740,-235.884733,173.696061,7.679582,35.868688,13.226502,13.975417,723.028528,0.388983,432402.362506,0.948955,18.973089,3.263732,3.732332,0.073293,0.053194,117.489475,93.712528,32.000000,32.000000,32.000000,32.000000,263.622805,32.000000,70.077441,74.665029,103.065283,100.000000,26.893099,43.367089,40.000000,22.723822,22.379747,27.000000,39.023223,1662.597656,35.864343,0.686530,75.322823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.752324,59.205995,186.123308,159.668355,109.825928,112.272282,54.355015,14.170006,185.012324,10.106028,59.355666,49.685301,157.369991,187.200918,155.746406,185.011711,115.971780,183.580988,-0.066118,-1.817544,32.025740,-235.877649,173.246293,7.683556,35.876171,13.207552,60.882599,3155.611697,1.255424,432408.027950,0.951166,19.121357,3.210811,3.738509,0.073909,0.053363,117.357680,93.734255,32.000000,32.000000,32.000000,32.000000,209.762177,32.000000,70.083982,74.658743,103.062017,100.000000,26.942985,43.367089,40.000000,22.699582,22.379747,27.000000,39.018101,1651.611328,35.914233,0.687452,75.323889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.764590,59.205995,186.114657,159.668355,109.790401,112.258547,54.692326,14.163584,184.865673,10.104794,59.411218,49.600422,157.383719,187.190407,155.751092,185.060702,115.995054,183.568852,-0.066010,-1.817543,32.025740,-235.887011,173.325040,7.687284,35.890397,13.248878,22.511462,1159.597593,1.763483,432343.638727,0.953642,19.107976,3.194145,3.736190,0.073846,0.052316,117.187829,93.725015,32.000000,32.000000,32.000000,32.000000,194.462317,32.000000,70.077094,74.620528,103.073646,100.000000,26.897265,43.367089,40.000000,22.748388,22.379747,27.000000,39.012187,1662.597656,35.869175,0.687184,75.314300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.775623,59.234101,186.078465,159.667235,109.803995,112.244047,54.272256,14.166010,184.950635,10.112915,59.369994,49.719803,157.369133,187.136886,155.754618,184.930627,115.982147,183.623026,-0.066142,-1.817613,32.025740,-235.885075,173.397951,7.686806,35.853669,13.246786,17.309297,898.527839,0.405251,432353.721896,0.956972,19.194639,3.150875,3.740997,0.073702,0.052807,117.027824,93.737618,32.000000,32.000000,32.000000,32.000000,186.838980,32.000000,70.063538,74.611584,103.082521,100.000000,26.898430,43.367089,40.000000,22.742055,22.379747,27.000000,39.007231,1666.259766,35.899358,0.686991,75.323701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.796223,59.244847,186.111759,159.678432,109.827216,112.233644,54.532815,14.172717,185.025332,10.094513,59.339087,49.810328,157.392057,187.147192,155.764739,184.938638,115.975431,183.659116,-0.066005,-1.816681,32.025740,-235.874937,173.177541,7.683469,35.900908,13.207444,56.388295,2913.137897,1.095581,432240.925622,0.950696,19.181933,3.122916,3.739901,0.074050,0.054123,116.953057,93.800567,32.000000,32.000000,32.000000,32.000000,181.660642,32.000000,70.042701,74.587558,103.082899,100.000000,26.889640,43.367089,40.000000,22.737585,22.379747,27.000000,39.001380,1651.611328,35.949320,0.687586,75.318664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.762379,59.221426,186.136681,159.658277,109.785626,112.222241,54.698550,14.167151,185.136625,10.099864,59.275228,49.752458,157.382437,187.137864,155.760012,184.921990,115.988819,183.577970,-0.066123,-1.816931,32.025740,-235.881319,173.061843,7.660973,35.915639,13.248012,40.930264,2108.136503,1.424296,432245.799943,0.957769,19.198615,3.156742,3.738345,0.073532,0.053421,117.015607,93.774329,32.000000,32.000000,32.000000,32.000000,178.181788,32.000000,70.055768,74.540711,103.108064,100.000000,26.929998,43.367089,40.000000,22.725107,22.379747,27.000000,38.996009,1666.259766,35.911672,0.686741,75.324886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.725787,59.221426,186.044642,159.658277,109.786553,112.212326,54.152919,14.170148,185.056922,10.087828,59.344600,49.707048,157.392196,187.245883,155.759587,184.905429,116.026699,183.596965,-0.066152,-1.818329,32.025740,-235.881590,173.375005,7.664809,35.911222,13.202648,24.381058,1268.412977,0.437078,432218.868366,0.952698,19.188031,3.177392,3.737467,0.074891,0.053565,117.090823,93.776028,32.000000,32.000000,32.000000,32.000000,194.916812,32.000000,70.059865,74.498148,103.097762,100.000000,26.923436,43.367089,40.000000,22.747118,22.379747,27.000000,38.989256,1677.246094,35.903234,0.685578,75.330196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.809921,59.206270,186.103876,159.636161,109.779420,112.202527,54.374659,14.166866,184.865196,10.075307,59.349961,49.678426,157.389417,187.153447,155.739039,185.015906,116.045931,183.609680,-0.066199,-1.820315,32.025740,-235.882422,173.144769,7.664189,35.868976,13.207877,35.391181,1833.700908,0.602479,432138.238356,0.950366,19.199655,3.132672,3.740510,0.075043,0.053692,117.261461,93.776774,32.000000,32.000000,32.000000,32.000000,193.823540,32.000000,70.036478,74.479835,103.091709,100.000000,26.915666,43.367089,40.000000,22.770477,22.379747,27.000000,38.982711,1666.259766,35.866596,0.686674,75.319636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.690216,59.222528,186.024588,159.647079,109.770968,112.189489,54.325227,14.169863,184.790070,10.040029,59.344861,49.738113,157.371520,187.126017,155.740002,184.988589,116.032064,183.598801,-0.066288,-1.822383,32.025740,-235.882529,173.086418,7.678151,35.934373,13.246065,38.468596,1994.962692,1.011636,432049.895025,0.960633,19.237567,3.102126,3.741412,0.073039,0.052959,117.316039,93.746814,32.000000,32.000000,32.000000,32.000000,173.402576,32.000000,70.025501,74.434657,103.052474,100.000000,26.884486,43.367089,40.000000,22.720801,22.379747,27.000000,38.975268,1669.921875,35.903577,0.686979,75.324886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.847384,59.228039,186.037620,159.650438,109.757700,112.181799,54.668472,14.173716,184.826774,9.995035,59.269706,49.792809,157.356118,187.159315,155.760851,184.938170,116.037944,183.508465,-0.066393,-1.822606,32.025740,-235.875082,173.168587,7.696927,35.930009,13.196914,19.191983,989.037832,0.695919,431879.922535,0.954817,19.135274,3.087805,3.736281,0.073043,0.052624,117.353372,93.735888,32.000000,32.000000,32.000000,32.000000,423.152877,32.000000,70.009802,74.452887,103.027281,100.000000,26.888984,43.367089,40.000000,22.794577,22.379747,27.000000,38.969329,1677.246094,35.861332,0.686694,75.322968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.722742,59.195799,186.035892,159.630003,109.749011,112.170392,54.256939,14.168578,184.850075,9.981080,59.261381,49.770453,157.385681,187.237770,155.723957,184.921461,116.011192,183.516713,-0.066385,-1.821655,32.025740,-235.884466,173.189229,7.698832,35.851685,13.233137,49.485975,2569.548599,0.641399,431980.823443,0.958148,19.275546,3.097470,3.743686,0.073340,0.053295,117.377774,93.782332,32.000000,32.000000,32.000000,32.000000,392.894323,32.000000,70.019504,74.499686,103.026903,100.000000,26.928654,43.367089,40.000000,22.701731,22.379747,27.000000,38.963635,1655.273437,35.905903,0.687221,75.320795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.790317,59.195799,186.026142,159.630003,109.770733,112.162066,54.331160,14.165582,185.022120,10.015879,59.246886,49.696796,157.383165,187.078549,155.752427,184.894995,115.995157,183.551751,-0.066294,-1.821865,32.025740,-235.883379,173.258837,7.710770,35.881021,13.204252,44.717871,2318.793789,1.281940,431815.414902,0.948780,19.118277,3.056701,3.732144,0.073578,0.053664,117.320862,93.757012,32.000000,32.000000,32.000000,32.000000,216.335552,32.000000,70.018811,74.533666,103.025815,100.000000,26.898699,43.367089,40.000000,22.778908,22.379747,27.000000,38.956384,1662.597656,35.874205,0.686058,75.324809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.788435,59.192768,185.980874,159.614606,109.721109,112.151428,54.619936,14.168864,184.894815,10.007136,59.302124,49.706901,157.393348,187.052386,155.771702,184.888988,116.002379,183.481249,-0.066086,-1.823491,32.025740,-235.887775,173.303236,7.703240,35.884194,13.203261,19.022846,981.192664,0.498202,431885.004778,0.958433,19.215098,3.086639,3.741465,0.073729,0.053275,117.231330,93.744232,32.000000,32.000000,32.000000,32.000000,141.251382,32.000000,70.033333,74.569985,103.041530,100.000000,26.880780,43.367089,40.000000,22.739749,22.379747,27.000000,38.950121,1673.583984,35.855273,0.686629,75.325005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.827658,59.209026,186.061513,159.621325,109.687079,112.142322,54.525200,14.172432,184.776295,10.030207,59.347989,49.731260,157.365143,187.074112,155.744195,184.890925,115.985405,183.458698,-0.066210,-1.823779,32.025740,-235.882574,173.248229,7.693521,35.866524,13.219272,45.819512,2367.462886,0.550578,431832.645195,0.955624,19.145098,3.116206,3.736191,0.073823,0.053506,117.081430,93.737325,32.000000,32.000000,32.000000,32.000000,263.799136,32.000000,70.016412,74.605155,103.061460,100.000000,26.877074,43.367089,40.000000,22.743462,22.379747,27.000000,38.943955,1655.273437,35.873989,0.686306,75.324767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.743450,59.232999,185.882973,159.655477,109.651411,112.131681,54.402914,14.166295,184.753488,10.036335,59.374392,49.777754,157.374340,187.156638,155.746985,184.842741,115.995746,183.440808,-0.066417,-1.823786,32.025740,-235.881359,173.021339,7.693111,35.864884,13.193705,43.354571,2245.136379,1.293946,431771.974871,0.950513,19.144014,3.081752,3.735423,0.073636,0.052818,117.048884,93.725725,32.000000,32.000000,32.000000,32.000000,221.451587,32.000000,70.020720,74.615631,103.057570,100.000000,26.914405,43.367089,40.000000,22.718933,22.379747,27.000000,38.938513,1666.259766,35.868994,0.686497,75.386357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.668212,59.231896,186.026092,159.662196,109.596283,112.113435,54.230506,14.169007,184.697526,10.040521,59.314710,49.714353,157.360411,186.939491,155.733028,184.850015,116.003621,183.486125,-0.066724,-1.823789,32.025740,-235.880771,172.985056,7.716744,35.892759,13.229134,11.610601,603.171797,0.536978,431763.597037,0.951304,19.119673,3.090013,3.734101,0.073648,0.052705,116.673140,93.720073,32.000000,32.000000,32.000000,32.000000,342.102451,32.000000,69.998343,74.599152,103.049581,100.000000,26.873071,43.367089,40.000000,22.771089,22.379747,27.000000,38.931525,1677.246094,35.911330,0.685847,75.377195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.772564,59.231896,185.956989,159.662196,109.531236,112.099679,54.377318,14.167009,184.739492,10.027510,59.387141,49.661025,157.379119,186.960886,155.743838,184.918587,116.058564,183.480373,-0.066724,-1.823801,32.025740,-235.883912,172.842741,7.732977,35.899069,13.175710,61.378673,3180.018886,0.567954,431804.249206,0.955188,19.230838,3.072760,3.736833,0.074108,0.053377,116.725694,93.751378,32.000000,32.000000,32.000000,32.000000,301.205502,32.000000,70.011870,74.593623,103.105325,100.000000,26.892914,43.367089,40.000000,22.817728,22.379747,27.000000,38.925620,1655.273437,35.891424,0.686482,75.330563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.691838,59.230243,185.946475,159.653798,109.465640,112.086763,54.680182,14.169149,184.789520,10.020159,59.331473,49.832588,157.347917,186.987401,155.778333,184.791486,116.006048,183.422604,-0.066753,-1.823782,32.025740,-235.886509,173.366011,7.731671,35.868904,13.223311,17.456317,899.399525,2.124590,431778.253763,0.959662,19.307735,3.082394,3.745375,0.073755,0.054016,116.722394,93.747590,32.000000,32.000000,32.000000,32.000000,317.546952,32.000000,70.009079,74.552052,103.084400,100.000000,26.899236,43.367089,40.000000,22.758429,22.379747,27.000000,38.919687,1673.583984,35.909274,0.686908,75.386673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.800994,59.239612,186.037597,159.673393,109.426739,112.076883,54.284763,14.173430,184.747712,10.046468,59.307243,49.801783,157.376644,187.107173,155.772348,184.823473,115.996183,183.473899,-0.066650,-1.823751,32.025740,-235.875204,173.246781,7.730940,35.897645,13.229657,12.114902,628.741233,0.400965,431521.512184,0.954748,19.199576,3.025229,3.736134,0.073451,0.052453,116.637371,93.753623,32.000000,32.000000,32.000000,32.000000,186.197003,32.000000,70.014542,74.533960,103.117932,100.000000,26.864087,43.367089,40.000000,22.810083,22.379747,27.000000,38.913807,1666.259766,35.909004,0.685698,75.400805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.770307,59.225283,185.955527,159.674233,109.445789,112.067756,54.389620,14.167580,184.775693,10.063185,59.223254,49.814937,157.389515,187.132731,155.742916,184.876784,115.971291,183.505430,-0.066902,-1.823765,32.025740,-235.878931,173.170935,7.739882,35.911492,13.219236,63.325033,3280.117417,1.411697,431647.272982,0.951042,19.281578,3.055423,3.741992,0.074856,0.052767,116.639252,93.757167,32.000000,32.000000,32.000000,32.000000,269.891971,32.000000,70.006295,74.478704,103.137017,100.000000,26.882078,43.367089,40.000000,22.746793,22.379747,27.000000,38.908344,1658.935547,35.905596,0.686258,75.398887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
