OSU 80 Ton Compressor Load Stand
49.751185,59.225283,186.082370,159.674233,109.483553,112.057078,54.710032,14.164440,184.836784,10.079951,59.251404,49.726680,157.403655,187.019662,155.770314,184.834203,115.963982,183.460011,-0.066918,-1.823734,32.025740,-235.889748,173.110690,7.746756,35.898312,13.251745,19.059866,981.483226,2.030693,431555.527227,0.955600,19.177856,3.085108,3.735620,0.073423,0.053051,116.676024,93.764610,32.000000,32.000000,32.000000,32.000000,249.917084,32.000000,70.019362,74.436392,103.164353,100.000000,26.865270,43.367089,40.000000,22.768459,22.379747,27.000000,38.901934,1673.583984,35.891803,0.685111,75.399773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.769181,59.189737,185.955679,159.651558,109.475049,112.047913,54.234274,14.167437,184.705925,10.062107,59.256711,49.809271,157.379806,187.041471,155.783075,184.822858,115.931188,183.435257,-0.066931,-1.823719,32.025740,-235.883158,173.125434,7.742739,35.935653,13.222553,29.686747,1542.122168,0.388536,431578.526346,0.954291,19.195301,3.122181,3.736274,0.073467,0.053427,116.838425,93.762880,32.000000,32.000000,32.000000,32.000000,98.471502,32.000000,70.027148,74.396255,103.155452,100.000000,26.873246,43.367089,40.000000,22.780678,22.379747,27.000000,38.894613,1655.273437,35.900115,0.685242,75.401793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.685858,59.193044,186.045170,159.638401,109.517815,112.043335,54.357448,14.168578,184.772115,10.060792,59.179002,49.864180,157.366352,187.105757,155.731421,184.848121,115.887414,183.446356,-0.066986,-1.823739,32.025740,-235.884956,173.061475,7.759642,35.960409,13.246786,58.427012,3028.200359,1.291888,431568.356616,0.949012,19.215109,3.111943,3.740260,0.074547,0.053126,117.020907,93.761603,32.000000,32.000000,32.000000,32.000000,160.360715,32.000000,69.993260,74.348918,103.172960,100.000000,26.864843,43.367089,40.000000,22.773617,22.379747,27.000000,38.888423,1662.597656,35.903667,0.686040,75.397489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.790723,59.163009,186.065405,159.631402,109.533775,112.035712,54.240004,14.170291,184.804064,10.057042,59.242593,49.889608,157.398101,187.032056,155.783645,184.882429,115.879279,183.497367,-0.066886,-1.825081,32.025740,-235.883244,172.880124,7.751301,35.907634,13.220516,17.078044,887.050649,0.828580,431536.416895,0.956788,19.160922,3.135172,3.736362,0.074831,0.052412,117.024975,93.763759,32.000000,32.000000,32.000000,32.000000,185.062225,32.000000,70.031923,74.369633,103.217031,100.000000,26.876818,43.367089,40.000000,22.823018,22.379747,27.000000,38.880326,1677.246094,35.932245,0.685175,75.396389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.740554,59.151436,186.046105,159.621325,109.548113,112.034176,54.373404,14.167580,184.806092,10.089731,59.105066,49.860582,157.362497,187.036706,155.752504,184.875154,115.859018,183.530895,-0.066860,-1.826823,32.025740,-235.884975,172.977755,7.757969,35.933111,13.203730,59.408709,3078.176984,0.421784,431685.870373,0.956350,19.250582,3.183235,3.744429,0.074283,0.052838,116.864285,93.736935,32.000000,32.000000,32.000000,32.000000,186.779289,32.000000,70.001468,74.334792,103.214854,100.000000,26.870189,43.367089,40.000000,22.766458,22.379747,27.000000,38.872824,1655.273437,35.950257,0.686381,75.400046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.793156,59.151436,186.009934,159.621325,109.555410,112.032635,54.650163,14.167437,184.755610,10.110328,59.041401,49.719281,157.395894,187.009245,155.768584,184.899295,115.879300,183.459580,-0.066745,-1.827397,32.025740,-235.880054,172.940738,7.778710,35.934535,13.258830,19.659011,1013.445021,1.440118,431545.165125,0.956060,19.111886,3.211079,3.736949,0.073870,0.052825,116.812547,93.751671,32.000000,32.000000,32.000000,32.000000,186.112928,32.000000,70.011653,74.327999,103.258589,100.000000,26.902404,43.367089,40.000000,22.798693,22.379747,27.000000,38.865944,1662.597656,35.905632,0.684466,75.394574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.733265,59.086683,186.073156,159.593331,109.545385,112.023528,54.197180,14.166438,184.770302,10.104116,59.150056,49.780496,157.385773,187.078260,155.767890,184.937248,115.903425,183.473925,-0.066941,-1.825673,32.025740,-235.891508,173.304236,7.782560,35.941873,13.236978,10.826503,562.783710,0.414316,431607.754616,0.954730,19.152276,3.244291,3.740330,0.074786,0.054810,116.868522,93.724731,32.000000,32.000000,32.000000,32.000000,345.045033,32.000000,70.015456,74.291325,103.250707,100.000000,26.873185,43.367089,40.000000,22.767962,22.379747,27.000000,38.856906,1662.597656,35.908806,0.684668,75.393347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.714478,59.087510,185.983766,159.560578,109.523112,112.011372,54.394439,14.165724,184.827935,10.127954,59.178374,49.795863,157.371467,187.011295,155.771696,184.845918,115.891940,183.451174,-0.066892,-1.825103,32.025740,-235.887320,173.232712,7.781556,35.927810,13.229657,60.486372,3132.802597,1.250636,431513.710127,0.948778,19.097795,3.196458,3.735653,0.073564,0.052539,116.839341,93.719417,32.000000,32.000000,32.000000,32.000000,319.235876,32.000000,69.980215,74.263280,103.239059,100.000000,26.915408,43.367089,40.000000,22.806689,22.379747,27.000000,38.849929,1655.273437,35.909743,0.684747,75.393330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.770004,59.112309,185.956896,159.593891,109.474386,112.003775,54.767239,14.170719,184.784879,10.126844,59.231341,49.760411,157.373497,186.985699,155.748408,184.935336,115.921036,183.509712,-0.066910,-1.825080,32.025740,-235.882979,172.863746,7.771584,35.939457,13.251204,17.368316,893.443008,2.273403,431382.558404,0.957732,19.095075,3.177877,3.741423,0.073548,0.053354,116.799164,93.754089,32.000000,32.000000,32.000000,32.000000,500.627921,32.000000,69.968755,74.258896,103.244606,100.000000,26.921823,43.367089,40.000000,22.820284,22.379747,27.000000,38.842989,1669.921875,35.897699,0.685431,75.371893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.737845,59.112309,185.939271,159.593891,109.413679,111.991570,54.158932,14.168436,184.862353,10.119054,59.262344,49.782493,157.353295,186.982271,155.774652,184.802996,115.906575,183.413076,-0.067023,-1.826253,32.025740,-235.883956,173.001453,7.780558,35.933183,13.219146,10.737870,558.570564,0.406869,431376.437117,0.954554,19.115373,3.180570,3.741038,0.074413,0.053037,116.789829,93.807482,32.000000,32.000000,32.000000,32.000000,415.616637,32.000000,69.992589,74.264857,103.264685,100.000000,26.869861,43.367089,40.000000,22.790578,22.379747,27.000000,38.837061,1673.583984,35.869157,0.685331,75.326727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.774843,59.142068,185.990656,159.626084,109.387687,111.982420,54.368371,14.162157,184.792007,10.145215,59.354882,49.668518,157.377935,186.940657,155.753233,184.831594,115.878110,183.440424,-0.067133,-1.828010,32.025740,-235.887294,173.406171,7.783319,35.865280,13.218226,61.107834,3166.507763,1.415355,431276.623062,0.946892,19.082640,3.174089,3.736325,0.073557,0.054237,116.878639,93.778707,32.000000,32.000000,32.000000,32.000000,251.487178,32.000000,69.945005,74.268295,103.239410,100.000000,26.894943,43.367089,40.000000,22.810985,22.379747,27.000000,38.831454,1655.273437,35.906299,0.684789,75.326327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.725442,59.189186,185.862509,159.644840,109.382974,111.973774,54.687759,14.169435,184.735544,10.162695,59.461603,49.759939,157.375857,186.938120,155.748128,184.737988,115.906748,183.374570,-0.067049,-1.828611,32.025740,-235.884590,173.355854,7.784877,35.883689,13.195237,19.111330,984.534124,2.290231,431284.898523,0.958104,19.115956,3.151213,3.738386,0.074375,0.053992,116.896629,93.819769,32.000000,32.000000,32.000000,32.000000,350.223801,32.000000,69.960148,74.267260,103.258471,100.000000,26.883536,43.367089,40.000000,22.792075,22.379747,27.000000,38.824901,1677.246094,35.914918,0.685609,75.328261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.838104,59.253114,185.927870,159.685431,109.353919,111.960802,54.219240,14.165296,184.830612,10.147354,59.473938,49.757262,157.386047,186.864949,155.764385,184.756015,115.942408,183.439972,-0.066981,-1.828601,32.025740,-235.882685,172.887529,7.789926,35.889116,13.242747,15.371559,798.719870,0.402256,431324.143843,0.953630,19.107388,3.190248,3.736640,0.074870,0.053866,116.884653,93.805060,32.000000,32.000000,32.000000,32.000000,266.355083,32.000000,69.964719,74.263138,103.283056,100.000000,26.884962,43.367089,40.000000,22.822830,22.379747,27.000000,38.820447,1673.583984,35.866542,0.684588,75.316780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.693388,59.282598,185.826345,159.703067,109.328464,111.947071,54.391775,14.170576,184.691087,10.138225,59.463854,49.846360,157.384176,186.929774,155.782919,184.744508,115.927774,183.425500,-0.066962,-1.828579,32.025740,-235.879365,173.302501,7.785057,35.835909,13.254900,63.498638,3288.979551,1.286760,431337.281408,0.949142,19.205686,3.136160,3.737775,0.074562,0.054098,116.855080,93.826790,32.000000,32.000000,32.000000,32.000000,554.242050,32.000000,69.981748,74.275540,103.275003,100.000000,26.858995,43.367089,40.000000,22.752394,22.379747,27.000000,38.815037,1655.273437,35.865875,0.684721,75.324784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.789654,59.282598,185.902963,159.703067,109.323078,111.937109,54.157461,14.167009,184.709747,10.115202,59.470366,49.727137,157.385074,186.848013,155.743758,184.689114,115.915017,183.342108,-0.067038,-1.828579,32.025740,-235.879829,172.912899,7.787301,35.842580,13.187015,20.526274,1067.780073,1.597050,431212.261055,0.955016,19.152954,3.125775,3.730637,0.074058,0.053269,116.694381,93.788688,32.000000,32.000000,32.000000,32.000000,284.138868,32.000000,69.957425,74.264963,103.239300,100.000000,26.812103,43.367089,40.000000,22.845571,22.379747,27.000000,38.810570,1662.597656,35.908391,0.684458,75.327435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.653467,59.297202,185.818604,159.702787,109.330794,111.925690,54.651440,14.167294,184.814142,10.102551,59.443356,49.823098,157.377469,187.022189,155.756546,184.822063,115.945445,183.379286,-0.066886,-1.828565,32.025740,-235.884444,172.932601,7.787888,35.885258,13.247363,17.633146,908.988063,0.387461,431352.162511,0.954993,19.332326,3.134817,3.739458,0.073197,0.052525,116.525653,93.784359,32.000000,32.000000,32.000000,32.000000,460.981895,32.000000,69.960676,74.254574,103.219041,100.000000,26.840974,43.367089,40.000000,22.790049,22.379747,27.000000,38.805667,1666.259766,35.873250,0.685978,75.320974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.751152,59.282874,185.881643,159.696629,109.295990,111.916255,54.407897,14.166866,184.825154,10.089081,59.370489,49.651136,157.385938,186.980210,155.760875,184.754325,115.960564,183.398120,-0.066839,-1.829742,32.025740,-235.887812,173.133347,7.791743,35.875251,13.202522,46.728182,2419.618724,1.196781,431260.394987,0.957001,19.232582,3.115343,3.733767,0.073234,0.053182,116.596260,93.776849,32.000000,32.000000,32.000000,32.000000,531.121182,32.000000,69.941776,74.223796,103.188046,100.000000,26.801469,43.367089,40.000000,22.874292,22.379747,27.000000,38.800298,1655.273437,35.880768,0.684114,75.310899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.652978,59.261932,185.918552,159.666395,109.279857,111.907851,54.279044,14.170862,184.792867,10.090777,59.348296,49.753244,157.385829,186.925152,155.761899,184.678625,115.958526,183.320495,-0.066774,-1.828411,32.025740,-235.879243,173.418466,7.799336,35.857563,13.209499,58.938935,3059.145188,1.396065,431284.499224,0.951151,19.388337,3.099286,3.742309,0.074484,0.052623,116.703233,93.740448,32.000000,32.000000,32.000000,32.000000,408.217088,32.000000,69.943316,74.188581,103.149632,100.000000,26.801216,43.367089,40.000000,22.819686,22.379747,27.000000,38.794291,1662.597656,35.906606,0.686222,75.319252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.781377,59.261932,185.844685,159.666395,109.246761,111.896397,54.647244,14.166723,184.729891,10.084518,59.380689,49.690303,157.390985,186.881098,155.757996,184.746686,115.924905,183.291544,-0.066776,-1.826638,32.025740,-235.879297,173.459685,7.771850,35.862503,13.197491,19.863678,1024.050526,0.525936,431115.143407,0.953230,19.272733,3.091446,3.736228,0.073805,0.053574,116.701901,93.698713,32.000000,32.000000,32.000000,32.000000,246.406114,32.000000,69.931145,74.185968,103.124713,100.000000,26.826394,43.367089,40.000000,22.881327,22.379747,27.000000,38.787933,1673.583984,35.860917,0.684936,75.315357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.656497,59.260278,185.870053,159.651278,109.242949,111.887217,54.222652,14.167865,184.721390,10.075392,59.406678,49.777050,157.397939,186.892873,155.745311,184.743264,115.947064,183.276035,-0.066789,-1.826622,32.025740,-235.886323,173.622844,7.775534,35.900584,13.200899,17.262718,896.929750,0.417733,431136.215402,0.957445,19.353574,3.063480,3.744359,0.073673,0.053486,116.824779,93.729504,32.000000,32.000000,32.000000,32.000000,259.929417,32.000000,69.942116,74.163439,103.129217,100.000000,26.788765,43.367089,40.000000,22.807830,22.379747,27.000000,38.782230,1669.921875,35.895986,0.685688,75.323036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.626808,59.265789,185.817927,159.661636,109.246992,111.877277,54.424168,14.167437,184.760023,10.099201,59.430745,49.762002,157.399618,186.971129,155.784410,184.716433,115.939846,183.347760,-0.066771,-1.826623,32.025740,-235.881851,173.025581,7.777311,35.870491,13.211825,51.998794,2691.729825,1.236069,431057.950189,0.948200,19.220486,3.085907,3.733217,0.074361,0.053558,116.848257,93.759647,32.000000,32.000000,32.000000,32.000000,523.798945,32.000000,69.961808,74.141329,103.121496,100.000000,26.783081,43.367089,40.000000,22.889394,22.379747,27.000000,38.774913,1666.259766,35.911113,0.684669,75.320369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.724672,59.274882,185.829538,159.669754,109.258643,111.867420,54.164022,14.163869,184.702031,10.125915,59.487378,49.632708,157.394545,186.902291,155.748713,184.751165,115.903507,183.429567,-0.066719,-1.826464,32.025740,-235.889012,172.904865,7.762320,35.865497,13.183517,22.637565,1177.467142,1.425595,431074.647885,0.958185,19.348270,3.057752,3.743116,0.074519,0.053785,116.728920,93.755495,32.000000,32.000000,32.000000,32.000000,460.961612,32.000000,69.970334,74.124625,103.116189,100.000000,26.767561,43.367089,40.000000,22.908766,22.379747,27.000000,38.769305,1677.246094,35.875774,0.685582,75.316729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.692361,59.294998,185.878482,159.692709,109.201224,111.860541,54.694997,14.171147,184.609776,10.122305,59.512071,49.727702,157.396327,186.807656,155.742940,184.763659,115.914208,183.293193,-0.066878,-1.827423,32.025740,-235.879774,173.258529,7.768900,35.889765,13.188133,25.626394,1319.987692,0.473395,431085.526898,0.955194,19.384590,3.092699,3.744305,0.074528,0.054085,116.727808,93.760006,32.000000,32.000000,32.000000,32.000000,520.595160,32.000000,69.972295,74.141029,103.098684,100.000000,26.746934,43.367089,40.000000,22.855331,22.379747,27.000000,38.764101,1662.597656,35.921968,0.685469,75.325500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.811925,59.294998,185.753492,159.692709,109.138375,111.852143,54.560669,14.163584,184.655493,10.104359,59.529986,49.704869,157.412244,186.876323,155.744151,184.621312,115.883467,183.268489,-0.067012,-1.827201,32.025740,-235.885214,173.095312,7.747860,35.871392,13.215900,64.047506,3307.139662,1.085428,431060.431290,0.957644,19.292181,3.160655,3.737170,0.073618,0.054492,116.664426,93.763209,32.000000,32.000000,32.000000,32.000000,468.891803,32.000000,69.966570,74.135332,103.092666,100.000000,26.776869,43.367089,40.000000,22.876750,22.379747,27.000000,38.759407,1655.273437,35.913223,0.684904,75.316158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.656095,59.322553,185.789998,159.710346,109.134337,111.843726,54.172558,14.170291,184.662854,10.105048,59.470081,49.773303,157.419575,186.854239,155.766993,184.629649,115.908842,183.276829,-0.066994,-1.825276,32.025740,-235.880467,173.308905,7.743810,35.822620,13.192641,14.570541,757.750660,0.959591,431063.969076,0.949018,19.345791,3.097241,3.740585,0.074180,0.053486,116.480406,93.706871,32.000000,32.000000,32.000000,32.000000,531.727005,32.000000,69.957208,74.165655,103.060485,100.000000,26.772596,43.367089,40.000000,22.806910,22.379747,27.000000,38.755109,1680.908203,35.869806,0.684564,75.315391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.730048,59.327513,185.751351,159.721264,109.117664,111.836840,54.597280,14.166295,184.663761,10.109137,59.522315,49.683540,157.416776,186.870528,155.766077,184.671450,115.896311,183.275445,-0.067038,-1.824663,32.025740,-235.887893,173.265425,7.742826,35.855508,13.212384,13.040547,672.906622,0.382884,430998.400081,0.948772,19.221928,3.118431,3.729097,0.074337,0.053239,116.448986,93.696850,32.000000,32.000000,32.000000,32.000000,546.935531,32.000000,69.962842,74.186539,103.063751,100.000000,26.729567,43.367089,40.000000,22.903874,22.379747,27.000000,38.749934,1666.259766,35.853633,0.682833,75.322772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.723635,59.345424,185.849360,159.713985,109.138427,111.826946,54.439544,14.166152,184.580429,10.080420,59.485521,49.786708,157.421090,186.823436,155.745834,184.739433,115.919474,183.185194,-0.066855,-1.823272,32.025740,-235.883462,172.887896,7.743228,35.866524,13.196716,61.533130,3184.377312,1.688099,431079.244247,0.958866,19.410961,3.096280,3.741535,0.074027,0.054573,116.291847,93.675787,32.000000,32.000000,32.000000,32.000000,503.947569,32.000000,69.958459,74.189197,103.057289,100.000000,26.728145,43.367089,40.000000,22.863919,22.379747,27.000000,38.744981,1655.273437,35.868021,0.685717,75.324588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.720305,59.345424,185.763384,159.713985,109.144960,111.821552,54.288953,14.164297,184.675002,10.078688,59.454806,49.740020,157.419855,186.805223,155.737038,184.637020,115.957825,183.255491,-0.066556,-1.822680,32.025740,-235.889074,173.100105,7.733185,35.831888,13.254269,41.046502,2130.073917,1.883225,431026.443281,0.949805,19.339239,3.108277,3.735193,0.075213,0.054067,116.210898,93.688058,32.000000,32.000000,32.000000,32.000000,374.170818,32.000000,69.965400,74.252255,103.057847,100.000000,26.736752,43.367089,40.000000,22.872055,22.379747,27.000000,38.740596,1662.597656,35.877487,0.684959,75.328423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.691546,59.331647,185.823068,159.714545,109.159486,111.811274,54.279291,14.166152,184.663782,10.062994,59.454018,49.753083,157.409666,186.854845,155.753284,184.560156,115.917311,183.377491,-0.066441,-1.822660,32.025740,-235.888199,173.134266,7.725031,35.856535,13.225925,14.686019,762.254368,0.399297,430968.313892,0.952653,19.363796,3.050210,3.737646,0.073404,0.053044,116.228659,93.704250,32.000000,32.000000,32.000000,32.000000,667.519566,32.000000,69.971618,74.287341,103.049902,100.000000,26.703828,43.367089,40.000000,22.923177,22.379747,27.000000,38.733350,1680.908203,35.878460,0.685011,75.318238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.603213,59.321175,185.738711,159.694949,109.185592,111.806664,54.404588,14.169292,184.726576,10.079586,59.445461,49.704405,157.419266,186.900026,155.774241,184.603388,115.944675,183.314845,-0.066372,-1.822673,32.025740,-235.877545,173.343311,7.734350,35.858573,13.204902,59.726139,3092.850354,0.598387,430869.447207,0.955320,19.367248,3.039046,3.736167,0.073999,0.053410,116.182787,93.707679,32.000000,32.000000,32.000000,32.000000,277.169614,32.000000,69.948568,74.331702,103.062083,100.000000,26.710078,43.367089,40.000000,22.900450,22.379747,27.000000,38.727831,1655.273437,35.874746,0.684599,75.318604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.744537,59.321175,185.873783,159.701668,109.157311,111.799016,54.682871,14.166152,184.552154,10.077303,59.480261,49.682910,157.418134,186.754404,155.767438,184.664300,115.906242,183.206415,-0.066566,-1.821528,32.025740,-235.886239,173.107344,7.743181,35.850766,13.234850,25.761706,1327.251736,1.673534,430922.262407,0.955975,19.383284,3.126726,3.739531,0.074143,0.054081,116.086472,93.717123,32.000000,32.000000,32.000000,32.000000,335.686404,32.000000,69.948568,74.352756,103.042268,100.000000,26.668975,43.367089,40.000000,22.957332,22.379747,27.000000,38.722646,1669.921875,35.864162,0.685022,75.315962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.680323,59.326962,185.838875,159.706427,109.141845,111.792865,54.226678,14.165011,184.552320,10.049568,59.537822,49.551656,157.410002,186.789251,155.798972,184.659083,115.886137,183.251634,-0.066545,-1.819764,32.025740,-235.887054,172.802891,7.735851,35.867029,13.235932,15.342908,797.121780,0.412000,430902.607548,0.955575,19.464472,3.075146,3.744490,0.075888,0.054284,116.173865,93.702165,32.000000,32.000000,32.000000,32.000000,374.307702,32.000000,69.964933,74.395456,103.031060,100.000000,26.679675,43.367089,40.000000,22.878153,22.379747,27.000000,38.717460,1673.583984,35.906876,0.685919,75.349809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.692824,59.326962,185.744340,159.706427,109.104769,111.783686,54.456660,14.164725,184.601393,10.047990,59.615631,49.593279,157.399545,186.674946,155.778289,184.646901,115.866244,183.180175,-0.066378,-1.819234,32.025740,-235.887829,172.693941,7.730038,35.859547,13.242874,58.404473,3021.517438,0.953172,430837.218704,0.947678,19.317889,3.071650,3.736567,0.073849,0.052797,116.243352,93.715278,32.000000,32.000000,32.000000,32.000000,689.774386,32.000000,69.960067,74.367085,103.025661,100.000000,26.693382,43.367089,40.000000,22.918662,22.379747,27.000000,38.712518,1655.273437,35.872402,0.684676,75.324554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.614489,59.376287,185.784842,159.725183,109.099949,111.774545,54.740563,14.168150,184.596155,10.067625,59.740975,49.691568,157.410880,186.745768,155.779822,184.591979,115.857365,183.061006,-0.066320,-1.819331,32.025740,-235.880974,173.322754,7.737047,35.847448,13.187232,22.678105,1167.152199,1.602030,430917.719233,0.956971,19.390238,3.109243,3.740694,0.074625,0.053554,116.450206,93.719497,32.000000,32.000000,32.000000,32.000000,337.206903,32.000000,69.969634,74.365456,103.028637,100.000000,26.602895,43.367089,40.000000,22.915463,22.379747,27.000000,38.709324,1673.583984,35.869463,0.684543,75.330708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.619936,59.454821,185.668124,159.789850,109.076984,111.760851,54.239789,14.172860,184.597759,10.086414,59.682479,49.841659,157.404928,186.781232,155.750047,184.707840,115.887206,183.215897,-0.066425,-1.819566,32.025740,-235.882962,173.136567,7.732746,35.890469,13.235607,13.064245,678.572577,0.420560,430913.675270,0.952588,19.377275,3.101499,3.737850,0.073167,0.053723,116.530415,93.719812,32.000000,32.000000,32.000000,32.000000,315.194233,32.000000,69.962255,74.354401,103.019361,100.000000,26.649803,43.367089,40.000000,22.964770,22.379747,27.000000,38.704559,1669.921875,35.916685,0.684721,75.393040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.631660,59.463363,185.734004,159.832962,109.052020,111.749400,54.418727,14.172289,184.610754,10.092008,59.596924,49.828580,157.429086,186.860818,155.764430,184.747362,115.914745,183.240955,-0.066354,-1.819715,32.025740,-235.880593,173.380735,7.742719,35.929018,13.277907,59.354398,3072.801591,1.084897,431030.049837,0.949339,19.507875,3.064272,3.744568,0.073605,0.052604,116.450487,93.700812,32.000000,32.000000,32.000000,32.000000,522.745145,32.000000,69.959373,74.324700,103.026526,100.000000,26.656600,43.367089,40.000000,22.969046,22.379747,27.000000,38.703294,1655.273437,35.909184,0.685915,75.327136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.754385,59.414038,185.844948,159.804687,109.009038,111.731857,54.317548,14.171575,184.640440,10.102395,59.499452,49.811948,157.459867,186.851598,155.785071,184.664670,115.923170,183.123688,-0.066456,-1.819967,32.025740,-235.880163,172.877166,7.730220,35.869752,13.222301,13.643181,707.628754,1.882380,431026.488895,0.958070,19.580755,3.094354,3.741805,0.074282,0.054457,116.317588,93.658179,32.000000,32.000000,32.000000,32.000000,514.011093,32.000000,69.960459,74.311744,103.036671,100.000000,26.637204,43.367089,40.000000,22.972850,22.379747,27.000000,38.698122,1669.921875,35.856265,0.684692,75.313388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.602446,59.414038,185.757393,159.804687,109.033791,111.721234,54.631213,14.170862,184.655580,10.099968,59.473209,49.766889,157.449788,186.814405,155.792733,184.673898,115.918094,183.317394,-0.066461,-1.820203,32.025740,-235.886104,172.704809,7.723217,35.891298,13.200286,16.184208,834.604249,0.414311,430926.727112,0.954596,19.577128,3.076507,3.742249,0.073804,0.053584,116.334953,93.642075,32.000000,32.000000,32.000000,32.000000,566.330094,32.000000,69.968872,74.268508,103.011947,100.000000,26.641500,43.367089,40.000000,22.900514,22.379747,27.000000,38.691950,1669.921875,35.906588,0.684815,75.326216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.760928,59.380420,185.830238,159.763535,109.043008,111.715124,54.446385,14.166438,184.467779,10.101314,59.464978,49.752719,157.453683,186.881795,155.792857,184.668659,115.891819,183.372226,-0.066328,-1.820209,32.025740,-235.882523,173.039919,7.697679,35.886700,13.257208,63.523084,3286.945618,1.798680,430666.396287,0.953506,19.400548,3.022722,3.735248,0.073658,0.053083,116.453943,93.651471,32.000000,32.000000,32.000000,32.000000,385.938498,32.000000,70.009673,74.276901,103.020845,100.000000,26.600016,43.367089,40.000000,22.995603,22.379747,27.000000,38.686147,1658.935547,35.854390,0.684391,75.321860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.638455,59.361682,185.739019,159.758216,109.051487,111.710493,54.157322,14.169863,184.570410,10.066701,59.473603,49.755007,157.444508,186.766784,155.808228,184.716903,115.903109,183.271014,-0.066378,-1.820150,32.025740,-235.878281,173.066023,7.701154,35.907309,13.224284,15.677967,815.572453,1.519821,430765.088050,0.951134,19.558131,3.102712,3.744924,0.073255,0.053843,116.394768,93.626711,32.000000,32.000000,32.000000,32.000000,322.857763,32.000000,70.016176,74.303600,103.035894,100.000000,26.622422,43.367089,40.000000,22.905352,22.379747,27.000000,38.681415,1673.583984,35.918614,0.685030,75.321647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.738426,59.368571,185.674191,159.757936,109.080828,111.704039,54.555189,14.170862,184.691209,10.072183,59.482463,49.879783,157.434558,186.823238,155.805438,184.675039,115.910288,183.332902,-0.066249,-1.820190,32.025740,-235.881040,172.811026,7.720766,35.869247,13.231731,15.016677,775.474928,0.386147,430619.825796,0.950885,19.360153,3.150183,3.734461,0.075071,0.053388,116.409424,93.575933,32.000000,32.000000,32.000000,32.000000,475.863422,32.000000,70.011453,74.320781,103.024800,100.000000,26.603524,43.367089,40.000000,22.981854,22.379747,27.000000,38.675847,1669.921875,35.893949,0.684136,75.320778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.603818,59.368571,185.898370,159.757936,109.106714,111.702452,54.504419,14.171004,184.663404,10.072207,59.415666,49.764595,157.440250,186.902065,155.794136,184.684146,115.888998,183.295173,-0.066168,-1.820196,32.025740,-235.880734,172.803337,7.728339,35.884122,13.193470,58.154952,3005.972383,1.567352,430649.582080,0.958467,19.468394,3.099765,3.741837,0.073465,0.052410,116.545194,93.604976,32.000000,32.000000,32.000000,32.000000,598.985202,32.000000,70.005267,74.341462,103.040753,100.000000,26.540578,43.367089,40.000000,22.927717,22.379747,27.000000,38.671260,1655.273437,35.909599,0.684127,75.330878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.688885,59.344047,185.790691,159.759616,109.137389,111.700931,54.322775,14.173573,184.592426,10.059688,59.366490,49.753194,157.460745,186.831511,155.829034,184.736097,115.944978,183.264603,-0.066026,-1.820192,32.025740,-235.876368,173.108728,7.721034,35.889477,13.247291,48.050125,2491.968606,1.632880,430538.408961,0.949337,19.371616,3.116514,3.733013,0.073878,0.052742,116.799874,93.642993,32.000000,32.000000,32.000000,32.000000,396.874257,32.000000,70.029476,74.352750,103.077969,100.000000,26.600425,43.367089,40.000000,23.012866,22.379747,27.000000,38.665469,1669.921875,35.910410,0.683136,75.326676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.621084,59.310153,185.791018,159.724623,109.140567,111.697869,54.632111,14.168721,184.575152,10.034482,59.434285,49.757276,157.461267,186.830095,155.839761,184.686589,115.925467,183.203597,-0.066262,-1.819030,32.025740,-235.882037,173.088050,7.716748,35.879272,13.204523,22.069723,1138.096022,0.423065,430687.295600,0.953043,19.511238,3.123218,3.747662,0.075801,0.053910,116.991654,93.664975,32.000000,32.000000,32.000000,32.000000,276.394140,32.000000,70.010548,74.369833,103.095326,100.000000,26.571269,43.367089,40.000000,22.967872,22.379747,27.000000,38.660458,1673.583984,35.916324,0.685146,75.322789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.749529,59.325584,185.838001,159.723503,109.211535,111.695167,54.589472,14.167580,184.677957,10.030302,59.325263,49.854572,157.448733,186.890134,155.837405,184.697996,115.893874,183.397691,-0.065963,-1.816718,32.025740,-235.882198,172.935660,7.724924,35.888089,13.195742,52.151101,2691.439263,0.510968,430455.585538,0.954355,19.398443,3.055417,3.739079,0.073408,0.053032,117.104067,93.699197,32.000000,32.000000,32.000000,32.000000,426.250651,32.000000,69.979330,74.351573,103.096831,100.000000,26.593065,43.367089,40.000000,22.934089,22.379747,27.000000,38.652180,1655.273437,35.935274,0.683704,75.317607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.681579,59.293345,185.870512,159.731062,109.214430,111.693653,54.495540,14.167865,184.628557,10.037612,59.372145,49.797192,157.456338,186.870953,155.816303,184.835021,115.949132,183.237511,-0.065937,-1.814980,32.025740,-235.882566,173.094699,7.716416,35.927792,13.250500,52.331146,2705.386228,1.113718,430491.065439,0.950265,19.434896,3.051335,3.744195,0.074132,0.054309,117.200561,93.740102,32.000000,32.000000,32.000000,32.000000,232.862612,32.000000,69.984793,74.347512,103.116935,100.000000,26.593635,43.367089,40.000000,22.940140,22.379747,27.000000,38.647598,1662.597656,35.917713,0.684353,75.321622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.730016,59.293345,185.906020,159.731062,109.203922,111.692164,54.198067,14.168721,184.728784,10.060671,59.363055,49.707245,157.455940,186.957855,155.822707,184.835714,115.924805,183.407974,-0.066121,-1.813241,32.025740,-235.880403,173.248598,7.719496,35.911456,13.212510,19.510355,1014.171425,0.470305,430469.681374,0.948324,19.317125,3.157969,3.735473,0.074138,0.055153,117.199861,93.736558,32.000000,32.000000,32.000000,32.000000,343.667357,32.000000,70.003857,74.324784,103.103043,100.000000,26.583138,43.367089,40.000000,22.985777,22.379747,27.000000,38.641092,1673.583984,35.911348,0.682530,75.316397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.728195,59.279291,185.906683,159.711186,109.210708,111.693072,54.632323,14.168008,184.656975,10.069341,59.390388,49.796035,157.453739,186.916081,155.837130,184.671696,115.875384,183.366124,-0.066296,-1.812779,32.025740,-235.883894,173.019952,7.714331,35.885799,13.228485,18.858124,972.475811,0.469286,430351.379791,0.951293,19.355319,3.040787,3.741236,0.074472,0.053458,117.198482,93.790041,32.000000,32.000000,32.000000,32.000000,323.115534,32.000000,69.993552,74.357465,103.128804,100.000000,26.569140,43.367089,40.000000,22.960396,22.379747,27.000000,38.635139,1655.273437,35.878118,0.683737,75.320531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.703931,59.282874,185.803464,159.710346,109.247648,111.690990,54.527006,14.168578,184.610802,10.102812,59.433533,49.856545,157.451895,186.929575,155.800136,184.736643,115.849151,183.329965,-0.066388,-1.810963,32.025740,-235.880546,172.945306,7.717450,35.860358,13.211212,63.957378,3304.524606,1.257769,430361.101582,0.955477,19.305105,3.131012,3.738306,0.073821,0.053579,117.300888,93.792214,32.000000,32.000000,32.000000,32.000000,172.850873,32.000000,69.990278,74.355033,103.114977,100.000000,26.588937,43.367089,40.000000,22.967220,22.379747,27.000000,38.629634,1655.273437,35.871897,0.683336,75.321835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.756673,59.310980,185.822680,159.724063,109.313743,111.691755,54.185307,14.165011,184.760376,10.119177,59.458255,49.825851,157.445633,186.868589,155.806711,184.747092,115.872874,183.297667,-0.066246,-1.810328,32.025740,-235.881826,172.990360,7.716960,35.925177,13.188350,21.509215,1118.337821,1.301286,430450.441609,0.947893,19.292938,3.164259,3.738456,0.073696,0.053043,117.543201,93.745487,32.000000,32.000000,32.000000,32.000000,454.554902,32.000000,69.976335,74.352721,103.130652,100.000000,26.562668,43.367089,40.000000,22.984534,22.379747,27.000000,38.624288,1666.259766,35.940828,0.683977,75.320207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.655070,59.310980,185.862660,159.724063,109.321872,111.695607,54.609598,14.166438,184.707051,10.101748,59.377428,49.817206,157.450495,186.887029,155.798355,184.757646,115.876544,183.360800,-0.066157,-1.810121,32.025740,-235.886934,172.973187,7.726992,35.855237,13.222571,17.081771,881.239414,0.383693,430522.613938,0.950225,19.321672,3.176515,3.738205,0.074751,0.053122,117.580675,93.770239,32.000000,32.000000,32.000000,32.000000,294.787021,32.000000,69.970065,74.357629,103.116799,100.000000,26.544750,43.367089,40.000000,22.955950,22.379747,27.000000,38.619991,1673.583984,35.910591,0.684101,75.322321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.768079,59.318420,185.869293,159.748418,109.330963,111.697897,54.322296,14.166581,184.664210,10.108049,59.447909,49.876152,157.455913,186.951297,155.816256,184.790384,115.867837,183.458560,-0.066118,-1.808155,32.025740,-235.886954,172.998946,7.725369,35.879037,13.197888,43.822568,2272.739748,1.139997,430471.906192,0.955180,19.295119,3.140305,3.734628,0.073844,0.052482,117.623091,93.764140,32.000000,32.000000,32.000000,32.000000,127.771264,32.000000,69.998434,74.373468,103.154701,100.000000,26.551809,43.367089,40.000000,23.019709,22.379747,27.000000,38.615021,1658.935547,35.909383,0.682245,75.320462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.681515,59.316216,185.908968,159.733581,109.330896,111.698655,54.289595,14.168293,184.644839,10.103601,59.434721,49.827021,157.476010,186.914404,155.817121,184.813121,115.854997,183.332129,-0.065963,-1.807365,32.025740,-235.885405,173.345902,7.711720,35.896527,13.253457,64.613971,3353.048422,1.438429,430563.558543,0.949924,19.400452,3.161042,3.743075,0.073704,0.053257,117.542259,93.732006,32.000000,32.000000,32.000000,32.000000,107.331567,32.000000,70.015981,74.379366,103.150066,100.000000,26.551552,43.367089,40.000000,22.957618,22.379747,27.000000,38.609815,1662.597656,35.914864,0.684225,75.320190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.700960,59.326135,185.764769,159.745899,109.310638,111.697133,54.142765,14.168436,184.780798,10.093849,59.429919,49.837885,157.458553,186.978345,155.798494,184.701949,115.863462,183.357737,-0.065769,-1.807222,32.025740,-235.884119,172.987422,7.694724,35.891226,13.218262,21.676601,1127.926360,0.559570,430511.395037,0.952603,19.290746,3.207529,3.734709,0.074021,0.053866,117.300628,93.679726,32.000000,32.000000,32.000000,32.000000,92.935549,32.000000,69.996774,74.396172,103.155456,100.000000,26.566528,43.367089,40.000000,23.017098,22.379747,27.000000,38.602769,1677.246094,35.913980,0.682879,75.319201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.758131,59.324207,185.899505,159.738060,109.351912,111.695613,54.427989,14.168436,184.856960,10.055022,59.449230,49.851692,157.491157,186.884774,155.851573,184.729330,115.878928,183.326395,-0.065730,-1.807214,32.025740,-235.881669,173.056112,7.695616,35.870707,13.196031,17.241082,892.426042,0.380179,430606.773625,0.955004,19.378257,3.171505,3.742015,0.074102,0.053231,117.175670,93.685489,32.000000,32.000000,32.000000,32.000000,164.476573,32.000000,70.036381,74.444654,103.183126,100.000000,26.563724,43.367089,40.000000,23.005644,22.379747,27.000000,38.597988,1662.597656,35.864054,0.683976,75.318101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.684018,59.324207,185.816508,159.738060,109.374669,111.695573,54.422095,14.167722,184.742984,10.036871,59.432584,49.914979,157.459917,186.911216,155.827449,184.722260,115.842348,183.330252,-0.065722,-1.807211,32.025740,-235.880095,173.593332,7.712466,35.901720,13.226754,63.143942,3268.785507,1.132188,430581.753146,0.957194,19.368013,3.172939,3.737649,0.073717,0.053308,117.056531,93.627399,32.000000,32.000000,32.000000,32.000000,422.722302,32.000000,70.014873,74.438943,103.163199,100.000000,26.545825,43.367089,40.000000,22.977821,22.379747,27.000000,38.592759,1651.611328,35.947787,0.683355,75.322286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.666818,59.331922,185.944512,159.739180,109.420546,111.696271,54.270631,14.165154,184.775882,10.057803,59.443131,49.863516,157.481517,186.966883,155.839268,184.819597,115.864115,183.336498,-0.065680,-1.808956,32.025740,-235.889035,173.603653,7.730751,35.909779,13.201908,27.344617,1419.505099,1.422723,430492.733713,0.950957,19.306836,3.145357,3.736063,0.073558,0.053277,116.925245,93.569775,32.000000,32.000000,32.000000,32.000000,136.456653,32.000000,70.014156,74.502208,103.162110,100.000000,26.506532,43.367089,40.000000,23.024676,22.379747,27.000000,38.587901,1673.583984,35.917118,0.683952,75.318988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
