OSU 80 Ton Compressor Load Stand
49.605906,59.327238,185.800618,159.734701,109.455168,111.690955,54.559174,14.167437,184.782578,10.038082,59.429731,49.898125,157.461296,187.067972,155.836011,184.790588,115.873523,183.382693,-0.065633,-1.808404,32.025740,-235.883158,173.270645,7.747688,35.863117,13.247057,19.910443,1028.118390,0.388860,430631.575707,0.952620,19.383652,3.183429,3.739965,0.073358,0.053110,116.765459,93.550754,32.000000,32.000000,32.000000,32.000000,163.193031,32.000000,70.030083,74.548180,103.139699,100.000000,26.552208,43.367089,40.000000,23.039988,22.379747,27.000000,38.582798,1673.583984,35.855381,0.683050,75.322039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.756693,59.325309,186.003357,159.728542,109.419630,111.689390,54.222361,14.165154,184.832431,10.042031,59.466615,49.841587,157.460501,186.953633,155.846173,184.680576,115.868161,183.431341,-0.065538,-1.808625,32.025740,-235.889361,173.138324,7.737443,35.857509,13.222211,26.503826,1377.083081,0.898731,430613.167457,0.955668,19.409206,3.164076,3.743838,0.073695,0.053358,116.700288,93.588458,32.000000,32.000000,32.000000,32.000000,242.932829,32.000000,70.057422,74.604676,103.139852,100.000000,26.525120,43.367089,40.000000,23.082726,22.379747,27.000000,38.577486,1658.935547,35.914918,0.684226,75.321860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.657075,59.325309,185.931000,159.728542,109.442059,111.689391,54.324490,14.171147,184.763243,10.052817,59.485026,49.947642,157.450318,186.986291,155.809894,184.770178,115.855214,183.447782,-0.065544,-1.808037,32.025740,-235.876670,173.091618,7.744540,35.903523,13.250284,63.915935,3314.694268,1.234888,430616.622812,0.951840,19.467737,3.172524,3.745534,0.073250,0.052897,116.712535,93.575587,32.000000,32.000000,32.000000,32.000000,189.074401,32.000000,70.041240,74.602612,103.099957,100.000000,26.567027,43.367089,40.000000,22.996063,22.379747,27.000000,38.572265,1655.273437,35.909004,0.685732,75.318417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.675875,59.349007,186.039753,159.743099,109.465254,111.689321,54.677189,14.169292,184.856018,10.106710,59.431029,49.864731,157.455056,187.048888,155.826357,184.815261,115.848363,183.378509,-0.065546,-1.806281,32.025740,-235.882446,172.961846,7.759614,35.892470,13.230126,17.492016,901.288176,0.925871,430496.297089,0.954543,19.309428,3.196687,3.738258,0.073605,0.054946,116.733629,93.582695,32.000000,32.000000,32.000000,32.000000,289.513208,32.000000,70.031515,74.614812,103.111782,100.000000,26.537506,43.367089,40.000000,23.058634,22.379747,27.000000,38.568047,1666.259766,35.908499,0.683257,75.321323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.592510,59.341567,185.874899,159.753737,109.456435,111.689315,54.158417,14.166581,184.792345,10.109973,59.371883,49.959157,157.460418,187.039470,155.820015,184.847915,115.882338,183.324050,-0.065612,-1.804536,32.025740,-235.884341,173.102878,7.757124,35.893083,13.225294,15.091789,785.063467,0.384514,430605.829463,0.954851,19.412701,3.215986,3.744300,0.074278,0.053640,116.740426,93.583613,32.000000,32.000000,32.000000,32.000000,410.598869,32.000000,70.030776,74.631410,103.122277,100.000000,26.575605,43.367089,40.000000,23.048692,22.379747,27.000000,38.563074,1666.259766,35.953647,0.684413,75.324127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.677693,59.299407,185.989463,159.736661,109.461390,111.692334,54.455110,14.166438,184.763601,10.122975,59.290451,49.927664,157.477725,187.090038,155.840003,184.867819,115.866149,183.407650,-0.065565,-1.803358,32.025740,-235.886444,173.561374,7.770416,35.903919,13.259263,62.014066,3208.348659,1.405248,430638.030738,0.948356,19.416896,3.196067,3.745073,0.073260,0.053425,116.856065,93.584376,32.000000,32.000000,32.000000,32.000000,329.670482,32.000000,70.055626,74.651173,103.126228,100.000000,26.573349,43.367089,40.000000,23.014918,22.379747,27.000000,38.556093,1655.273437,35.912412,0.684535,75.324716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.774841,59.256972,185.957052,159.704747,109.455723,111.695416,54.164448,14.166581,184.798882,10.127191,59.303808,49.773329,157.481202,187.066788,155.844242,184.891105,115.870875,183.429830,-0.065528,-1.803382,32.025740,-235.884667,173.535412,7.760488,35.893390,13.230559,42.100347,2189.784361,1.630101,430622.033280,0.959190,19.495977,3.141042,3.748044,0.075455,0.054238,117.026808,93.592048,32.000000,32.000000,32.000000,32.000000,248.165050,32.000000,70.027087,74.661168,103.120236,100.000000,26.584115,43.367089,40.000000,23.059049,22.379747,27.000000,38.549185,1666.259766,35.909833,0.684246,75.325312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.644260,59.256972,186.073149,159.704747,109.458140,111.698469,54.654671,14.164725,184.861258,10.131112,59.379464,49.850093,157.463833,187.072949,155.838931,184.876537,115.813487,183.479722,-0.065759,-1.802211,32.025740,-235.889463,173.258634,7.762594,35.896527,13.244100,20.379330,1050.491647,0.396232,430538.841619,0.952085,19.365412,3.189544,3.743923,0.074939,0.055293,117.144529,93.578431,32.000000,32.000000,32.000000,32.000000,198.027702,32.000000,70.000509,74.655780,103.103170,100.000000,26.542795,43.367089,40.000000,23.004420,22.379747,27.000000,38.542050,1673.583984,35.917478,0.684219,75.326028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.675282,59.274607,185.894081,159.699708,109.468769,111.699691,54.198001,14.165011,184.858765,10.128702,59.460864,49.883353,157.459390,187.017125,155.837502,184.911211,115.823748,183.464173,-0.065717,-1.800385,32.025740,-235.890484,173.493868,7.758638,35.960968,13.265303,20.024588,1040.903108,0.582482,430400.173879,0.955059,19.222294,3.193388,3.735965,0.074217,0.053333,117.153597,93.599044,32.000000,32.000000,32.000000,32.000000,140.666292,32.000000,70.032549,74.703739,103.119169,100.000000,26.582317,43.367089,40.000000,23.085297,22.379747,27.000000,38.537070,1651.611328,35.913385,0.682896,75.322679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.630784,59.321727,186.055691,159.745619,109.443012,111.704251,54.325675,14.163298,184.959201,10.142107,59.476166,49.918514,157.471220,187.084936,155.853513,184.760862,115.847247,183.520248,-0.065549,-1.798415,32.025740,-235.887950,173.919142,7.750808,35.965042,13.218695,62.312095,3231.448320,1.206808,430642.756689,0.949256,19.357661,3.270054,3.748130,0.073636,0.053706,117.125147,93.640092,32.000000,32.000000,32.000000,32.000000,439.117756,32.000000,70.037681,74.730712,103.125828,100.000000,26.520386,43.367089,40.000000,23.071316,22.379747,27.000000,38.531529,1658.935547,35.918073,0.684735,75.323735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.727442,59.345149,186.040945,159.775573,109.451619,111.711884,54.651783,14.167009,184.941991,10.124071,59.531293,49.885676,157.470621,187.077850,155.860094,184.825527,115.842171,183.497513,-0.065381,-1.796424,32.025740,-235.883749,173.387202,7.744807,35.935725,13.250645,16.768047,864.386831,1.226660,430625.190306,0.956653,19.343112,3.253784,3.742185,0.074400,0.053286,117.074449,93.617124,32.000000,32.000000,32.000000,32.000000,263.796117,32.000000,70.048641,74.737072,103.130665,100.000000,26.566169,43.367089,40.000000,23.103580,22.379747,27.000000,38.528087,1669.921875,35.953449,0.683961,75.323522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.637875,59.345149,185.935946,159.775573,109.461925,111.714944,54.184877,14.163013,184.941591,10.109160,59.498677,49.902310,157.478432,187.051606,155.832019,184.845000,115.784215,183.488130,-0.065376,-1.794411,32.025740,-235.887582,173.569044,7.753262,35.920057,13.212871,12.120552,630.194042,0.394850,430698.657396,0.955504,19.436400,3.251949,3.748796,0.073689,0.053755,117.016558,93.598081,32.000000,32.000000,32.000000,32.000000,224.782825,32.000000,70.006198,74.725812,103.103837,100.000000,26.578120,43.367089,40.000000,23.050261,22.379747,27.000000,38.523890,1673.583984,35.940773,0.685001,75.318877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.632961,59.364989,185.988977,159.794329,109.445767,111.712612,54.356370,14.170148,184.902474,10.085129,59.453215,49.890440,157.470492,186.952411,155.826330,184.889946,115.791719,183.456251,-0.065213,-1.792415,32.025740,-235.880936,173.594290,7.754151,35.960841,13.260147,56.270317,2916.479357,1.464831,430693.206774,0.947897,19.359575,3.248243,3.741213,0.075074,0.054117,116.973307,93.590029,32.000000,32.000000,32.000000,32.000000,177.928997,32.000000,69.988748,74.723726,103.111049,100.000000,26.584291,43.367089,40.000000,23.107849,22.379747,27.000000,38.519671,1655.273437,35.956460,0.683171,75.324946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.696262,59.352864,186.043320,159.785651,109.418651,111.713331,54.653314,14.165582,184.971291,10.071100,59.416840,49.852899,157.458253,187.042560,155.832206,184.952038,115.741637,183.513553,-0.065087,-1.791742,32.025740,-235.888933,173.547628,7.775396,35.962608,13.205226,37.356566,1925.663709,2.029029,430901.424309,0.957988,19.452464,3.302575,3.745848,0.074057,0.052886,116.835541,93.561700,32.000000,32.000000,32.000000,32.000000,228.622820,32.000000,69.982750,74.726841,103.098600,100.000000,26.558326,43.367089,40.000000,23.113631,22.379747,27.000000,38.514820,1666.259766,35.976095,0.684263,75.322329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.675725,59.351487,186.121642,159.764935,109.449197,111.716380,54.587936,14.166438,184.988327,10.127233,59.448088,49.948294,157.469696,187.026895,155.837248,184.823163,115.754980,183.486332,-0.065014,-1.790604,32.025740,-235.889547,173.754228,7.762165,35.944019,13.211483,14.648484,756.007289,0.437196,430908.381232,0.955099,19.477403,3.282753,3.747288,0.074622,0.052921,116.837460,93.608082,32.000000,32.000000,32.000000,32.000000,604.311706,32.000000,70.001566,74.759167,103.047821,100.000000,26.569195,43.367089,40.000000,23.040822,22.379747,27.000000,38.507781,1669.921875,35.996632,0.684194,75.323514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.735577,59.353967,186.142189,159.769414,109.438647,111.718272,54.464724,14.167151,185.017969,10.134012,59.367384,50.077983,157.472104,187.138519,155.849864,184.936169,115.774520,183.581235,-0.065003,-1.788829,32.025740,-235.883933,173.699794,7.735853,35.977285,13.275743,48.200961,2493.276134,0.657916,430950.474384,0.948556,19.399613,3.354974,3.743608,0.073580,0.052725,116.942750,93.590566,32.000000,32.000000,32.000000,32.000000,222.970053,32.000000,69.981807,74.755199,103.011714,100.000000,26.621138,43.367089,40.000000,23.096982,22.379747,27.000000,38.502777,1651.611328,35.937835,0.683162,75.322278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.731357,59.353967,186.113383,159.769414,109.428277,111.722910,54.420321,14.166866,184.902460,10.127874,59.269320,49.921919,157.473783,187.108461,155.844744,184.950551,115.796198,183.484638,-0.064956,-1.787072,32.025740,-235.883892,173.931846,7.706644,35.983884,13.230757,56.117626,2905.147448,1.679024,430947.477868,0.950146,19.419531,3.331115,3.746732,0.074476,0.053383,117.122541,93.602696,32.000000,32.000000,32.000000,32.000000,268.437911,32.000000,69.998178,74.773541,103.015726,100.000000,26.627299,43.367089,40.000000,23.063400,22.379747,27.000000,38.497927,1658.935547,36.029141,0.683263,75.324332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.718564,59.302989,186.143224,159.742819,109.428725,111.729723,54.643023,14.164155,185.009742,10.095464,59.319920,49.860406,157.473798,187.117855,155.882171,184.940506,115.807710,183.521757,-0.064956,-1.785326,32.025740,-235.887420,173.793061,7.701855,35.925556,13.236942,19.645171,1012.863897,0.509757,430870.222708,0.951058,19.359963,3.348230,3.742637,0.073539,0.054028,117.277201,93.614497,32.000000,32.000000,32.000000,32.000000,292.682378,32.000000,70.009398,74.786348,103.026205,100.000000,26.649257,43.367089,40.000000,23.068015,22.379747,27.000000,38.490980,1673.583984,35.975861,0.683702,75.332029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.638650,59.266616,186.178362,159.685151,109.437136,111.733541,54.457476,14.167722,184.994678,10.104236,59.362073,49.979791,157.487395,187.116678,155.862541,184.985633,115.805741,183.509490,-0.064799,-1.784759,32.025740,-235.885976,173.580117,7.682100,35.926926,13.209698,13.245856,685.255498,0.437846,430842.799432,0.951962,19.364337,3.289242,3.742375,0.073409,0.052209,117.253604,93.584217,32.000000,32.000000,32.000000,32.000000,165.489734,32.000000,70.016889,74.811952,103.009027,100.000000,26.640762,43.367089,40.000000,23.076151,22.379747,27.000000,38.485655,1655.273437,35.949248,0.681972,75.319252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.631352,59.274882,186.036853,159.687111,109.398040,111.736420,54.377454,14.168293,185.002440,10.092540,59.342132,49.917661,157.472289,187.097128,155.867056,184.899336,115.751479,183.478392,-0.064891,-1.784767,32.025740,-235.880341,173.320939,7.665845,35.970794,13.251546,59.999197,3108.540689,1.251076,430781.773996,0.948280,19.326617,3.292069,3.743938,0.074738,0.052414,117.206102,93.564522,32.000000,32.000000,32.000000,32.000000,274.037401,32.000000,69.990310,74.805740,102.985545,100.000000,26.603881,43.367089,40.000000,23.128162,22.379747,27.000000,38.478710,1655.273437,35.941260,0.683169,75.331185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.782180,59.274882,186.081761,159.687111,109.386164,111.739274,54.667019,14.169863,185.033919,10.108963,59.433409,49.992978,157.489884,187.119310,155.899047,184.971150,115.793506,183.503632,-0.064898,-1.784771,32.025740,-235.883672,173.705279,7.660030,35.944452,13.242531,22.478493,1158.435346,1.858342,430813.310276,0.953136,19.373126,3.289300,3.750673,0.073404,0.052315,117.168625,93.609626,32.000000,32.000000,32.000000,32.000000,182.185682,32.000000,70.037055,74.788269,102.969451,100.000000,26.605120,43.367089,40.000000,23.135192,22.379747,27.000000,38.473455,1666.259766,35.992304,0.684725,75.321536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.652269,59.288109,186.117677,159.696629,109.428264,111.745365,54.161150,14.169292,184.914202,10.102638,59.349874,49.928244,157.462127,187.106634,155.851582,185.104058,115.816677,183.572439,-0.064686,-1.784765,32.025740,-235.876565,173.650539,7.658548,35.959020,13.214259,18.388256,956.494913,0.410101,430958.256373,0.954738,19.388965,3.331549,3.748374,0.074374,0.052495,117.136701,93.611174,32.000000,32.000000,32.000000,32.000000,172.450388,32.000000,70.035561,74.752536,102.913852,100.000000,26.619678,43.367089,40.000000,23.048962,22.379747,27.000000,38.468438,1677.246094,35.940431,0.684610,75.318920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.764502,59.287558,186.141140,159.715945,109.463246,111.748440,54.425819,14.164725,184.882342,10.116283,59.332482,49.937485,157.451397,187.173390,155.864260,185.128665,115.795934,183.642963,-0.064573,-1.784745,32.025740,-235.886359,173.201039,7.658103,35.954585,13.273417,47.349804,2450.999396,1.091835,430756.207460,0.946542,19.232605,3.299272,3.737919,0.073416,0.053141,117.062881,93.609288,32.000000,32.000000,32.000000,32.000000,242.700997,32.000000,70.028319,74.716038,102.892009,100.000000,26.642421,43.367089,40.000000,23.128239,22.379747,27.000000,38.463000,1651.611328,35.957019,0.681891,75.324699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.705900,59.284251,186.225206,159.709506,109.438471,111.757214,54.230913,14.172146,184.848739,10.086134,59.369673,49.888864,157.463931,187.123393,155.865482,185.026075,115.786526,183.588025,-0.064626,-1.784372,32.025740,-235.883022,173.710499,7.658067,35.937510,13.225979,37.453774,1945.712471,1.338200,430857.263849,0.958218,19.380488,3.302677,3.748422,0.073303,0.053135,117.029488,93.592780,32.000000,32.000000,32.000000,32.000000,256.802518,32.000000,70.026342,74.737592,102.880466,100.000000,26.683275,43.367089,40.000000,23.105506,22.379747,27.000000,38.455724,1666.259766,35.981991,0.684665,75.322227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.693340,59.293345,186.133075,159.717064,109.398221,111.758766,54.775170,14.172003,184.956956,10.082662,59.410269,49.978225,157.467113,187.077282,155.856578,185.066677,115.811051,183.574007,-0.064655,-1.784359,32.025740,-235.881531,173.731404,7.645066,35.931848,13.206146,20.274555,1042.791760,0.518687,430821.967931,0.951218,19.263588,3.350652,3.740440,0.073322,0.054248,116.995765,93.613077,32.000000,32.000000,32.000000,32.000000,594.090113,32.000000,70.016565,74.738597,102.859000,100.000000,26.706907,43.367089,40.000000,23.103959,22.379747,27.000000,38.450134,1673.583984,35.957758,0.683030,75.322201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.682582,59.293345,186.060794,159.717064,109.408985,111.758786,54.279085,14.168008,185.129472,10.106114,59.487098,49.898371,157.464411,187.102405,155.858783,185.035464,115.799673,183.493125,-0.064799,-1.784352,32.025740,-235.884384,173.748456,7.632232,35.963870,13.229910,31.449488,1632.341599,0.656705,430918.183516,0.955941,19.321006,3.338847,3.746541,0.073365,0.053726,117.075270,93.673679,32.000000,32.000000,32.000000,32.000000,182.615127,32.000000,70.031020,74.730277,102.864239,100.000000,26.670817,43.367089,40.000000,23.113476,22.379747,27.000000,38.445048,1662.597656,35.987851,0.683567,75.325824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.712981,59.324207,186.100131,159.735821,109.384312,111.760452,54.326643,14.170006,185.101071,10.105260,59.524561,49.946826,157.476835,187.184887,155.872367,184.972596,115.783834,183.589476,-0.064738,-1.784918,32.025740,-235.883366,173.381715,7.636398,35.985849,13.201079,64.358304,3337.503367,1.213024,430894.848418,0.946742,19.343123,3.308909,3.745634,0.073396,0.053281,117.097211,93.710731,32.000000,32.000000,32.000000,32.000000,285.548809,32.000000,70.031827,74.738507,102.892519,100.000000,26.676566,43.367089,40.000000,23.124175,22.379747,27.000000,38.440868,1666.259766,35.955342,0.683956,75.322909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.713536,59.354242,186.228440,159.772773,109.406088,111.762130,54.609859,14.169577,185.086097,10.100117,59.482926,49.941687,157.471783,187.218648,155.828757,184.964345,115.777619,183.532403,-0.064767,-1.785501,32.025740,-235.885264,174.016790,7.653885,35.931776,13.226700,17.188865,886.760088,0.781930,430926.131085,0.955622,19.354279,3.289046,3.744990,0.073619,0.052761,116.960009,93.701131,32.000000,32.000000,32.000000,32.000000,500.392883,32.000000,70.010915,74.687175,102.866236,100.000000,26.666120,43.367089,40.000000,23.107638,22.379747,27.000000,38.435706,1677.246094,35.954639,0.683322,75.320428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.674364,59.362784,186.265663,159.785931,109.416540,111.768007,54.310242,14.168150,185.056559,10.117885,59.487846,49.985093,157.470197,187.095841,155.852489,185.081567,115.778718,183.569991,-0.064830,-1.784888,32.025740,-235.877543,173.358812,7.665171,35.938772,13.223311,10.137721,525.882365,0.381985,430988.319162,0.954236,19.353623,3.342099,3.743492,0.076354,0.052791,116.782876,93.709524,32.000000,32.000000,32.000000,32.000000,226.524091,32.000000,69.991743,74.700709,102.872546,100.000000,26.685850,43.367089,40.000000,23.110529,22.379747,27.000000,38.431882,1666.259766,35.995550,0.683734,75.326829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.790323,59.362784,186.276584,159.785931,109.423641,111.772609,54.373054,14.176285,184.947672,10.162383,59.398771,49.915582,157.485695,187.227154,155.866129,185.073892,115.815560,183.642768,-0.064830,-1.783120,32.025740,-235.871860,173.102139,7.666294,35.942018,13.257640,58.682117,3040.549234,1.431116,431049.816954,0.949366,19.383083,3.326273,3.746031,0.074601,0.054227,116.840145,93.732352,32.000000,32.000000,32.000000,32.000000,257.013700,32.000000,69.995517,74.698684,102.865174,100.000000,26.745244,43.367089,40.000000,23.134819,22.379747,27.000000,38.427308,1651.611328,35.956063,0.684175,75.319022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.668757,59.340740,186.217259,159.778092,109.444348,111.777215,54.666710,14.166723,184.991554,10.180588,59.380918,49.920802,157.476075,187.191256,155.854600,185.046403,115.804620,183.590601,-0.064757,-1.781357,32.025740,-235.887465,173.340743,7.652928,35.936086,13.243937,38.800615,1999.611680,2.428805,431115.329051,0.955503,19.432242,3.339690,3.749734,0.073634,0.053556,116.763504,93.708624,32.000000,32.000000,32.000000,32.000000,144.285681,32.000000,70.004020,74.676604,102.826504,100.000000,26.742364,43.367089,40.000000,23.068253,22.379747,27.000000,38.421571,1658.935547,35.944127,0.684044,75.321443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.769128,59.314562,186.336896,159.764095,109.442104,111.786459,54.703604,14.169720,185.179072,10.151100,59.360372,49.807981,157.495247,187.207012,155.870032,185.099597,115.787989,183.764348,-0.064644,-1.779241,32.025740,-235.884141,173.414224,7.640946,35.899105,13.208652,15.144978,779.978636,0.418738,430961.366046,0.951994,19.312076,3.330950,3.741221,0.075912,0.053122,116.733114,93.703282,32.000000,32.000000,32.000000,32.000000,293.966939,32.000000,70.010176,74.727292,102.797243,100.000000,26.808037,43.367089,40.000000,23.143789,22.379747,27.000000,38.413823,1666.259766,35.953016,0.683402,75.320275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.687353,59.298856,186.234042,159.756537,109.427304,111.795582,54.259423,14.168721,185.204550,10.173129,59.423366,49.806657,157.508761,187.217791,155.883952,185.092242,115.791118,183.679117,-0.064647,-1.778882,32.025740,-235.882690,173.517973,7.623816,35.902765,13.260543,49.365127,2563.156240,0.634542,431068.345202,0.949413,19.416013,3.321748,3.749183,0.073395,0.052547,116.678000,93.728289,32.000000,32.000000,32.000000,32.000000,155.713391,32.000000,70.032929,74.769312,102.816001,100.000000,26.807184,43.367089,40.000000,23.086873,22.379747,27.000000,38.408587,1655.273437,35.897086,0.684969,75.311197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.731210,59.329718,186.268174,159.775293,109.464074,111.800919,54.305886,14.167580,185.164837,10.157440,59.536405,49.797069,157.509288,187.163975,155.881079,185.015804,115.816673,183.570726,-0.064505,-1.778276,32.025740,-235.880565,173.745091,7.630350,35.902044,13.213232,56.671726,2940.014861,1.623472,431023.865179,0.946681,19.285801,3.405450,3.744026,0.074182,0.054026,116.695272,93.783547,32.000000,32.000000,32.000000,32.000000,193.296902,32.000000,70.039318,74.785156,102.821152,100.000000,26.756503,43.367089,40.000000,23.137937,22.379747,27.000000,38.402651,1658.935547,35.914323,0.683877,75.321869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.713297,59.329718,186.252034,159.775293,109.471488,111.803207,54.809221,14.172289,185.005455,10.137280,59.560189,49.885758,157.503331,187.176700,155.903451,185.004379,115.828487,183.708150,-0.064437,-1.777674,32.025740,-235.878796,173.700036,7.630212,35.908120,13.280629,20.646110,1061.242433,0.498628,431094.475331,0.956196,19.354842,3.369426,3.748118,0.074017,0.054303,116.580750,93.764978,32.000000,32.000000,32.000000,32.000000,127.817270,32.000000,70.036083,74.744803,102.835137,100.000000,26.801375,43.367089,40.000000,23.113523,22.379747,27.000000,38.398592,1677.246094,35.938087,0.685706,75.325380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.768795,59.374358,186.212521,159.827923,109.478431,111.808898,54.149112,14.162870,184.874766,10.119900,59.610142,49.759385,157.485798,187.119515,155.876813,184.993004,115.815777,183.623804,-0.064537,-1.777682,32.025740,-235.889194,173.260858,7.625306,35.894237,13.254179,24.105694,1254.175450,0.434112,431067.028963,0.954576,19.340239,3.302021,3.745499,0.073472,0.053060,116.425956,93.746299,32.000000,32.000000,32.000000,32.000000,180.490014,32.000000,70.059529,74.716128,102.828634,100.000000,26.777468,43.367089,40.000000,23.126928,22.379747,27.000000,38.395233,1666.259766,35.913169,0.685016,75.319337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.742677,59.417345,186.067217,159.858438,109.463885,111.811953,54.395277,14.165154,185.031334,10.114544,59.695366,49.801628,157.492147,187.151898,155.872216,184.990887,115.798951,183.627067,-0.064526,-1.777689,32.025740,-235.888381,173.211420,7.606687,35.906966,13.250753,63.788841,3303.798201,1.191935,431068.129703,0.946204,19.358806,3.343263,3.746523,0.074171,0.053182,116.292219,93.710886,32.000000,32.000000,32.000000,32.000000,312.487247,32.000000,70.042035,74.704094,102.826346,100.000000,26.799463,43.367089,40.000000,23.097322,22.379747,27.000000,38.390454,1662.597656,35.905416,0.684756,75.325969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.811703,59.478795,186.119058,159.908829,109.465077,111.810475,54.170121,14.162870,184.975607,10.089965,59.685794,49.994432,157.526279,187.127367,155.859937,185.040920,115.854106,183.535491,-0.064243,-1.777685,32.025740,-235.884947,173.112383,7.576167,35.926566,13.254413,21.986450,1143.471415,1.019855,431134.078551,0.956726,19.345942,3.323413,3.741552,0.074618,0.052876,116.204836,93.657216,32.000000,32.000000,32.000000,32.000000,274.282929,32.000000,70.035606,74.705954,102.864726,100.000000,26.736340,43.367089,40.000000,23.097406,22.379747,27.000000,38.386107,1677.246094,35.940124,0.684549,75.325372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.741265,59.495053,186.237939,159.942703,109.493548,111.811226,54.396770,14.172717,184.961101,10.130003,59.552981,49.983811,157.539012,187.166495,155.877610,185.102268,115.832317,183.728494,-0.064238,-1.777658,32.025740,-235.876734,173.153393,7.596211,35.928783,13.257388,32.434949,1679.848449,0.385415,431266.318466,0.953081,19.415985,3.341497,3.740595,0.073499,0.052900,116.141314,93.642146,32.000000,32.000000,32.000000,32.000000,260.938624,32.000000,70.041733,74.681924,102.870587,100.000000,26.823022,43.367089,40.000000,23.072472,22.379747,27.000000,38.384394,1658.935547,35.961635,0.684721,75.312391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.839667,59.495053,186.194595,159.942703,109.482999,111.818112,54.683539,14.164155,185.006637,10.126054,59.495164,49.989706,157.543579,187.185579,155.862913,185.161831,115.794290,183.601582,-0.064190,-1.777632,32.025740,-235.889217,173.315332,7.594414,35.931614,13.272245,62.434938,3216.629669,1.117214,431173.129188,0.955728,19.405953,3.250978,3.736452,0.074574,0.052533,115.961916,93.663316,32.000000,32.000000,32.000000,32.000000,289.332925,32.000000,70.039289,74.658447,102.888343,100.000000,26.822387,43.367089,40.000000,23.117364,22.379747,27.000000,38.381096,1655.273437,35.918993,0.683458,75.318911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.821186,59.440216,186.311179,159.917787,109.433375,111.821480,54.185426,14.163869,185.049499,10.104599,59.520499,49.834780,157.551978,187.219483,155.897405,185.073374,115.817806,183.745438,-0.064188,-1.779384,32.025740,-235.883295,173.380963,7.586471,35.896599,13.246768,12.347007,641.961793,0.758705,431307.627854,0.953275,19.495156,3.347285,3.744134,0.073219,0.052437,115.889729,93.684597,32.000000,32.000000,32.000000,32.000000,462.721091,32.000000,70.036083,74.660210,102.897019,100.000000,26.889540,43.367089,40.000000,23.058478,22.379747,27.000000,38.375074,1677.246094,35.906732,0.684300,75.318212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.755705,59.411834,186.212448,159.884473,109.420251,111.824513,54.465651,14.166010,184.949655,10.076968,59.562018,49.998059,157.546554,187.265301,155.926735,185.119030,115.858174,183.612578,-0.064075,-1.779947,32.025740,-235.883441,173.287982,7.583611,35.890757,13.225763,11.877212,614.358425,0.393390,431332.094354,0.946276,19.393275,3.336318,3.735872,0.074069,0.053603,115.918680,93.709830,32.000000,32.000000,32.000000,32.000000,287.625049,32.000000,70.051276,74.673258,102.921992,100.000000,26.877338,43.367089,40.000000,23.071537,22.379747,27.000000,38.370798,1662.597656,35.913854,0.683796,75.324494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.776670,59.421203,186.241262,159.889792,109.383492,111.826770,54.399277,14.165582,184.795432,10.073691,59.566012,49.879701,157.528975,187.225776,155.889469,184.994901,115.851310,183.610518,-0.064222,-1.779942,32.025740,-235.885013,173.304196,7.591466,35.933994,13.281711,62.071109,3214.595737,1.990625,431233.530313,0.955254,19.357561,3.368335,3.739597,0.075040,0.053995,116.155580,93.681399,32.000000,32.000000,32.000000,32.000000,293.925382,32.000000,70.040647,74.655671,102.893054,100.000000,26.850867,43.367089,40.000000,23.110016,22.379747,27.000000,38.365257,1651.611328,35.951880,0.684503,75.324025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.741726,59.421203,186.187693,159.889792,109.398324,111.827524,54.184105,14.162728,184.887698,10.054543,59.576250,49.952705,157.551895,187.169429,155.910171,185.155025,115.851916,183.559018,-0.064106,-1.779957,32.025740,-235.888684,173.403805,7.589751,35.947012,13.234363,33.984637,1767.016981,2.070895,431168.888624,0.951669,19.396977,3.276680,3.742535,0.075190,0.054043,116.423110,93.673138,32.000000,32.000000,32.000000,32.000000,322.278518,32.000000,70.039312,74.665485,102.890073,100.000000,26.868297,43.367089,40.000000,23.100031,22.379747,27.000000,38.361158,1666.259766,35.941260,0.684874,75.317172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.815822,59.433878,186.175669,159.909109,109.385588,111.829802,54.674725,14.166866,185.036315,10.048554,59.564613,50.084682,157.548584,187.298220,155.914410,185.144822,115.851959,183.622413,-0.064230,-1.781434,32.025740,-235.883565,173.531129,7.588659,35.917406,13.240277,19.853930,1023.033559,0.396176,431188.395584,0.952432,19.384631,3.282748,3.741537,0.075073,0.052844,116.560522,93.669953,32.000000,32.000000,32.000000,32.000000,308.765335,32.000000,70.034423,74.653608,102.849363,100.000000,26.859641,43.367089,40.000000,23.121679,22.379747,27.000000,38.357237,1677.246094,35.914990,0.684000,75.317539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.754743,59.430021,186.276838,159.907989,109.379348,111.832081,54.332029,14.169720,185.226305,10.025304,59.509746,50.155110,157.567294,187.321031,155.899150,185.164463,115.855309,183.671138,-0.064384,-1.782465,32.025740,-235.877444,173.394482,7.578497,35.973463,13.272516,58.385680,3027.473955,0.723901,431217.520644,0.956959,19.420827,3.262255,3.743089,0.072236,0.052346,116.472556,93.620096,32.000000,32.000000,32.000000,32.000000,190.742269,32.000000,70.050446,74.628276,102.822394,100.000000,26.905835,43.367089,40.000000,23.078045,22.379747,27.000000,38.351318,1655.273437,35.978836,0.684493,75.326480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.813585,59.411834,186.263716,159.900150,109.381987,111.838211,54.728191,14.167580,185.262409,9.986218,59.358817,49.967791,157.548083,187.365185,155.898037,185.214475,115.792429,183.725805,-0.064458,-1.784084,32.025740,-235.884649,173.772012,7.600747,35.987562,13.267701,30.315529,1560.572841,1.237459,431185.604317,0.946872,19.356774,3.286692,3.737280,0.072768,0.054064,116.525035,93.586315,32.000000,32.000000,32.000000,32.000000,328.886066,32.000000,70.013541,74.613030,102.787363,100.000000,26.909845,43.367089,40.000000,23.117439,22.379747,27.000000,38.346964,1666.259766,35.995586,0.684071,75.325559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.837832,59.343220,186.382103,159.860117,109.429617,111.847337,54.174369,14.162442,185.205626,9.980658,59.303931,49.902714,157.568502,187.420411,155.938148,185.232807,115.828855,183.716097,-0.064474,-1.785242,32.025740,-235.890439,173.572552,7.619748,35.957001,13.279836,21.317698,1108.604002,0.421441,431232.408064,0.954140,19.416160,3.302154,3.743901,0.073039,0.052901,116.698788,93.569154,32.000000,32.000000,32.000000,32.000000,148.940526,32.000000,70.024806,74.621345,102.797950,100.000000,26.951945,43.367089,40.000000,23.082375,22.379747,27.000000,38.341800,1680.908203,35.952331,0.683906,75.328398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.842862,59.343220,186.366373,159.860117,109.485001,111.854934,54.424242,14.168578,185.306065,10.005303,59.344902,49.907226,157.581070,187.426383,155.948475,185.156802,115.818681,183.804017,-0.064495,-1.785253,32.025740,-235.883976,173.372293,7.629949,35.934769,13.211212,53.592979,2774.249369,0.810756,431317.565198,0.946009,19.337044,3.386136,3.739215,0.073800,0.053668,116.934541,93.553878,32.000000,32.000000,32.000000,32.000000,404.211231,32.000000,70.030336,74.616115,102.778836,100.000000,26.976349,43.367089,40.000000,23.069481,22.379747,27.000000,38.334424,1655.273437,35.937600,0.682820,75.323301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.784372,59.305469,186.441937,159.813086,109.458587,111.857241,54.509492,14.166152,185.176648,10.017238,59.402170,49.860617,157.566596,187.326297,155.958533,185.182408,115.790412,183.887618,-0.064526,-1.785268,32.025740,-235.888199,173.250924,7.642231,35.980603,13.269595,43.332690,2239.615705,1.152870,431155.022176,0.955073,19.243340,3.345962,3.739771,0.074477,0.053114,116.988917,93.526914,32.000000,32.000000,32.000000,32.000000,259.257315,32.000000,70.024783,74.633290,102.776126,100.000000,26.979936,43.367089,40.000000,23.063773,22.379747,27.000000,38.327917,1669.921875,35.982153,0.683587,75.324835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.851565,59.312358,186.311297,159.822604,109.442543,111.862560,54.185796,14.165724,185.214138,10.018071,59.411654,49.858889,157.574536,187.471623,155.973668,185.203167,115.788729,183.818792,-0.064421,-1.786404,32.025740,-235.888627,173.412186,7.683493,35.980657,13.228503,24.725581,1285.556122,0.458539,431203.404794,0.950647,19.238137,3.390065,3.739079,0.074878,0.053141,117.019100,93.524784,32.000000,32.000000,32.000000,32.000000,213.823466,32.000000,70.038498,74.620107,102.793199,100.000000,27.027984,43.367089,40.000000,23.101282,22.379747,27.000000,38.322612,1677.246094,36.024867,0.683810,75.330674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.785421,59.319247,186.420752,159.848079,109.500946,111.867141,54.409475,14.169292,185.224897,10.035522,59.410796,49.869279,157.566431,187.421862,155.965924,185.295232,115.774923,183.874597,-0.064400,-1.786384,32.025740,-235.881793,173.534533,7.695991,35.950474,13.233894,39.165165,2027.941453,0.567843,431267.918551,0.950311,19.260923,3.450584,3.744989,0.073431,0.053575,117.142592,93.514264,32.000000,32.000000,32.000000,32.000000,345.945898,32.000000,70.008419,74.650854,102.825143,100.000000,27.047111,43.367089,40.000000,23.059608,22.379747,27.000000,38.317613,1658.935547,35.985904,0.683844,75.318050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.793461,59.319247,186.402048,159.848079,109.536299,111.871736,54.697749,14.167865,185.094844,10.023471,59.444300,49.891730,157.560630,187.428614,155.951799,185.375783,115.810086,183.759228,-0.064222,-1.786414,32.025740,-235.882730,173.231752,7.704703,35.970992,13.230793,59.339994,3056.384851,0.993484,431245.780589,0.954633,19.198273,3.425717,3.737321,0.073757,0.052867,117.044760,93.536183,32.000000,32.000000,32.000000,32.000000,434.131370,32.000000,69.993737,74.672155,102.813270,100.000000,27.050343,43.367089,40.000000,23.101186,22.379747,27.000000,38.312650,1658.935547,36.001374,0.681875,75.320565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.825048,59.323931,186.398062,159.851999,109.532678,111.876324,54.638812,14.166010,185.206251,10.021437,59.410635,49.976942,157.547850,187.459313,155.957130,185.301077,115.791706,183.803733,-0.064211,-1.786698,32.025740,-235.885401,173.900316,7.706959,35.988121,13.224627,19.959229,1029.135357,0.628282,431358.014711,0.952155,19.273614,3.461051,3.744485,0.074178,0.053001,116.933559,93.517743,32.000000,32.000000,32.000000,32.000000,170.668801,32.000000,69.997102,74.721718,102.849762,100.000000,27.101965,43.367089,40.000000,23.132354,22.379747,27.000000,38.305913,1673.583984,35.982370,0.683789,75.323787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.720698,59.317318,186.470676,159.864317,109.510928,111.882433,54.295894,14.163584,185.309406,9.992114,59.376341,49.854312,157.575393,187.547186,155.975282,185.362212,115.812509,183.958998,-0.064156,-1.785759,32.025740,-235.888481,173.978817,7.703790,35.949933,13.249653,40.673761,2110.460997,0.414597,431291.495214,0.947007,19.265289,3.381378,3.743505,0.073386,0.053088,117.018858,93.562893,32.000000,32.000000,32.000000,32.000000,427.041948,32.000000,70.002098,74.762585,102.868871,100.000000,27.124913,43.367089,40.000000,23.077584,22.379747,27.000000,38.300488,1651.611328,35.943604,0.683368,75.320641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.764522,59.294447,186.495105,159.843880,109.529741,111.888621,54.390224,14.164868,185.305787,10.004813,59.339944,49.771779,157.539931,187.468640,155.940504,185.343939,115.792736,183.846177,-0.063897,-1.785984,32.025740,-235.888013,173.467946,7.695861,35.974725,13.198879,57.971404,3002.776204,1.231959,431330.931350,0.947418,19.237280,3.416929,3.741051,0.073471,0.053395,117.059687,93.563213,32.000000,32.000000,32.000000,32.000000,144.419072,32.000000,69.971375,74.766695,102.858798,100.000000,27.130893,43.367089,40.000000,23.139984,22.379747,27.000000,38.295273,1662.597656,35.991872,0.683361,75.325270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.750010,59.299131,186.612929,159.845000,109.556200,111.899254,54.789423,14.165724,185.492635,9.999319,59.404123,49.842645,157.580110,187.473423,155.969806,185.350337,115.796194,183.810304,-0.063954,-1.786123,32.025740,-235.888464,173.314128,7.711483,36.000256,13.216729,19.960564,1026.375020,0.605894,431388.775221,0.955638,19.338735,3.456014,3.750363,0.074006,0.053574,117.122537,93.559086,32.000000,32.000000,32.000000,32.000000,212.155805,32.000000,69.989860,74.771872,102.861508,100.000000,27.209790,43.367089,40.000000,23.115506,22.379747,27.000000,38.289039,1677.246094,35.962085,0.685630,75.336452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
