OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Tuesday, September 1, 2020
4:49:00 AM
Real Test Point 2
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.313348,59.062711,213.598895,173.893174,104.718779,107.527380,54.115248,14.156306,212.075630,10.123294,59.170213,49.253974,171.459574,215.351012,169.589796,213.025093,126.352387,211.638164,-0.063545,0.038634,32.025740,-235.896412,195.509476,9.245507,40.044043,14.457203,17.499213,911.021996,0.378101,393265.835717,0.922106,19.440054,3.046440,4.328445,0.076452,0.054930,124.404304,98.338162,32.000000,32.000000,32.000000,32.000000,114.519678,32.000000,69.767895,77.454234,109.437106,105.800000,25.516510,43.367089,24.500000,16.707422,22.379747,31.000000,39.997829,1673.583984,39.762047,0.660446,75.415090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.291749,59.077315,213.533353,173.904399,104.753903,107.534209,54.525832,14.156591,212.059735,10.105808,59.172694,49.273265,171.486027,215.255601,169.611088,212.884728,126.355091,211.588661,-0.063207,0.038652,32.025740,-235.897434,195.811605,9.247366,40.071323,14.460052,17.544818,906.518288,0.422678,393381.737962,0.926080,19.423517,3.077323,4.322916,0.073505,0.053481,124.402331,98.340148,32.000000,32.000000,32.000000,32.000000,172.692526,32.000000,69.759640,77.462094,109.437084,105.800000,25.525113,43.367089,24.500000,16.695924,22.379747,31.000000,39.991245,1669.921875,39.762733,0.659327,75.415414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.435000,59.077315,213.649774,173.888123,104.814075,107.539550,54.099716,14.161158,212.014780,10.088462,59.113787,49.282217,171.461576,215.269982,169.592175,212.995394,126.324676,211.568741,-0.063105,0.038653,32.025740,-235.890090,195.882741,9.242667,40.083205,14.450171,25.450708,1325.363085,1.502085,393391.406245,0.929248,19.507661,3.034063,4.331462,0.074572,0.053589,124.229772,98.311189,32.000000,32.000000,32.000000,32.000000,144.834126,32.000000,69.742321,77.448633,109.421174,105.800000,25.519194,43.367089,24.500000,16.727318,22.379747,31.000000,39.984197,1669.921875,39.808692,0.661065,75.414331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.269291,59.067395,213.634833,173.865675,104.821942,107.544875,54.537815,14.160444,212.024690,10.093694,59.153377,49.176244,171.473995,215.237042,169.612825,212.952143,126.314877,211.624509,-0.063026,0.038652,32.025740,-235.887863,195.740079,9.236460,40.006810,14.427669,16.280284,840.996608,1.498586,393448.619370,0.922789,19.544797,3.014175,4.332030,0.073515,0.053722,124.304651,98.320761,32.000000,32.000000,32.000000,32.000000,120.295109,32.000000,69.723386,77.477171,109.404449,105.800000,25.555921,43.367089,24.500000,16.661164,22.379747,31.000000,39.977149,1662.597656,39.802760,0.661233,75.422258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.315190,59.067395,213.426949,173.865675,104.855383,107.551717,54.340166,14.160730,212.191355,10.097405,59.176915,49.272855,171.450747,215.193814,169.604439,212.912335,126.333718,211.691887,-0.062916,0.038684,32.025740,-235.889865,195.516021,9.230310,40.000752,14.435765,16.703262,865.984921,1.030986,393410.738044,0.927142,19.395500,3.037677,4.321832,0.072711,0.052406,124.219319,98.335373,32.000000,32.000000,32.000000,32.000000,146.691500,32.000000,69.731068,77.507405,109.364140,105.800000,25.566928,43.367089,24.500000,16.781042,22.379747,31.000000,39.969683,1655.273437,39.790806,0.659136,75.422744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.261774,59.083928,213.575027,173.858379,104.913832,107.548646,54.319540,14.155878,212.066376,10.067958,59.202791,49.204978,171.446095,215.248344,169.595674,212.987506,126.325147,211.744169,-0.062674,0.038698,32.025740,-235.891776,195.908298,9.230754,39.982722,14.437298,52.276982,2711.342745,1.616229,393576.417684,0.923116,19.558313,3.066833,4.336065,0.074271,0.053707,123.887460,98.271515,32.000000,32.000000,32.000000,32.000000,126.126833,32.000000,69.715500,77.511309,109.309789,105.800000,25.490359,43.367089,24.500000,16.775977,22.379747,31.000000,39.963212,1651.611328,39.772505,0.661077,75.415456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.331445,59.108451,213.629318,173.863991,104.987426,107.542511,54.296649,14.163584,212.111836,10.052443,59.244537,49.244684,171.469801,215.289585,169.617942,213.067248,126.296336,211.790073,-0.062396,0.038688,32.025740,-235.885214,195.931341,9.235438,40.008739,14.461783,71.454264,3707.533786,1.573122,393526.168146,0.925585,19.510424,3.071374,4.327814,0.073737,0.053919,123.785152,98.287985,32.000000,32.000000,32.000000,32.000000,154.219804,32.000000,69.745271,77.561372,109.289957,105.800000,25.543390,43.367089,24.500000,16.829365,22.379747,31.000000,39.956214,1655.273437,39.812226,0.660360,75.452363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.291029,59.140965,213.443801,173.872970,105.019193,107.542533,54.269568,14.161158,212.078521,10.038225,59.290382,49.348979,171.488300,215.236284,169.637228,213.027989,126.334432,211.675011,-0.062276,0.038701,32.025740,-235.891070,195.878988,9.243834,40.016006,14.439984,70.898093,3680.511541,0.503345,393601.060519,0.927053,19.582692,3.098085,4.335512,0.074432,0.054035,123.692528,98.283903,32.000000,32.000000,32.000000,32.000000,149.868632,32.000000,69.726895,77.597039,109.282354,105.800000,25.628271,43.367089,24.500000,16.810116,22.379747,31.000000,39.950309,1662.597656,39.767925,0.661597,75.426520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.309947,59.160805,213.612091,173.879144,105.015374,107.545323,54.135803,14.160159,212.129495,10.026535,59.249496,49.319554,171.457072,215.352248,169.616742,212.960495,126.309918,211.708293,-0.062260,0.038723,32.025740,-235.891089,195.635862,9.260224,39.991917,14.405095,22.868646,1190.106579,0.367886,393615.228507,0.926013,19.534528,3.142821,4.330490,0.073676,0.052985,123.672235,98.277896,32.000000,32.000000,32.000000,32.000000,142.701783,32.000000,69.692880,77.597884,109.233574,105.800000,25.603074,43.367089,24.500000,16.864778,22.379747,31.000000,39.942677,1669.921875,39.770341,0.660275,75.419914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.320663,59.160805,213.731267,173.879144,105.073656,107.541470,54.539276,14.160302,212.133887,10.040570,59.225662,49.399778,171.457086,215.356644,169.611164,212.959986,126.283010,211.739614,-0.062255,0.038718,32.025740,-235.883922,196.096765,9.265072,39.996623,14.427363,18.994754,981.192664,0.370843,393612.845227,0.927390,19.609200,3.064804,4.330277,0.075384,0.053530,123.771397,98.271832,32.000000,32.000000,32.000000,32.000000,140.265643,32.000000,69.704104,77.588853,109.252974,105.800000,25.573492,43.367089,24.500000,16.870991,22.379747,31.000000,39.936949,1666.259766,39.807322,0.661137,75.416096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.295376,59.151987,213.795577,173.867358,105.139295,107.539949,54.037270,14.160587,212.116684,10.034007,59.238923,49.375211,171.461638,215.372634,169.608642,212.922623,126.253715,211.667421,-0.062297,0.038740,32.025740,-235.892621,195.629437,9.256778,40.058323,14.460863,23.805113,1241.100170,1.150041,393686.364933,0.929362,19.609303,3.100867,4.332028,0.073250,0.053319,123.882212,98.314711,32.000000,32.000000,32.000000,32.000000,152.865827,32.000000,69.707522,77.639943,109.251693,105.800000,25.550547,43.367089,24.500000,16.885949,22.379747,31.000000,39.930190,1662.597656,39.808981,0.661294,75.425412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.319748,59.155018,213.758766,173.858659,105.208467,107.541491,54.290420,14.159017,212.194709,10.016500,59.246248,49.338230,171.474204,215.393148,169.624219,212.985593,126.251203,211.737187,-0.062365,0.038789,32.025740,-235.892884,196.179018,9.242537,40.071143,14.457780,16.156040,838.381552,1.384817,393720.195418,0.922234,19.598126,3.138642,4.333503,0.074158,0.053261,123.897656,98.320554,32.000000,32.000000,32.000000,32.000000,161.877284,32.000000,69.690413,77.632862,109.242786,105.800000,25.655566,43.367089,24.500000,16.921175,22.379747,31.000000,39.923712,1651.611328,39.793546,0.660789,75.423869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.260492,59.162734,213.546528,173.864552,105.253653,107.547277,54.312777,14.158161,212.149888,9.992745,59.300743,49.294652,171.465933,215.410450,169.648366,213.127995,126.283742,211.846519,-0.062221,0.038835,32.025740,-235.897988,196.016797,9.240375,40.031548,14.478515,32.712559,1696.846312,1.105637,393782.678822,0.931291,19.615686,3.142889,4.337031,0.076449,0.053250,123.884598,98.336843,32.000000,32.000000,32.000000,32.000000,134.376474,32.000000,69.707334,77.664842,109.260068,105.800000,25.597068,43.367089,24.500000,16.928270,22.379747,31.000000,39.917370,1647.949219,39.804419,0.661153,75.422241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.348335,59.162734,213.504011,173.864552,105.286304,107.549095,54.301178,14.158589,212.175158,10.009123,59.370768,49.361192,171.488544,215.488744,169.604290,213.086212,126.266912,211.769244,-0.062155,0.038880,32.025740,-235.894782,196.106800,9.230508,40.016709,14.465281,59.839429,3104.618105,1.628281,393779.103347,0.926466,19.593294,3.169609,4.334141,0.073625,0.052573,123.803678,98.297800,32.000000,32.000000,32.000000,32.000000,129.943788,32.000000,69.698527,77.664340,109.256807,105.800000,25.575801,43.367089,24.500000,16.984921,22.379747,31.000000,39.911239,1647.949219,39.791401,0.661076,75.418354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.242438,59.186706,213.555391,173.867919,105.316692,107.554393,54.537303,14.158304,212.204128,10.007046,59.335362,49.385760,171.477465,215.365443,169.635317,213.106787,126.288394,211.788221,-0.062126,0.038880,32.025740,-235.893924,196.106351,9.228339,40.046495,14.455563,69.321391,3580.994133,0.804501,393795.191086,0.927377,19.662837,3.174993,4.335047,0.073030,0.053270,123.711575,98.285416,32.000000,32.000000,32.000000,32.000000,168.954033,32.000000,69.720617,77.685402,109.247351,105.800000,25.633963,43.367089,24.500000,16.954381,22.379747,31.000000,39.905789,1662.597656,39.810116,0.661165,75.426026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.340838,59.217843,213.799941,173.876899,105.360546,107.559700,54.142391,14.154165,212.159621,10.040965,59.364504,49.363429,171.470458,215.398275,169.636124,213.142579,126.285210,211.793714,-0.062145,0.038888,32.025740,-235.893489,195.881622,9.237749,40.044512,14.472709,71.251261,3707.533786,0.439085,393761.511470,0.925777,19.571201,3.165020,4.326468,0.076156,0.052816,123.572848,98.278920,32.000000,32.000000,32.000000,32.000000,189.067143,32.000000,69.735628,77.690815,109.261167,105.800000,25.585591,43.367089,24.500000,17.040800,22.379747,31.000000,39.899577,1666.259766,39.830924,0.660309,75.422267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.308281,59.228039,213.585674,173.869042,105.373025,107.564763,54.561926,14.161443,212.235216,10.063620,59.385719,49.307681,171.468909,215.441214,169.605863,213.150672,126.284367,211.848658,-0.062221,0.038873,32.025740,-235.890458,196.262207,9.239033,40.004015,14.481076,45.237000,2335.791652,0.379819,393858.935845,0.924051,19.705658,3.150121,4.336816,0.074539,0.052249,123.542315,98.249134,32.000000,32.000000,32.000000,32.000000,535.328542,32.000000,69.704844,77.702262,109.226982,105.800000,25.604787,43.367089,24.500000,17.004517,22.379747,31.000000,39.894752,1666.259766,39.760407,0.661380,75.423912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.217146,59.242367,213.578956,173.862307,105.444682,107.570876,54.590761,14.159445,212.090537,10.055841,59.400441,49.360749,171.460272,215.498270,169.608764,213.259499,126.309396,211.795076,-0.062108,0.038876,32.025740,-235.890496,195.990018,9.225713,40.025309,14.475234,15.673947,808.889532,0.369253,393846.408071,0.928874,19.634128,3.155210,4.333123,0.074144,0.054184,123.552969,98.263703,32.000000,32.000000,32.000000,32.000000,221.456466,32.000000,69.744185,77.736300,109.199318,105.800000,25.654230,43.367089,24.500000,17.055854,22.379747,31.000000,39.887239,1673.583984,39.795800,0.660536,75.415704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.301620,59.242367,213.802590,173.862307,105.505108,107.575474,54.111764,14.157733,212.172504,10.061935,59.393392,49.460885,171.441401,215.507355,169.604765,213.123818,126.278286,211.717294,-0.062292,0.038884,32.025740,-235.895802,196.300918,9.234155,40.068600,14.453291,21.711627,1130.396135,0.581570,393909.405369,0.922469,19.678275,3.175110,4.331639,0.073413,0.052749,123.506136,98.283828,32.000000,32.000000,32.000000,32.000000,162.403142,32.000000,69.709017,77.769718,109.158495,105.800000,25.614651,43.367089,24.500000,17.127425,22.379747,31.000000,39.881945,1673.583984,39.876234,0.661675,75.417809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.277458,59.261380,213.633008,173.861465,105.547106,107.583102,54.507004,14.158161,212.218205,10.063414,59.373708,49.382206,171.469240,215.427462,169.634903,213.162546,126.307038,211.910672,-0.062341,0.038877,32.025740,-235.894557,195.631253,9.233454,40.034198,14.444510,19.461351,1005.890415,1.681219,393974.082746,0.923945,19.787734,3.131496,4.339523,0.074442,0.053817,123.433799,98.277737,32.000000,32.000000,32.000000,32.000000,162.922104,32.000000,69.727628,77.856402,109.186600,105.800000,25.640148,43.367089,24.500000,17.100966,22.379747,31.000000,39.876907,1655.273437,39.856004,0.662164,75.418116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.357917,59.260829,213.748839,173.855573,105.563356,107.595346,54.110128,14.160302,212.266762,10.043614,59.375680,49.455494,171.451486,215.392142,169.631650,213.100962,126.306152,211.870044,-0.062344,0.038912,32.025740,-235.889313,196.013391,9.234033,40.021379,14.450586,14.018004,729.856730,1.212872,393983.372354,0.930409,19.699552,3.135622,4.336624,0.076500,0.052890,123.244586,98.289675,32.000000,32.000000,32.000000,32.000000,147.819888,32.000000,69.735213,77.917359,109.147607,105.800000,25.650733,43.367089,24.500000,17.137327,22.379747,31.000000,39.871265,1651.611328,39.797279,0.660379,75.416905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.311930,59.267443,213.563818,173.840420,105.584510,107.603443,54.556316,14.161158,212.242939,10.029902,59.396570,49.417853,171.434394,215.554784,169.608555,213.169781,126.275411,211.871716,-0.062370,0.038912,32.025740,-235.888947,196.004620,9.227648,40.043700,14.480823,23.997195,1239.211519,1.353103,394002.593020,0.924272,19.743776,3.173944,4.335309,0.073631,0.052682,123.257893,98.259577,32.000000,32.000000,32.000000,32.000000,258.742355,32.000000,69.728594,77.940403,109.114696,105.800000,25.765337,43.367089,24.500000,17.110521,22.379747,31.000000,39.865598,1647.949219,39.842589,0.660709,75.422122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.347159,59.267443,213.713568,173.840420,105.571960,107.613074,54.264428,14.156306,212.281561,10.029120,59.383192,49.450199,171.467956,215.533083,169.611246,213.155965,126.304984,211.816586,-0.062218,0.038897,32.025740,-235.894452,196.192459,9.222965,40.061442,14.480823,43.742306,2270.996377,1.876856,393980.212159,0.929489,19.659311,3.160741,4.330589,0.075469,0.052170,123.250838,98.239875,32.000000,32.000000,32.000000,32.000000,149.141496,32.000000,69.740307,78.014485,109.115864,105.800000,25.641358,43.367089,24.500000,17.154256,22.379747,31.000000,39.860230,1647.949219,39.828796,0.661095,75.422829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.285511,59.271300,213.982113,173.839578,105.595156,107.619906,54.284739,14.154165,212.214209,10.026783,59.351451,49.526191,171.455680,215.478431,169.609755,213.105094,126.276926,211.919572,-0.062250,0.038903,32.025740,-235.898390,196.070397,9.223175,40.082574,14.481887,63.729198,3307.430223,1.096690,394121.334441,0.922917,19.713872,3.192062,4.330875,0.074760,0.054025,123.193765,98.291661,32.000000,32.000000,32.000000,32.000000,327.096793,32.000000,69.747363,78.048601,109.077750,105.800000,25.677121,43.367089,24.500000,17.153812,22.379747,31.000000,39.854786,1658.935547,39.842751,0.660537,75.425420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.371278,59.262483,213.612342,173.835369,105.626718,107.628225,54.623277,14.160016,212.281185,10.007699,59.334615,49.507351,171.430714,215.573600,169.608968,213.165868,126.271341,211.916119,-0.062318,0.038915,32.025740,-235.889272,196.050795,9.221232,40.073577,14.471826,69.901077,3605.256041,0.601626,394064.862652,0.927237,19.677138,3.143369,4.330818,0.073877,0.052724,123.294837,98.268231,32.000000,32.000000,32.000000,32.000000,373.354821,32.000000,69.709131,78.055544,109.054996,105.800000,25.821723,43.367089,24.500000,17.211051,22.379747,31.000000,39.849220,1662.597656,39.850414,0.660740,75.422088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.337207,59.252563,213.890060,173.812640,105.722156,107.646488,54.629517,14.159017,212.304048,9.973685,59.339972,49.473378,171.431458,215.630019,169.611578,213.313343,126.272056,211.954787,-0.062381,0.038915,32.025740,-235.887820,196.231392,9.214808,40.085080,14.469139,44.847934,2312.837272,0.413759,394207.545129,0.928232,19.745292,3.207141,4.341684,0.075034,0.053387,123.386200,98.259731,32.000000,32.000000,32.000000,32.000000,151.056795,32.000000,69.715357,78.072396,109.074375,105.800000,25.808165,43.367089,24.500000,17.256903,22.379747,31.000000,39.841382,1666.259766,39.873241,0.661816,75.419539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.290699,59.252012,213.735359,173.804502,105.787047,107.658640,54.173594,14.161443,212.344065,9.969252,59.325804,49.396372,171.432798,215.610034,169.609565,213.244873,126.284149,211.992636,-0.062391,0.038949,32.025740,-235.888661,195.821352,9.219318,40.067645,14.482590,14.632279,760.946840,0.376253,394165.619796,0.920768,19.647039,3.211529,4.326652,0.074480,0.052985,123.406928,98.226017,32.000000,32.000000,32.000000,32.000000,193.740328,32.000000,69.711041,78.080042,109.100586,105.800000,25.855965,43.367089,24.500000,17.229993,22.379747,31.000000,39.835307,1669.921875,39.823585,0.659980,75.418746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.344390,59.252012,213.734715,173.804502,105.825283,107.672410,54.539773,14.156734,212.155325,9.951706,59.369769,49.450790,171.433420,215.492124,169.595275,213.279605,126.279998,211.912836,-0.062475,0.038954,32.025740,-235.888143,196.037070,9.226969,40.082285,14.486395,21.191486,1094.657037,0.587381,394246.377310,0.921494,19.672633,3.224221,4.335269,0.073795,0.053672,123.507071,98.251857,32.000000,32.000000,32.000000,32.000000,171.372920,32.000000,69.715886,78.087716,109.084848,105.800000,25.770444,43.367089,24.500000,17.276214,22.379747,31.000000,39.829574,1673.583984,39.862513,0.660665,75.414510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.308307,59.260278,213.877212,173.800293,105.919529,107.684572,54.118329,14.164297,212.274026,9.928116,59.419867,49.486780,171.419839,215.618450,169.614846,213.279508,126.263271,212.057196,-0.062575,0.038982,32.025740,-235.885807,196.090808,9.226590,40.065409,14.502369,20.427719,1063.421646,1.801061,394304.366849,0.930316,19.720590,3.225248,4.336221,0.073006,0.053331,123.722700,98.257096,32.000000,32.000000,32.000000,32.000000,179.461407,32.000000,69.727712,78.102715,109.094786,105.800000,25.833739,43.367089,24.500000,17.265475,22.379747,31.000000,39.824186,1655.273437,39.845113,0.661759,75.423255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.356432,59.296100,213.862700,173.816007,106.008933,107.698251,54.352290,14.162014,212.408540,9.929729,59.432735,49.527217,171.408780,215.590320,169.617558,213.240555,126.236726,211.913546,-0.062528,0.038975,32.025740,-235.891684,195.929445,9.225095,40.073739,14.488180,20.401115,1057.465130,1.242615,394316.838296,0.923083,19.664592,3.201734,4.331490,0.074276,0.053275,123.870644,98.273898,32.000000,32.000000,32.000000,32.000000,265.558900,32.000000,69.693374,78.130775,109.070515,105.800000,25.848016,43.367089,24.500000,17.308727,22.379747,31.000000,39.818536,1647.949219,39.845113,0.660592,75.421508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.330021,59.310980,214.019283,173.824706,106.048416,107.714994,54.398314,14.157733,212.251608,9.930098,59.434381,49.472743,171.443566,215.644766,169.604325,213.264795,126.286939,211.882493,-0.062504,0.038981,32.025740,-235.891718,195.883069,9.225950,40.073487,14.457330,47.348317,2452.161643,1.290634,394441.557912,0.931145,19.710488,3.268502,4.337549,0.074254,0.052957,123.896004,98.298374,32.000000,32.000000,32.000000,32.000000,214.456517,32.000000,69.718905,78.179069,109.087556,105.800000,25.817701,43.367089,24.500000,17.300596,22.379747,31.000000,39.814481,1651.611328,39.892804,0.661680,75.420349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.350577,59.310980,213.693793,173.824706,106.121088,107.731768,54.290758,14.157019,212.286524,9.914468,59.427654,49.567543,171.440157,215.523163,169.609484,213.295862,126.285334,211.794119,-0.062612,0.038982,32.025740,-235.893902,196.183057,9.231012,40.058846,14.473972,65.673625,3407.964597,1.291499,394552.947327,0.926350,19.696127,3.245253,4.333026,0.075191,0.053629,123.829182,98.290695,32.000000,32.000000,32.000000,32.000000,147.463876,32.000000,69.703064,78.163384,109.060922,105.800000,25.930261,43.367089,24.500000,17.338429,22.379747,31.000000,39.809729,1647.949219,39.870645,0.661261,75.423682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.368582,59.317318,213.743825,173.811517,106.170933,107.747776,54.343475,14.158304,212.308565,9.931182,59.430158,49.615609,171.429572,215.533608,169.620127,213.268299,126.325832,211.857109,-0.062842,0.039002,32.025740,-235.891474,196.157909,9.228788,40.066148,14.497267,71.840963,3724.386368,0.557111,394552.375223,0.926291,19.738544,3.184272,4.338520,0.073648,0.053858,123.877214,98.309169,32.000000,32.000000,32.000000,32.000000,173.280063,32.000000,69.697479,78.180870,109.037510,105.800000,25.895938,43.367089,24.500000,17.346287,22.379747,31.000000,39.804716,1651.611328,39.854093,0.661229,75.423707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.271658,59.330269,213.927054,173.813481,106.262227,107.771445,54.585875,14.162442,212.424004,9.930606,59.471705,49.637453,171.439163,215.675485,169.617063,213.263148,126.320599,211.931114,-0.062942,0.039000,32.025740,-235.888316,196.224048,9.239462,40.131346,14.521536,45.856425,2366.736481,0.401162,394597.399552,0.927846,19.717111,3.155227,4.330117,0.073982,0.053376,123.750515,98.328670,32.000000,32.000000,32.000000,32.000000,166.390540,32.000000,69.704445,78.195986,109.074636,105.800000,25.863864,43.367089,24.500000,17.366405,22.379747,31.000000,39.798274,1669.921875,39.908797,0.660781,75.423068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.320804,59.341015,213.754888,173.803660,106.317187,107.789725,54.172939,14.156877,212.369081,9.937131,59.480587,49.549207,171.434510,215.632459,169.616128,213.232321,126.326940,211.916407,-0.063120,0.039007,32.025740,-235.896658,196.077187,9.242818,40.147754,14.521229,15.243896,792.763354,0.366733,394567.387577,0.926727,19.704684,3.136576,4.329552,0.077663,0.054095,123.778354,98.362517,32.000000,32.000000,32.000000,32.000000,233.684718,32.000000,69.698008,78.178106,109.081098,105.800000,25.934458,43.367089,24.500000,17.442111,22.379747,31.000000,39.793158,1677.246094,39.915847,0.661072,75.425335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.247672,59.345424,213.804920,173.786824,106.386288,107.808012,54.530476,14.160587,212.466931,9.922791,59.504344,49.610908,171.418987,215.525913,169.596097,213.233912,126.300046,211.997494,-0.063154,0.039020,32.025740,-235.894418,196.269346,9.254376,40.129255,14.490361,20.701395,1069.523443,0.575971,394765.547644,0.924841,19.818718,3.167472,4.341787,0.073974,0.053159,123.847841,98.376947,32.000000,32.000000,32.000000,32.000000,189.367043,32.000000,69.683593,78.108350,109.093373,105.800000,25.984174,43.367089,24.500000,17.435031,22.379747,31.000000,39.788521,1673.583984,39.847421,0.661808,75.423247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.402937,59.345424,213.758523,173.786824,106.453460,107.826305,54.110956,14.156020,212.419053,9.925486,59.492450,49.571255,171.420995,215.583836,169.587297,213.353209,126.292451,211.878006,-0.063078,0.039018,32.025740,-235.898495,195.984146,9.263771,40.136809,14.476225,21.566203,1122.841529,1.730572,394793.264697,0.931055,19.778189,3.156031,4.333970,0.073912,0.053543,124.045607,98.382366,32.000000,32.000000,32.000000,32.000000,223.860500,32.000000,69.702023,78.060425,109.089205,105.800000,25.921596,43.367089,24.500000,17.499509,22.379747,31.000000,39.783672,1669.921875,39.938277,0.660907,75.492159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.300100,59.366642,213.798637,173.796926,106.433419,107.847664,54.339400,14.158304,212.466772,9.953912,59.531884,49.522045,171.442817,215.527065,169.606184,213.368205,126.323021,212.033898,-0.063102,0.039014,32.025740,-235.896701,196.367895,9.265979,40.129597,14.492795,21.671261,1123.567933,1.276362,394985.410777,0.926627,19.858911,3.211035,4.341422,0.073815,0.054084,124.235139,98.393813,32.000000,32.000000,32.000000,32.000000,144.852964,32.000000,69.694824,77.990817,109.116785,105.800000,25.974399,43.367089,24.500000,17.427832,22.379747,31.000000,39.779509,1647.949219,39.929460,0.663091,75.422710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.370216,59.379042,213.742770,173.801415,106.417315,107.872101,54.341781,14.159445,212.395348,9.943842,59.538166,49.497034,171.426866,215.586116,169.589825,213.259825,126.329662,211.973498,-0.063209,0.039014,32.025740,-235.888372,196.133435,9.259508,40.141245,14.536339,57.838505,2998.563058,1.221983,394935.599044,0.930746,19.696998,3.177204,4.326838,0.074342,0.053240,124.309712,98.363316,32.000000,32.000000,32.000000,32.000000,141.779118,32.000000,69.686158,77.925507,109.094982,105.800000,25.942931,43.367089,24.500000,17.509353,22.379747,31.000000,39.774671,1647.949219,39.903586,0.659856,75.496711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.453258,59.387033,213.782973,173.799451,106.440121,107.891903,54.341856,14.157162,212.390613,9.939403,59.530146,49.610407,171.399188,215.619330,169.597134,213.238310,126.291026,211.912938,-0.063249,0.039016,32.025740,-235.892452,196.216157,9.253178,40.084665,14.478191,66.926409,3469.708974,1.218658,395069.359397,0.929193,19.825413,3.200679,4.336678,0.075243,0.053702,124.306894,98.303392,32.000000,32.000000,32.000000,32.000000,203.542092,32.000000,69.669389,77.864911,109.062754,105.800000,25.947935,43.367089,24.500000,17.488021,22.379747,31.000000,39.770386,1655.273437,39.935013,0.661413,75.423298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.377303,59.387033,213.793203,173.799451,106.479084,107.908156,54.576482,14.160016,212.524053,9.934004,59.571225,49.566804,171.454538,215.596502,169.623151,213.298533,126.319238,211.968356,-0.063283,0.039002,32.025740,-235.892539,195.960894,9.253209,40.125270,14.489910,61.428988,3171.011471,0.456111,395102.067200,0.927944,19.764706,3.173102,4.329387,0.074368,0.052917,124.398398,98.334094,32.000000,32.000000,32.000000,32.000000,244.470285,32.000000,69.705412,77.829053,109.098248,105.800000,25.959385,43.367089,24.500000,17.459228,22.379747,31.000000,39.765978,1662.597656,39.915504,0.661112,75.421534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.392832,59.395851,213.774907,173.795803,106.510026,107.930299,54.199461,14.156734,212.420094,9.924211,59.549849,49.582689,171.443372,215.682864,169.566473,213.402979,126.325378,211.937159,-0.063372,0.038996,32.025740,-235.899741,196.170861,9.245125,40.138378,14.448855,21.512038,1118.192540,0.393751,395194.970434,0.926420,19.686214,3.190741,4.322930,0.074405,0.053811,124.419383,98.264524,32.000000,32.000000,32.000000,32.000000,195.786108,32.000000,69.683405,77.803967,109.099347,105.800000,25.975642,43.367089,24.500000,17.520960,22.379747,31.000000,39.761644,1666.259766,39.935049,0.659881,75.425898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.300856,59.411558,214.015773,173.787385,106.491825,107.955454,54.558140,14.154879,212.452887,9.934970,59.521361,49.607798,171.445854,215.615411,169.570825,213.245154,126.330723,211.961096,-0.063535,0.038986,32.025740,-235.897676,196.211264,9.245930,40.147105,14.485439,21.238010,1096.690969,0.429622,395260.958718,0.924136,19.765311,3.181742,4.329787,0.074235,0.053066,124.337707,98.290920,32.000000,32.000000,32.000000,32.000000,294.170410,32.000000,69.685345,77.726532,109.116697,105.800000,25.979201,43.367089,24.500000,17.532404,22.379747,31.000000,39.757029,1669.921875,39.959372,0.661177,75.503725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.403748,59.409629,213.859050,173.773355,106.476130,107.981355,54.338747,14.161871,212.516102,9.915042,59.534319,49.517328,171.422065,215.678350,169.545864,213.277408,126.349435,211.939195,-0.063346,0.038951,32.025740,-235.888070,196.447168,9.254458,40.189061,14.469698,15.060778,780.850321,1.226699,395327.492647,0.930455,19.757951,3.164787,4.328055,0.073862,0.052724,124.347095,98.305801,32.000000,32.000000,32.000000,32.000000,186.338687,32.000000,69.669178,77.631154,109.106006,105.800000,26.010636,43.367089,24.500000,17.562739,22.379747,31.000000,39.751615,1658.935547,39.970677,0.660793,75.495330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.355383,59.409354,214.030751,173.767743,106.507006,108.000366,54.214996,14.158874,212.325479,9.918284,59.557172,49.645744,171.407928,215.728191,169.556304,213.387844,126.357133,212.032674,-0.063364,0.038943,32.025740,-235.891067,196.445803,9.245310,40.226132,14.510663,27.721968,1440.570828,1.245775,395508.583507,0.926487,19.869540,3.167741,4.341015,0.073721,0.053662,124.276360,98.307717,32.000000,32.000000,32.000000,32.000000,162.730927,32.000000,69.672084,77.533275,109.098772,105.800000,26.083325,43.367089,24.500000,17.569805,22.379747,31.000000,39.747034,1651.611328,39.937213,0.662117,75.498765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.343705,59.409354,213.795473,173.767743,106.517689,108.020932,54.313962,14.154451,212.347042,9.904591,59.576549,49.503735,171.391951,215.737018,169.573848,213.300627,126.368596,211.963117,-0.063241,0.038926,32.025740,-235.904802,196.438442,9.238968,40.309180,14.487999,64.281662,3334.307187,1.753193,395474.434059,0.928318,19.760358,3.141436,4.328802,0.074026,0.052737,124.233204,98.321547,32.000000,32.000000,32.000000,32.000000,198.604081,32.000000,69.669616,77.465433,109.100533,105.800000,26.129096,43.367089,24.500000,17.620418,22.379747,31.000000,39.742513,1647.949219,39.957966,0.660596,75.496821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.390880,59.424234,213.798813,173.766901,106.553776,108.039244,54.466839,14.165724,212.378419,9.926816,59.589763,49.686705,171.401935,215.629856,169.554771,213.315649,126.354839,211.987939,-0.063207,0.038917,32.025740,-235.884543,196.071024,9.235293,40.323713,14.444456,70.515418,3647.387498,0.953944,395570.288870,0.931602,19.810475,3.166142,4.336523,0.074500,0.053191,124.201848,98.303343,32.000000,32.000000,32.000000,32.000000,126.008976,32.000000,69.668303,77.364588,109.116274,105.800000,26.140498,43.367089,24.500000,17.646919,22.379747,31.000000,39.738588,1666.259766,39.970443,0.662169,75.495824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.314239,59.441318,214.022182,173.780931,106.597929,108.059088,54.112553,14.158304,212.391428,9.902129,59.604017,49.640300,171.407530,215.629633,169.552549,213.327623,126.359965,212.024267,-0.063157,0.038907,32.025740,-235.891474,196.344889,9.225591,40.225789,14.467931,40.765235,2122.374030,0.411250,395629.923296,0.930323,19.822649,3.130568,4.332781,0.075104,0.054112,124.127351,98.304614,32.000000,32.000000,32.000000,32.000000,349.313656,32.000000,69.672055,77.328404,109.139354,105.800000,26.070512,43.367089,24.500000,17.639170,22.379747,31.000000,39.734190,1669.921875,39.937898,0.661592,75.412405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.395578,59.459505,213.871370,173.776722,106.639243,108.079178,54.532065,14.160587,212.444377,9.862063,59.631434,49.671009,171.410181,215.714527,169.568628,213.319802,126.364137,211.957173,-0.063207,0.038913,32.025740,-235.892785,195.913497,9.221151,40.203882,14.487278,17.077204,882.256380,0.374675,395707.610271,0.926932,19.788367,3.152930,4.328710,0.074364,0.053294,123.940226,98.346265,32.000000,32.000000,32.000000,32.000000,232.395925,32.000000,69.666711,77.263043,109.120988,105.800000,26.080216,43.367089,24.500000,17.704300,22.379747,31.000000,39.730553,1673.583984,39.958957,0.660998,75.425881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.344618,59.459505,213.833144,173.776722,106.664113,108.101267,54.192865,14.160159,212.489057,9.849179,59.653853,49.632733,171.406333,215.692505,169.622190,213.385217,126.346123,212.047017,-0.063115,0.038941,32.025740,-235.888639,196.341686,9.224740,40.190360,14.489514,26.673853,1386.671619,0.649574,395859.164589,0.934808,19.885340,3.160395,4.339967,0.075806,0.052378,123.778457,98.362623,32.000000,32.000000,32.000000,32.000000,200.551983,32.000000,69.676946,77.236571,109.153023,105.800000,26.129851,43.367089,24.500000,17.675751,22.379747,31.000000,39.727049,1673.583984,40.016276,0.663030,75.490540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.407405,59.478519,213.801486,173.767181,106.779256,108.133671,54.256265,14.159873,212.557415,9.851141,59.630903,49.710743,171.400712,215.689439,169.553918,213.319088,126.327039,212.074646,-0.063031,0.038904,32.025740,-235.893825,196.187216,9.220565,40.209742,14.499881,14.615438,758.912907,1.548086,395879.179636,0.926156,19.818743,3.132967,4.329768,0.075084,0.053883,123.665192,98.348564,32.000000,32.000000,32.000000,32.000000,144.149867,32.000000,69.651579,77.185508,109.143893,105.800000,26.164148,43.367089,24.500000,17.698681,22.379747,31.000000,39.722343,1647.949219,39.971615,0.661604,75.419863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.424225,59.490919,213.949688,173.775600,106.874524,108.154996,54.340698,14.160587,212.591307,9.851391,59.624855,49.741670,171.405670,215.701276,169.583123,213.380104,126.365395,212.091357,-0.063183,0.038904,32.025740,-235.893601,196.376215,9.221010,40.198726,14.496510,34.483572,1787.792147,0.992060,396043.006729,0.933201,19.871848,3.182123,4.333464,0.073628,0.053289,123.767325,98.372861,32.000000,32.000000,32.000000,32.000000,165.304090,32.000000,69.683678,77.137914,109.189325,105.800000,26.157746,43.367089,24.500000,17.710996,22.379747,31.000000,39.718849,1647.949219,39.951565,0.661282,75.421525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.304544,59.484582,213.946569,173.772794,106.956835,108.170185,54.461389,14.154879,212.381956,9.885377,59.629862,49.652631,171.409248,215.730084,169.569185,213.391345,126.338528,212.138702,-0.063199,0.038879,32.025740,-235.897349,196.535297,9.220071,40.235183,14.471754,63.161448,3267.332699,1.809076,396175.883539,0.931135,19.825439,3.210782,4.327317,0.074286,0.053880,123.835666,98.358003,32.000000,32.000000,32.000000,32.000000,77.288658,32.000000,69.676462,77.117183,109.175438,105.800000,26.204362,43.367089,24.500000,17.719890,22.379747,31.000000,39.714960,1651.611328,40.010164,0.661480,75.414246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.383099,59.478519,213.825774,173.766620,106.983990,108.187718,54.144148,14.156591,212.452639,9.874746,59.580492,49.626404,171.398291,215.725090,169.581693,213.324770,126.327107,212.074955,-0.063131,0.038863,32.025740,-235.896454,196.334693,9.227802,40.233615,14.498367,66.649411,3467.965603,0.767080,396177.619845,0.929554,19.820324,3.178216,4.328843,0.074998,0.053597,123.971034,98.322532,32.000000,32.000000,32.000000,32.000000,107.344480,32.000000,69.703671,77.030581,109.184830,105.800000,26.250665,43.367089,24.500000,17.809968,22.379747,31.000000,39.710789,1655.273437,39.958543,0.662093,75.423358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.294956,59.478519,213.923911,173.766620,107.032247,108.205244,54.545731,14.158446,212.470347,9.881510,59.647664,49.702981,171.388990,215.688993,169.541424,213.404692,126.307637,212.000903,-0.063325,0.038863,32.025740,-235.892638,196.152178,9.225862,40.253268,14.491100,68.437634,3534.794811,0.419693,396382.019309,0.930083,19.938715,3.221487,4.339287,0.074839,0.052901,124.049902,98.318114,32.000000,32.000000,32.000000,32.000000,188.437539,32.000000,69.700350,77.019882,109.179275,105.800000,26.195313,43.367089,24.500000,17.783467,22.379747,31.000000,39.706597,1658.935547,39.974446,0.662543,75.423051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.409653,59.488439,214.130191,173.748942,107.049337,108.225058,54.170031,14.161015,212.410156,9.873121,59.672045,49.775560,171.392853,215.676512,169.568786,213.454850,126.309366,212.084766,-0.063136,0.038855,32.025740,-235.893010,196.452349,9.207930,40.219785,14.507418,50.789457,2641.462638,0.397104,396394.286568,0.934034,19.850758,3.210819,4.329938,0.073856,0.052498,124.052806,98.324314,32.000000,32.000000,32.000000,32.000000,98.920484,32.000000,69.707565,76.980120,109.196907,105.800000,26.229664,43.367089,24.500000,17.855933,22.379747,31.000000,39.703005,1673.583984,39.940062,0.662355,75.420954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.386118,59.514893,213.949358,173.743611,107.076702,108.240358,54.612688,14.155307,212.591093,9.887568,59.685693,49.680674,171.381962,215.718571,169.611934,213.389981,126.327557,212.135049,-0.063194,0.038844,32.025740,-235.900842,195.985227,9.196999,40.202891,14.507544,26.106020,1346.719375,0.387493,396571.158013,0.929129,19.942655,3.204625,4.339671,0.073600,0.053657,124.087441,98.321389,32.000000,32.000000,32.000000,32.000000,76.492666,32.000000,69.706622,76.956549,109.184494,105.800000,26.346698,43.367089,24.500000,17.805579,22.379747,31.000000,39.699097,1673.583984,39.933535,0.663402,75.416224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
