OSU 80 Ton Compressor Load Stand
49.421061,59.529223,213.984437,173.745014,107.076069,108.253343,54.154169,14.158161,212.454699,9.886271,59.694270,49.702858,171.392048,215.769846,169.593706,213.402451,126.292340,211.979723,-0.063262,0.038843,32.025740,-235.890147,196.456184,9.195698,40.178910,14.507959,11.862348,617.118762,0.521573,396559.857817,0.933383,19.833018,3.231961,4.333772,0.074086,0.053124,124.080633,98.301534,32.000000,32.000000,32.000000,32.000000,115.176126,32.000000,69.703761,76.958240,109.150198,105.800000,26.328649,43.367089,24.500000,17.836776,22.379747,31.000000,39.696368,1677.246094,39.970515,0.663254,75.419573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.455680,59.529223,214.079954,173.745014,107.067597,108.267853,54.557819,14.160444,212.443907,9.889615,59.780366,49.637730,171.367656,215.735813,169.574481,213.445641,126.290542,212.119455,-0.063304,0.038826,32.025740,-235.893581,196.364977,9.186985,40.192325,14.484033,20.571104,1062.259399,1.014766,396635.581006,0.926498,19.883988,3.231192,4.332176,0.074059,0.053497,124.030419,98.304098,32.000000,32.000000,32.000000,32.000000,92.274631,32.000000,69.710585,76.981879,109.178918,105.800000,26.329156,43.367089,24.500000,17.836382,22.379747,31.000000,39.693265,1669.921875,39.967991,0.663390,75.422889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.462027,59.562015,213.918159,173.751468,107.183265,108.286091,54.396259,14.157447,212.493537,9.883731,59.797005,49.740804,171.369246,215.729709,169.532823,213.423087,126.246885,212.077444,-0.063498,0.038856,32.025740,-235.895597,196.428223,9.173307,40.239060,14.487314,15.828484,819.785599,2.232524,396744.360977,0.933764,19.861921,3.212582,4.329823,0.073425,0.053827,123.583232,98.259475,32.000000,32.000000,32.000000,32.000000,121.379803,32.000000,69.694925,77.045367,109.161813,105.800000,26.394103,43.367089,24.500000,17.914391,22.379747,31.000000,39.689848,1669.921875,39.973905,0.662563,75.418346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.362178,59.591776,213.980594,173.761289,107.192234,108.307406,54.299501,14.156448,212.526043,9.885457,59.767874,49.693023,171.389086,215.834713,169.518030,213.454684,126.247728,212.035798,-0.063422,0.038838,32.025740,-235.893166,196.329329,9.180310,40.214665,14.481959,26.317524,1365.460610,1.287195,396775.470204,0.926267,19.825883,3.262805,4.328723,0.076152,0.053796,123.676648,98.298096,32.000000,32.000000,32.000000,32.000000,153.451167,32.000000,69.706268,77.075954,109.176162,105.800000,26.450493,43.367089,24.500000,17.851029,22.379747,31.000000,39.687676,1647.949219,40.010578,0.662505,75.498807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.478912,59.601697,213.918406,173.757080,107.213418,108.328739,54.306188,14.161300,212.491833,9.868709,59.773760,49.702099,171.377431,215.767424,169.551093,213.410154,126.224016,212.049955,-0.063603,0.038830,32.025740,-235.890764,196.366649,9.183811,40.188881,14.501865,63.045865,3270.674159,1.672272,396973.554603,0.929125,19.852070,3.291904,4.324897,0.073958,0.052559,123.787998,98.290911,32.000000,32.000000,32.000000,32.000000,113.145545,32.000000,69.718585,77.112853,109.146051,105.800000,26.400374,43.367089,24.500000,17.929053,22.379747,31.000000,39.684558,1651.611328,39.976393,0.662170,75.423366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.377397,59.607759,213.979076,173.746697,107.263247,108.346296,54.288233,14.161586,212.506338,9.864619,59.779018,49.803745,171.359553,215.866842,169.553310,213.373443,126.233987,211.962580,-0.063624,0.038813,32.025740,-235.890642,196.455040,9.172422,40.195444,14.461440,70.611731,3664.385362,1.007975,397174.073170,0.933106,19.985815,3.276628,4.334910,0.074048,0.053784,123.837439,98.293965,32.000000,32.000000,32.000000,32.000000,78.256262,32.000000,69.698638,77.128878,109.156210,105.800000,26.451387,43.367089,24.500000,17.876057,22.379747,31.000000,39.681882,1658.935547,40.010687,0.663010,75.496549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.484248,59.607759,213.952154,173.746697,107.310582,108.362312,54.267730,14.159873,212.445951,9.886619,59.801635,49.712692,171.386671,215.746039,169.539473,213.443441,126.283529,212.100112,-0.063629,0.038803,32.025740,-235.892028,196.396712,9.162774,40.224401,14.481310,66.087926,3430.918977,0.419940,397218.644660,0.930781,19.874183,3.305247,4.323426,0.074293,0.054350,123.930461,98.327788,32.000000,32.000000,32.000000,32.000000,214.468551,32.000000,69.723497,77.158870,109.179707,105.800000,26.435221,43.367089,24.500000,17.954333,22.379747,31.000000,39.679094,1662.597656,39.957695,0.662277,75.420937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.433813,59.622364,214.151208,173.745294,107.313256,108.379866,54.594459,14.157019,212.380991,9.876588,59.792229,49.713574,171.390223,215.861130,169.528491,213.436675,126.277474,212.045020,-0.063490,0.038766,32.025740,-235.893902,196.403810,9.153709,40.191315,14.494003,35.441338,1828.906638,0.375733,397353.429896,0.933358,19.985938,3.264991,4.333543,0.075471,0.053406,124.084468,98.327969,32.000000,32.000000,32.000000,32.000000,158.369511,32.000000,69.737007,77.142637,109.174728,105.800000,26.437704,43.367089,24.500000,17.906810,22.379747,31.000000,39.676674,1673.583984,39.933174,0.663101,75.420681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.422170,59.627600,213.868192,173.747539,107.315304,108.398871,54.143809,14.153737,212.581842,9.867301,59.805412,49.759186,171.378812,215.824149,169.557324,213.358260,126.260186,212.033250,-0.063828,0.038760,32.025740,-235.896204,196.370018,9.145743,40.194272,14.480463,13.973680,727.096393,0.400750,397221.789506,0.931634,19.874694,3.263115,4.323642,0.074325,0.052850,124.206112,98.333432,32.000000,32.000000,32.000000,32.000000,191.011332,32.000000,69.732162,77.133308,109.151161,105.800000,26.542618,43.367089,24.500000,17.955528,22.379747,31.000000,39.673789,1673.583984,39.950339,0.662819,75.426383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.449537,59.638898,213.924856,173.747259,107.351957,108.414135,54.503923,14.159588,212.447627,9.888861,59.825617,49.773971,171.378149,215.705512,169.531305,213.342435,126.274376,212.021634,-0.063857,0.038743,32.025740,-235.895417,196.256110,9.138406,40.203305,14.512827,19.257885,995.430191,0.748550,397360.568461,0.927282,19.941786,3.250079,4.332080,0.074466,0.053599,124.247660,98.348467,32.000000,32.000000,32.000000,32.000000,105.876890,32.000000,69.765874,77.144096,109.189029,105.800000,26.531699,43.367089,24.500000,17.978399,22.379747,31.000000,39.671138,1669.921875,39.939088,0.664350,75.419752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.404837,59.651850,213.792328,173.752871,107.363244,108.434697,54.554183,14.157305,212.555010,9.911092,59.834890,49.738063,171.370729,215.740199,169.538783,213.384808,126.262394,211.976745,-0.063973,0.038705,32.025740,-235.890839,196.163926,9.128913,40.233146,14.502604,21.683775,1119.790630,1.897559,397483.020567,0.935419,19.959143,3.263289,4.327374,0.074186,0.054669,124.218084,98.357796,32.000000,32.000000,32.000000,32.000000,226.681540,32.000000,69.740577,77.139181,109.175631,105.800000,26.542425,43.367089,24.500000,17.985976,22.379747,31.000000,39.667848,1666.259766,39.928071,0.663721,75.422088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.541396,59.651850,213.737874,173.752871,107.364126,108.450712,54.302467,14.164155,212.338931,9.902241,59.857175,49.811512,171.366575,215.634011,169.550280,213.286373,126.210377,212.038443,-0.064101,0.038672,32.025740,-235.888727,196.405888,9.121379,40.238014,14.493372,17.206922,892.716604,1.376736,397502.418352,0.928832,19.941952,3.245072,4.326125,0.073618,0.053114,124.260798,98.318613,32.000000,32.000000,32.000000,32.000000,205.250606,32.000000,69.765413,77.150223,109.169056,105.800000,26.464603,43.367089,24.500000,18.029020,22.379747,31.000000,39.665634,1666.259766,39.971380,0.663837,75.420673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.511586,59.665353,213.903590,173.745575,107.430884,108.468252,54.279349,14.159303,212.408607,9.882839,59.910287,49.752568,171.372115,215.592844,169.528613,213.257075,126.157155,211.974825,-0.064261,0.038672,32.025740,-235.890148,196.311462,9.118203,40.187024,14.478443,21.037116,1091.896700,1.223409,397657.549710,0.929107,20.001445,3.241495,4.327356,0.074449,0.053809,124.242195,98.289433,32.000000,32.000000,32.000000,32.000000,166.539896,32.000000,69.732162,77.138246,109.162446,105.800000,26.541998,43.367089,24.500000,17.962021,22.379747,31.000000,39.663508,1644.287109,39.962708,0.664398,75.423486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.455647,59.687123,213.940235,173.752871,107.505406,108.482709,54.337662,14.162870,212.496672,9.894755,59.897866,49.807304,171.378332,215.702087,169.543793,213.348651,126.157241,211.859227,-0.064374,0.038653,32.025740,-235.887071,196.275219,9.111239,40.210355,14.476496,40.183864,2083.438752,1.538097,397711.822083,0.930725,19.859364,3.314897,4.314329,0.074215,0.053162,124.293804,98.281489,32.000000,32.000000,32.000000,32.000000,163.257838,32.000000,69.739099,77.177216,109.125235,105.800000,26.536519,43.367089,24.500000,17.996436,22.379747,31.000000,39.660951,1651.611328,39.971092,0.662121,75.417059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.467562,59.702004,213.814298,173.752871,107.545959,108.498740,54.273566,14.161015,212.290193,9.896787,59.931928,49.809347,171.346607,215.509165,169.511625,213.283723,126.173859,211.847251,-0.064403,0.038628,32.025740,-235.891050,196.451533,9.111639,40.175106,14.510555,62.646952,3251.932925,1.259610,397930.263062,0.931921,19.903856,3.346067,4.320273,0.074541,0.053403,124.287040,98.308666,32.000000,32.000000,32.000000,32.000000,111.499927,32.000000,69.727363,77.180395,109.070743,105.800000,26.621223,43.367089,24.500000,18.043189,22.379747,31.000000,39.659365,1647.949219,39.955333,0.663082,75.419556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.443214,59.702004,213.798107,173.752871,107.584279,108.516278,54.451796,14.161871,212.453342,9.903724,59.972451,49.909615,171.325752,215.564822,169.479909,213.233078,126.202743,211.893161,-0.064495,0.038637,32.025740,-235.888070,196.328715,9.117065,40.182066,14.524926,71.478729,3698.235809,0.660266,398057.690124,0.932256,19.983818,3.305901,4.325901,0.074200,0.053774,124.238313,98.313150,32.000000,32.000000,32.000000,32.000000,204.059712,32.000000,69.736472,77.193950,109.035491,105.800000,26.536048,43.367089,24.500000,18.052200,22.379747,31.000000,39.657600,1651.611328,40.012958,0.663780,75.417783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.476656,59.736450,213.848527,173.745856,107.638519,108.527749,54.238505,14.161871,212.498124,9.899461,59.974004,49.725573,171.345654,215.550099,169.542736,213.267792,126.223276,211.854147,-0.064353,0.038625,32.025740,-235.894441,196.087566,9.109547,40.178532,14.496762,69.559723,3613.101209,0.423341,398092.501082,0.933285,19.986300,3.285130,4.322313,0.073830,0.053229,124.293242,98.319063,32.000000,32.000000,32.000000,32.000000,90.857328,32.000000,69.740412,77.177283,109.020302,105.800000,26.616520,43.367089,24.500000,18.081526,22.379747,31.000000,39.656683,1658.935547,39.954828,0.663767,75.421142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.364815,59.760150,213.773283,173.759605,107.682040,108.539172,54.587528,14.157733,212.377455,9.889677,60.008173,49.735567,171.336684,215.636750,169.531136,213.318089,126.227534,211.949912,-0.064311,0.033139,32.025740,-235.894005,196.555446,9.102721,40.167389,14.513098,31.692944,1635.683059,0.371230,398117.534884,0.930884,20.011639,3.272168,4.324114,0.074761,0.053335,124.303755,98.350360,32.000000,32.000000,32.000000,32.000000,189.476237,32.000000,69.722103,77.143087,109.004006,105.800000,26.578000,43.367089,24.500000,18.078672,22.379747,31.000000,39.654670,1673.583984,39.983984,0.663161,75.418065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.489908,59.778062,213.729622,173.762972,107.736676,108.557486,54.520857,14.159017,212.440519,9.909331,59.987693,49.775024,171.339869,215.632964,169.520160,213.325403,126.263318,211.886879,-0.064384,-0.006599,32.025740,-235.892721,196.400424,9.101704,40.202422,14.493517,19.528151,1009.086594,0.381397,398136.477556,0.934034,20.011284,3.238106,4.322211,0.073884,0.053104,124.370453,98.369592,32.000000,32.000000,32.000000,32.000000,143.203489,32.000000,69.729808,77.104228,108.996422,105.800000,26.562171,43.367089,24.500000,18.117974,22.379747,31.000000,39.653102,1673.583984,39.979440,0.663996,75.420178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.533108,59.790188,213.976135,173.772794,107.738978,108.568959,54.127227,14.154023,212.401366,9.908862,59.988225,49.792933,171.366427,215.528346,169.519557,213.267277,126.298472,211.818710,-0.064316,-0.038185,32.025740,-235.894612,196.171902,9.101301,40.195859,14.543262,24.961230,1299.212525,0.838620,398298.615212,0.930528,20.151442,3.267052,4.330479,0.073755,0.054820,124.501297,98.413873,32.000000,32.000000,32.000000,32.000000,257.153309,32.000000,69.734533,77.076816,108.990975,105.800000,26.656317,43.367089,24.500000,18.107074,22.379747,31.000000,39.652068,1669.921875,39.964276,0.664725,75.426000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.483901,59.790188,213.870335,173.772794,107.748612,108.581948,54.500869,14.163584,212.396054,9.895294,60.006414,49.767733,171.368572,215.543305,169.513504,213.311553,126.355173,211.876917,-0.064547,-0.069740,32.025740,-235.885377,196.210016,9.108582,40.238627,14.501342,17.713847,915.670984,1.358247,398209.857704,0.929281,20.039112,3.209414,4.318651,0.074065,0.053810,124.641229,98.419341,32.000000,32.000000,32.000000,32.000000,361.687445,32.000000,69.763906,77.113342,109.003125,105.800000,26.673187,43.367089,24.500000,18.097262,22.379747,31.000000,39.650882,1658.935547,39.970767,0.663442,75.480397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.495407,59.789636,213.915860,173.765498,107.768400,108.595670,54.257550,14.161443,212.338345,9.884194,59.976502,49.700617,171.372069,215.479002,169.520737,213.175444,126.380200,211.875266,-0.064460,-0.101324,32.025740,-235.888498,196.560951,9.112977,40.321441,14.506661,52.955980,2749.696899,1.062824,398157.403198,0.935271,20.006314,3.150619,4.319861,0.074684,0.053149,124.752528,98.391744,32.000000,32.000000,32.000000,32.000000,362.236806,32.000000,69.749129,77.124616,108.996091,105.800000,26.624011,43.367089,24.500000,18.138902,22.379747,31.000000,39.649258,1655.273437,40.011588,0.663828,75.504561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.442788,59.781645,213.994369,173.750906,107.779043,108.607839,54.351032,14.165011,212.198414,9.901647,59.980998,49.794338,171.359541,215.650572,169.513029,213.175263,126.368044,211.933520,-0.064526,-0.132885,32.025740,-235.887217,196.450797,9.121911,40.296613,14.516559,67.156325,3481.040883,1.498586,398128.328212,0.929985,20.057485,3.114103,4.322019,0.074547,0.053934,124.692361,98.446667,32.000000,32.000000,32.000000,32.000000,197.433383,32.000000,69.761717,77.137507,108.983304,105.800000,26.676619,43.367089,24.500000,18.146825,22.379747,31.000000,39.647651,1658.935547,40.003042,0.664129,75.496779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.509463,59.778889,213.959451,173.751187,107.783528,108.616937,54.600620,14.161729,212.270150,9.931504,59.947309,49.761004,171.362085,215.563534,169.530120,213.177685,126.334254,211.909179,-0.064529,-0.164427,32.025740,-235.896544,196.341788,9.128031,40.282098,14.492453,65.099585,3359.004938,0.501316,398115.385544,0.934033,20.044965,3.088504,4.321934,0.074693,0.053745,124.542227,98.458400,32.000000,32.000000,32.000000,32.000000,366.022774,32.000000,69.761649,77.109870,108.961961,105.800000,26.713349,43.367089,24.500000,18.192414,22.379747,31.000000,39.645688,1662.597656,40.018872,0.663500,75.493421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.394977,59.778889,213.876342,173.751187,107.808647,108.624558,54.155170,14.158018,212.230647,9.941873,59.979421,49.695081,171.347488,215.472469,169.537117,213.217979,126.321014,211.876412,-0.064599,-0.196001,32.025740,-235.892740,196.173124,9.132952,40.276347,14.469103,26.297838,1368.075666,0.395802,398220.169487,0.933602,20.091724,3.120860,4.328121,0.073747,0.053462,124.401350,98.477272,32.000000,32.000000,32.000000,32.000000,297.046011,32.000000,69.762382,77.071094,108.941721,105.800000,26.729146,43.367089,24.500000,18.168881,22.379747,31.000000,39.643904,1669.921875,40.017791,0.664464,75.429392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.482445,59.790463,213.697655,173.760447,107.780409,108.631980,54.500018,14.155735,212.322340,9.944994,60.012948,49.796920,171.351046,215.484745,169.494446,213.067874,126.339859,211.864498,-0.064634,-0.227566,32.025740,-235.892736,195.996261,9.125685,40.231595,14.490596,18.101412,935.719746,0.407827,398264.301777,0.928031,20.019600,3.146210,4.321587,0.073634,0.053141,124.431554,98.478635,32.000000,32.000000,32.000000,32.000000,116.346126,32.000000,69.762200,77.032643,108.926400,105.800000,26.652773,43.367089,24.500000,18.251939,22.379747,31.000000,39.642672,1669.921875,40.004628,0.663421,75.426026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.500597,59.818296,213.955857,173.774197,107.713391,108.642467,54.326464,14.164297,212.186750,9.933419,60.096023,49.664974,171.356397,215.416095,169.514724,213.074970,126.347343,211.788012,-0.064662,-0.269617,32.025740,-235.883030,196.286272,9.123109,40.201178,14.503938,20.391421,1057.465130,1.011333,398414.887301,0.938112,20.138755,3.148088,4.329921,0.074835,0.054163,124.601778,98.472299,32.000000,32.000000,32.000000,32.000000,115.199023,32.000000,69.744926,76.901515,108.939584,105.800000,26.708485,43.367089,24.500000,18.219706,22.379747,31.000000,39.641636,1658.935547,39.926070,0.664601,75.423417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.495249,59.849437,213.596302,173.794681,107.700462,108.653132,54.263876,14.160302,212.263166,9.896956,60.136556,49.686805,171.376028,215.406865,169.510536,213.048157,126.331459,211.725902,-0.064584,-0.301176,32.025740,-235.895520,196.265634,9.122243,40.233200,14.475216,15.876709,824.289306,1.466412,398345.235215,0.930459,20.059274,3.125112,4.318656,0.073425,0.053707,124.538256,98.501694,32.000000,32.000000,32.000000,32.000000,174.490891,32.000000,69.777619,76.888660,108.968638,105.800000,26.768471,43.367089,24.500000,18.224224,22.379747,31.000000,39.640248,1655.273437,40.005584,0.663526,75.495594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.455140,59.874790,213.755654,173.805905,107.745041,108.663069,54.289568,14.161871,212.194131,9.870612,60.106741,49.772680,171.370575,215.431173,169.517375,213.148981,126.277526,211.742000,-0.064678,-0.332726,32.025740,-235.893787,196.507374,9.118745,40.222436,14.502315,48.563874,2520.153098,1.302624,398390.487818,0.933214,20.068227,3.091100,4.322288,0.073789,0.052752,124.396791,98.491051,32.000000,32.000000,32.000000,32.000000,215.092635,32.000000,69.752858,76.834881,108.969231,105.800000,26.663618,43.367089,24.500000,18.240386,22.379747,31.000000,39.640248,1647.949219,39.960923,0.665289,75.424713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.506150,59.874790,213.576057,173.805905,107.814247,108.669934,54.310901,14.156448,212.246401,9.852424,60.044174,49.815664,171.372206,215.433275,169.516772,213.016272,126.249081,211.742617,-0.064505,-0.364280,32.025740,-235.894473,196.184933,9.119101,40.205036,14.487657,68.213013,3538.426833,1.671598,398509.749425,0.934570,20.104929,3.085435,4.315491,0.074463,0.053202,124.276171,98.509503,32.000000,32.000000,32.000000,32.000000,255.343827,32.000000,69.761733,76.814458,108.983898,105.800000,26.709223,43.367089,24.500000,18.280069,22.379747,31.000000,39.640163,1647.949219,39.968586,0.663394,75.420451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.553946,59.872585,213.559398,173.799732,107.824521,108.675317,54.301922,14.162442,212.204344,9.881311,60.007385,49.774226,171.363256,215.404098,169.521226,213.112719,126.288716,211.823702,-0.064613,-0.396081,32.025740,-235.891910,196.299754,9.138226,40.205776,14.485475,70.125494,3638.234803,0.547225,398729.009592,0.935108,20.172012,3.144954,4.322213,0.073580,0.053301,124.175767,98.501385,32.000000,32.000000,32.000000,32.000000,326.963894,32.000000,69.731826,76.821433,108.979048,105.800000,26.736632,43.367089,24.500000,18.263413,22.379747,31.000000,39.639119,1666.259766,39.974986,0.665034,75.425148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.518074,59.862664,213.616837,173.777283,107.835838,108.682184,54.511274,14.160872,212.284657,9.873574,60.042850,49.849164,171.359678,215.498062,169.547470,213.116364,126.306256,211.692356,-0.064521,-0.427885,32.025740,-235.890866,196.189847,9.152260,40.272344,14.492958,50.170521,2592.938822,0.389057,398771.190701,0.933742,20.118946,3.173613,4.314132,0.074689,0.053526,124.263222,98.505016,32.000000,32.000000,32.000000,32.000000,87.978713,32.000000,69.739456,76.831058,108.997718,105.800000,26.648886,43.367089,24.500000,18.249069,22.379747,31.000000,39.638146,1666.259766,39.972895,0.663991,75.418866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.529622,59.865420,213.620877,173.770268,107.876681,108.690408,54.061610,14.162585,212.271006,9.872498,60.039747,49.901232,171.340750,215.363671,169.544906,213.075702,126.320882,211.714473,-0.064408,-0.460030,32.025740,-235.887030,196.100190,9.155814,40.224257,14.516018,17.083208,890.246829,0.378136,398666.095855,0.932947,20.067056,3.162107,4.309635,0.073940,0.053672,124.184201,98.489181,32.000000,32.000000,32.000000,32.000000,242.504328,32.000000,69.739923,76.879678,109.007861,105.800000,26.720373,43.367089,24.500000,18.281559,22.379747,31.000000,39.636731,1673.583984,39.969866,0.663339,75.421039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.453526,59.873963,213.506983,173.766340,107.910507,108.700921,54.153210,14.160872,212.217157,9.887817,60.101018,49.851925,171.359989,215.370792,169.533986,212.995597,126.343051,211.717984,-0.064345,-0.504443,32.025740,-235.890212,196.422674,9.161295,40.266141,14.494166,22.803392,1186.329276,0.528974,398667.809406,0.930138,20.094422,3.099000,4.313917,0.075014,0.054603,124.031141,98.498790,32.000000,32.000000,32.000000,32.000000,330.206630,32.000000,69.749765,76.935535,109.029264,105.800000,26.663303,43.367089,24.500000,18.296173,22.379747,31.000000,39.635455,1677.246094,39.990943,0.663922,75.425131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.549280,59.873963,213.574214,173.766340,107.877212,108.709293,54.533292,14.157162,212.252999,9.905389,60.056446,49.824499,171.341866,215.378042,169.504636,213.123573,126.294030,211.619758,-0.064227,-0.536598,32.025740,-235.892779,196.293168,9.158462,40.281900,14.467427,17.161953,886.614807,1.553355,398661.840795,0.937713,20.085172,3.092047,4.312992,0.074021,0.052963,123.724258,98.490804,32.000000,32.000000,32.000000,32.000000,458.632444,32.000000,69.721244,76.973517,109.047165,105.800000,26.642868,43.367089,24.500000,18.352284,22.379747,31.000000,39.634785,1669.921875,39.965214,0.663907,75.427082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.403300,59.889120,213.684535,173.773635,107.862037,108.711135,54.345172,14.161300,212.172803,9.909998,60.078359,49.856252,171.337376,215.265708,169.478509,213.004174,126.327733,211.696212,-0.064361,-0.568685,32.025740,-235.887660,196.346418,9.149756,40.273336,14.451993,18.932757,981.483226,1.164923,398729.737538,0.937821,20.172865,3.071096,4.317326,0.073719,0.053236,123.468235,98.499457,32.000000,32.000000,32.000000,32.000000,147.243182,32.000000,69.729932,77.023696,109.067621,105.800000,26.739640,43.367089,24.500000,18.308046,22.379747,31.000000,39.634421,1647.949219,39.975203,0.664255,75.446439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.518014,59.892427,213.517864,173.762972,107.820034,108.711105,54.290478,14.160444,212.118666,9.909325,60.073405,49.864492,171.338390,215.339774,169.507864,213.081385,126.325054,211.674461,-0.064400,-0.601959,32.025740,-235.893417,196.020223,9.137149,40.333828,14.406682,58.136656,3016.868450,1.545786,398781.041626,0.929379,20.073283,3.086031,4.310339,0.074228,0.053926,123.363970,98.529618,32.000000,32.000000,32.000000,32.000000,212.843097,32.000000,69.728988,77.114937,109.084335,105.800000,26.722515,43.367089,24.500000,18.406942,22.379747,31.000000,39.633574,1651.611328,39.953494,0.663795,75.469487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.435145,59.900694,213.699420,173.757360,107.795202,108.711843,54.393305,14.156877,212.028967,9.904356,60.086194,49.890651,171.341300,215.282550,169.491391,212.976281,126.345563,211.568215,-0.064303,-0.635274,32.025740,-235.899109,195.848438,9.147517,40.209724,14.501234,70.512780,3652.181768,1.405274,398862.642453,0.935677,20.240315,3.078861,4.325309,0.073748,0.053019,123.322816,98.497365,32.000000,32.000000,32.000000,32.000000,305.016479,32.000000,69.726839,77.164240,109.086585,105.800000,26.641497,43.367089,24.500000,18.353297,22.379747,31.000000,39.632874,1655.273437,39.935085,0.665556,75.421721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.609193,59.900694,213.462552,173.757360,107.809546,108.714122,54.209479,14.153880,212.114880,9.885922,60.141092,49.833075,171.337978,215.299184,169.521620,212.947697,126.353607,211.591173,-0.064290,-0.667724,32.025740,-235.897205,195.920984,9.158146,40.171338,14.483456,71.283640,3704.628168,0.456509,398775.408337,0.934245,20.124246,3.073992,4.311923,0.074750,0.054217,123.460988,98.476751,32.000000,32.000000,32.000000,32.000000,241.274378,32.000000,69.758413,77.264658,109.111845,105.800000,26.733802,43.367089,24.500000,18.416422,22.379747,31.000000,39.632400,1658.935547,39.914494,0.664269,75.427551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.525813,59.923017,213.425691,173.768585,107.848873,108.713337,54.573269,14.158161,211.998545,9.876420,60.148134,49.887712,171.356432,215.247519,169.516997,212.874726,126.360963,211.590557,-0.064361,-0.699422,32.025740,-235.895537,196.409031,9.173467,40.189188,14.480751,39.074815,2017.190668,0.377147,398814.320766,0.934222,20.218728,3.016606,4.322824,0.074253,0.053433,123.578918,98.460245,32.000000,32.000000,32.000000,32.000000,278.800497,32.000000,69.770699,77.325381,109.084025,105.800000,26.715026,43.367089,24.500000,18.324563,22.379747,31.000000,39.632522,1673.583984,39.967756,0.665923,75.427969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.468831,59.936796,213.433420,173.773074,107.848672,108.712569,54.546804,14.161300,212.171659,9.874480,60.150636,49.908070,171.356600,215.255729,169.506725,212.977935,126.364078,211.548805,-0.064161,-0.742093,32.025740,-235.889947,195.984531,9.165564,40.191910,14.504299,16.485493,851.456832,0.371694,398660.099195,0.933798,20.037781,3.016532,4.302883,0.074418,0.053149,123.673833,98.439365,32.000000,32.000000,32.000000,32.000000,350.413121,32.000000,69.771717,77.416889,109.084819,105.800000,26.719310,43.367089,24.500000,18.388608,22.379747,31.000000,39.632282,1673.583984,39.980720,0.663812,75.426494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.468618,59.945890,213.451090,173.766340,107.835358,108.712560,54.058007,14.158874,212.051558,9.862403,60.156799,49.893623,171.354862,215.301070,169.482983,212.893530,126.401372,211.582456,-0.063923,-0.775372,32.025740,-235.891883,195.986184,9.164649,40.218343,14.480102,25.010151,1303.425671,0.678991,398743.121743,0.929337,20.146729,3.008963,4.309383,0.074216,0.053780,123.719052,98.448914,32.000000,32.000000,32.000000,32.000000,299.130038,32.000000,69.776004,77.485303,109.098620,105.800000,26.637773,43.367089,24.500000,18.436592,22.379747,31.000000,39.631799,1673.583984,39.992079,0.663821,75.428182,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.528948,59.955260,213.459789,173.747259,107.856119,108.712636,54.513081,14.154165,212.046359,9.853477,60.177183,49.839046,171.346448,215.258082,169.471567,212.894036,126.346817,211.534977,-0.063857,-0.808661,32.025740,-235.895449,196.470625,9.164499,40.230585,14.476424,15.333987,792.472792,1.611028,398799.812050,0.930992,20.219771,2.991354,4.314503,0.074872,0.054747,123.741661,98.452885,32.000000,32.000000,32.000000,32.000000,205.339496,32.000000,69.746279,77.568951,109.079926,105.800000,26.612643,43.367089,24.500000,18.451003,22.379747,31.000000,39.631722,1666.259766,40.016402,0.664285,75.419011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.557483,59.955260,213.615452,173.747259,107.835579,108.712623,54.382905,14.164012,212.036593,9.840823,60.207756,49.898598,171.344817,215.196442,169.492678,212.901438,126.342662,211.537315,-0.063918,-0.841960,32.025740,-235.881355,196.393345,9.167503,40.231451,14.495482,14.484092,750.341335,1.062013,398735.017052,0.939437,20.229087,2.965740,4.314879,0.073019,0.053219,123.583215,98.461449,32.000000,32.000000,32.000000,32.000000,390.099776,32.000000,69.753176,77.646519,109.087993,105.800000,26.643934,43.367089,24.500000,18.423996,22.379747,31.000000,39.631702,1658.935547,40.002753,0.664159,75.424807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.494452,59.985023,213.375706,173.751187,107.817441,108.713357,54.267129,14.159873,212.044385,9.829337,60.185077,49.920612,171.327804,215.211934,169.477492,212.844821,126.319923,211.527953,-0.063881,-0.875276,32.025740,-235.894478,196.468991,9.172347,40.282657,14.528387,41.905912,2175.546834,1.730493,398811.286468,0.930372,20.175712,3.003813,4.309799,0.074439,0.053318,123.545952,98.472132,32.000000,32.000000,32.000000,32.000000,183.816078,32.000000,69.739592,77.672127,109.075535,105.800000,26.588535,43.367089,24.500000,18.417764,22.379747,31.000000,39.632535,1651.611328,39.967576,0.663112,75.424747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.528533,59.992739,213.360338,173.757080,107.807681,108.715597,54.303592,14.159160,212.045960,9.836390,60.166269,49.871005,171.353354,215.195025,169.478115,212.823409,126.332731,211.450026,-0.063797,-0.908569,32.025740,-235.894048,196.052875,9.171793,40.340120,14.483113,66.445235,3447.190436,1.832065,398796.603102,0.932009,20.146055,3.008779,4.310458,0.073865,0.053734,123.699022,98.436351,32.000000,32.000000,32.000000,32.000000,284.171398,32.000000,69.761039,77.691318,109.071920,105.800000,26.607227,43.367089,24.500000,18.464853,22.379747,31.000000,39.632420,1655.273437,40.007585,0.663349,75.425096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.433778,59.989983,213.478614,173.754554,107.826971,108.717047,54.217606,14.155878,212.071770,9.830186,60.185403,49.868048,171.356493,215.157718,169.492821,212.870324,126.389147,211.562319,-0.063763,-0.941876,32.025740,-235.895697,196.002930,9.156503,40.312804,14.437352,67.117279,3487.578523,0.633470,398941.553403,0.935384,20.241344,3.028267,4.311103,0.075303,0.054358,123.998494,98.439118,32.000000,32.000000,32.000000,32.000000,235.427342,32.000000,69.769522,77.731384,109.078226,105.800000,26.641247,43.367089,24.500000,18.456945,22.379747,31.000000,39.632650,1655.273437,39.974193,0.664192,75.424048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.548033,59.989983,213.654940,173.754554,107.849477,108.715503,54.543036,14.160587,212.077459,9.825968,60.191684,49.881853,171.331999,215.161609,169.487289,212.913171,126.335828,211.531605,-0.063624,-0.975168,32.025740,-235.889354,195.976802,9.140578,40.381698,14.424370,66.386633,3429.030326,0.399287,398903.241539,0.934087,20.213623,2.988400,4.307827,0.073709,0.054458,124.239390,98.414650,32.000000,32.000000,32.000000,32.000000,258.962934,32.000000,69.774156,77.749544,109.066744,105.800000,26.641259,43.367089,24.500000,18.524294,22.379747,31.000000,39.632479,1658.935547,39.977168,0.663142,75.422377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.481587,59.999353,213.362415,173.748100,107.857314,108.718512,54.560242,14.159303,212.052150,9.856525,60.185357,49.828102,171.346921,215.102906,169.489194,212.874890,126.251649,211.536360,-0.063792,-1.019554,32.025740,-235.893579,196.193172,9.150368,40.265709,14.440201,35.593565,1837.914053,0.396078,398868.466298,0.937544,20.309441,2.970975,4.318477,0.074247,0.054493,124.836740,98.392093,32.000000,32.000000,32.000000,32.000000,126.670057,32.000000,69.807405,77.838398,109.000404,105.800000,26.649666,43.367089,24.500000,18.476336,22.379747,31.000000,39.632770,1673.583984,39.951799,0.665021,75.425310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.578768,60.002385,213.379106,173.758483,107.901050,108.717007,54.124250,14.165011,212.071587,9.845401,60.225335,49.882704,171.338716,215.094873,169.478360,212.768795,126.289768,211.328060,-0.063758,-1.036278,32.025740,-235.883950,195.975515,9.153019,40.169589,14.500404,18.660417,971.313564,0.399882,398877.975211,0.929577,20.190600,3.013631,4.312077,0.073881,0.053008,124.983750,98.365144,32.000000,32.000000,32.000000,32.000000,257.236980,32.000000,69.795346,77.900044,108.975756,105.800000,26.651862,43.367089,24.500000,18.524791,22.379747,31.000000,39.632885,1677.246094,39.951944,0.664049,75.422147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.537868,60.012030,213.536651,173.746978,107.929783,108.716988,54.518973,14.160872,211.986057,9.822669,60.301508,49.847052,171.340387,215.036424,169.484137,212.750966,126.286931,211.499568,-0.063881,-1.038552,32.025740,-235.888905,196.243526,9.150003,40.223013,14.521175,16.693562,862.643460,0.746014,399135.283219,0.930704,20.269057,3.099461,4.311956,0.074641,0.053574,125.111559,98.369045,32.000000,32.000000,32.000000,32.000000,258.375446,32.000000,69.791400,77.981641,108.913334,105.800000,26.598061,43.367089,24.500000,18.477714,22.379747,31.000000,39.632903,1673.583984,39.981207,0.664633,75.412772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.595744,60.048683,213.296690,173.754835,108.009100,108.717720,54.185932,14.155307,211.951889,9.802117,60.331453,49.980533,171.346137,215.128846,169.507797,212.812711,126.300886,211.447153,-0.064059,-1.040277,32.025740,-235.896594,196.177592,9.156548,40.180984,14.489820,23.635886,1228.896576,1.420701,398966.905474,0.936175,20.171067,2.988994,4.303840,0.073827,0.052987,125.147372,98.355325,32.000000,32.000000,32.000000,32.000000,251.534917,32.000000,69.803209,78.024577,108.879930,105.800000,26.656601,43.367089,24.500000,18.512278,22.379747,31.000000,39.633351,1673.583984,39.993414,0.663569,75.424577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.522087,60.048683,213.448250,173.754835,108.074403,108.716941,54.387095,14.161443,211.908668,9.801729,60.338237,49.889045,171.360234,214.994790,169.518570,212.729535,126.282301,211.330369,-0.063996,-1.042018,32.025740,-235.889805,196.257312,9.157590,40.186086,14.493300,18.582761,962.596710,1.590030,399024.849687,0.930264,20.223211,3.051404,4.310574,0.074728,0.055027,124.916984,98.372302,32.000000,32.000000,32.000000,32.000000,322.608516,32.000000,69.811880,78.106326,108.835188,105.800000,26.568252,43.367089,24.500000,18.490267,22.379747,31.000000,39.634983,1669.921875,40.012526,0.663894,75.418798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.582237,60.084785,213.267294,173.766620,108.064940,108.718429,54.238049,14.159873,211.951389,9.788300,60.316148,49.978278,171.347517,215.037716,169.520367,212.831946,126.290094,211.390994,-0.064112,-1.043751,32.025740,-235.887944,196.135984,9.159082,40.246308,14.467733,15.315359,795.523691,1.121171,399000.229161,0.934879,20.199735,3.019248,4.300706,0.073738,0.053215,124.756661,98.355841,32.000000,32.000000,32.000000,32.000000,238.595454,32.000000,69.816786,78.153927,108.774462,105.800000,26.645289,43.367089,24.500000,18.544111,22.379747,31.000000,39.636780,1647.949219,39.974464,0.662606,75.415030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.465138,60.097187,213.501678,173.776722,108.054550,108.717004,54.274636,14.162157,211.993878,9.764128,60.298379,49.930530,171.357400,215.106742,169.495967,212.822820,126.247014,211.384789,-0.064196,-1.045521,32.025740,-235.892522,196.086383,9.143281,40.257739,14.475739,44.948431,2333.176597,1.428519,399095.732566,0.932936,20.276269,2.997264,4.310163,0.073701,0.053261,124.805571,98.359204,32.000000,32.000000,32.000000,32.000000,230.341464,32.000000,69.797512,78.196077,108.723801,105.800000,26.548664,43.367089,24.500000,18.519930,22.379747,31.000000,39.637427,1647.949219,40.010741,0.663438,75.419556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.554837,60.095809,213.385099,173.779248,108.112487,108.714037,54.283045,14.156448,211.828492,9.753922,60.261093,49.972579,171.341713,215.224213,169.506347,212.767730,126.205563,211.357533,-0.064353,-1.047869,32.025740,-235.896433,196.178570,9.125352,40.277465,14.528604,66.786796,3466.222233,1.730711,399085.980461,0.934355,20.249864,3.010534,4.301284,0.073714,0.052658,124.883027,98.361036,32.000000,32.000000,32.000000,32.000000,292.280489,32.000000,69.794954,78.214503,108.666858,105.800000,26.547884,43.367089,24.500000,18.538732,22.379747,31.000000,39.638875,1655.273437,40.005927,0.663085,75.425037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.680512,60.097738,213.169691,173.771391,108.073977,108.710919,54.566789,14.160159,211.905259,9.763153,60.303010,49.847151,171.333319,215.076607,169.496442,212.723198,126.285609,211.391279,-0.064311,-1.049594,32.025740,-235.894029,196.433382,9.125380,40.324434,14.497032,71.567773,3695.039629,0.591337,399287.448513,0.936172,20.384005,3.051457,4.316205,0.074327,0.054237,124.969443,98.396192,32.000000,32.000000,32.000000,32.000000,346.825054,32.000000,69.797626,78.286597,108.650403,105.800000,26.636227,43.367089,24.500000,18.561629,22.379747,31.000000,39.639556,1658.935547,39.972967,0.664314,75.424517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.535021,60.097738,213.306080,173.771391,108.050013,108.713954,54.201409,14.160730,211.941949,9.782671,60.343377,49.952169,171.362027,215.053785,169.488300,212.773152,126.332662,211.351856,-0.064390,-1.050190,32.025740,-235.895909,196.021487,9.130614,40.284713,14.501756,55.243435,2871.442282,0.397214,399285.641158,0.934137,20.289355,3.083440,4.306040,0.074011,0.054741,124.904631,98.395725,32.000000,32.000000,32.000000,32.000000,274.617540,32.000000,69.821351,78.296526,108.669393,105.800000,26.495138,43.367089,24.500000,18.495644,22.379747,31.000000,39.640369,1673.583984,39.950880,0.663117,75.425625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
