OSU 80 Ton Compressor Load Stand
49.626876,60.109588,213.218637,173.778406,108.103906,108.717749,54.606793,14.158161,211.855210,9.763640,60.346112,49.950088,171.326494,214.952248,169.477297,212.679804,126.311074,211.353532,-0.064413,-1.052185,32.025740,-235.894884,195.819375,9.127582,40.345890,14.458465,22.121447,1141.292201,0.369623,399004.361126,0.926676,20.160820,3.015117,4.290811,0.074866,0.053034,124.792115,98.378281,32.000000,32.000000,32.000000,32.000000,121.013604,32.000000,69.777561,78.308234,108.612844,105.800000,26.495455,43.367089,24.500000,18.590035,22.379747,31.000000,39.641583,1673.583984,39.958849,0.661775,75.427347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.521990,60.131911,213.360468,173.789069,108.137795,108.720054,54.137497,14.156306,211.846327,9.763676,60.378855,49.879359,171.366553,215.023188,169.540191,212.603468,126.346333,211.254222,-0.064537,-1.054156,32.025740,-235.895596,195.864347,9.126500,40.238176,14.465696,13.525371,703.851451,0.480253,399037.207098,0.935959,20.311878,2.954370,4.306167,0.073795,0.052663,124.852794,98.431507,32.000000,32.000000,32.000000,32.000000,142.389797,32.000000,69.803158,78.381238,108.621003,105.800000,26.493594,43.367089,24.500000,18.546679,22.379747,31.000000,39.642421,1673.583984,39.928540,0.664086,75.424551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.598319,60.143762,213.422413,173.798329,108.138060,108.720776,54.506561,14.160587,211.721166,9.807247,60.350280,49.863985,171.364998,214.953038,169.546090,212.727375,126.316526,211.305027,-0.064371,-1.056160,32.025740,-235.890171,195.946944,9.125068,40.219443,14.443049,23.053373,1191.559388,1.197200,399036.631388,0.927184,20.228319,2.976539,4.296435,0.074005,0.052874,124.927083,98.424058,32.000000,32.000000,32.000000,32.000000,223.615398,32.000000,69.797273,78.413212,108.592993,105.800000,26.445019,43.367089,24.500000,18.618352,22.379747,31.000000,39.644252,1669.921875,40.004124,0.662777,75.429392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.521413,60.143762,213.232342,173.798329,108.082649,108.721549,54.033212,14.161015,211.714730,9.843289,60.354793,49.923378,171.335897,215.028224,169.542652,212.649574,126.274013,211.281948,-0.064463,-1.058137,32.025740,-235.889743,195.964014,9.128155,40.192758,14.468184,21.156271,1103.083328,1.962653,399087.529030,0.937472,20.359596,2.906772,4.308398,0.074330,0.053640,124.932865,98.406721,32.000000,32.000000,32.000000,32.000000,99.057996,32.000000,69.774769,78.434897,108.554412,105.800000,26.552105,43.367089,24.500000,18.584979,22.379747,31.000000,39.645758,1666.259766,39.968964,0.664828,75.417442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.627616,60.151203,213.339697,173.797767,108.089017,108.721528,54.312611,14.161729,211.917288,9.837240,60.344559,49.927503,171.350386,214.885801,169.494904,212.665607,126.273409,211.362486,-0.064615,-1.060135,32.025740,-235.889029,195.936665,9.121070,40.205884,14.505435,14.258113,739.590549,1.150265,399106.579904,0.929586,20.292140,2.954234,4.303017,0.074562,0.052641,124.928360,98.385619,32.000000,32.000000,32.000000,32.000000,154.171564,32.000000,69.772671,78.451308,108.497415,105.800000,26.465443,43.367089,24.500000,18.627487,22.379747,31.000000,39.647535,1647.949219,39.931533,0.662869,75.421500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.532948,60.155061,213.360090,173.793278,108.071589,108.724536,54.358979,14.157305,211.863343,9.853757,60.373596,49.890916,171.356961,215.031548,169.524985,212.587028,126.291189,211.286236,-0.064618,-1.061750,32.025740,-235.890023,195.841524,9.107373,40.220957,14.478948,40.676168,2108.136503,1.254286,399263.363617,0.939336,20.372048,2.988728,4.305861,0.073602,0.053475,124.915355,98.346129,32.000000,32.000000,32.000000,32.000000,215.651253,32.000000,69.787062,78.467196,108.467102,105.800000,26.533965,43.367089,24.500000,18.590256,22.379747,31.000000,39.648842,1651.611328,40.000211,0.663915,75.428915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.626004,60.168289,213.245761,173.791314,108.029361,108.727924,54.348599,14.156306,211.735843,9.875981,60.403585,49.964151,171.341559,214.892156,169.512159,212.567449,126.272866,211.234306,-0.064568,-1.062336,32.025740,-235.896412,195.920147,9.105889,40.215151,14.450532,63.636009,3298.713370,1.858447,399187.797308,0.932326,20.269165,3.017314,4.298810,0.074864,0.054066,124.820545,98.357752,32.000000,32.000000,32.000000,32.000000,113.653480,32.000000,69.775690,78.448545,108.422210,105.800000,26.504366,43.367089,24.500000,18.657028,22.379747,31.000000,39.650027,1647.949219,39.995343,0.663585,75.417195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.479213,60.182620,213.139859,173.798329,108.018216,108.729473,54.163884,14.162585,211.785597,9.884241,60.431049,49.907242,171.368367,214.948165,169.474518,212.610236,126.283726,211.346692,-0.064665,-1.062348,32.025740,-235.888826,196.110632,9.102705,40.272254,14.460250,66.598291,3464.043019,0.652554,399244.010038,0.933521,20.371355,2.973042,4.307438,0.073965,0.053500,124.718291,98.380598,32.000000,32.000000,32.000000,32.000000,185.082873,32.000000,69.788579,78.454730,108.415415,105.800000,26.523665,43.367089,24.500000,18.610912,22.379747,31.000000,39.651801,1651.611328,39.972516,0.663581,75.420034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.605845,60.182620,213.405409,173.798329,107.997626,108.727984,54.525648,14.155450,211.713740,9.867289,60.404533,49.872655,171.365579,214.912075,169.495216,212.624288,126.263627,211.353432,-0.064710,-1.063510,32.025740,-235.890081,196.114265,9.099475,40.245190,14.483131,68.254976,3526.659082,0.416329,399234.359115,0.931838,20.287924,2.973317,4.297057,0.074293,0.053927,124.490572,98.375130,32.000000,32.000000,32.000000,32.000000,226.581294,32.000000,69.765132,78.431520,108.361958,105.800000,26.405407,43.367089,24.500000,18.709065,22.379747,31.000000,39.653688,1666.259766,39.954324,0.662416,75.422812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.520065,60.194195,213.142579,173.801415,107.959444,108.731516,54.157005,14.160159,211.767154,9.864771,60.456817,49.850887,171.354560,214.838754,169.486037,212.477916,126.258736,211.257748,-0.064652,-1.063549,32.025740,-235.890926,195.964790,9.091602,40.241836,14.503650,50.548237,2629.549606,0.398690,399363.132084,0.938112,20.454794,3.001511,4.307665,0.073510,0.053339,124.344785,98.374504,32.000000,32.000000,32.000000,32.000000,307.320974,32.000000,69.764046,78.419763,108.357764,105.800000,26.480039,43.367089,24.500000,18.644668,22.379747,31.000000,39.655540,1673.583984,39.934292,0.664258,75.422377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.613279,60.226440,213.185766,173.821900,107.940013,108.736887,54.582208,14.160302,211.855063,9.873174,60.473558,49.961812,171.366297,214.939666,169.496682,212.460946,126.253737,211.156845,-0.064647,-1.063576,32.025740,-235.890456,195.880906,9.094096,40.254909,14.506625,21.103831,1089.281644,0.388505,399294.208500,0.929263,20.323183,3.023952,4.302021,0.073627,0.052924,124.100883,98.367743,32.000000,32.000000,32.000000,32.000000,154.662429,32.000000,69.770084,78.394103,108.347504,105.800000,26.391803,43.367089,24.500000,18.703103,22.379747,31.000000,39.657024,1669.921875,39.930325,0.663693,75.422505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.553070,60.230298,213.050630,173.836491,107.978309,108.741512,54.580664,14.161443,211.527532,9.862554,60.382368,50.010873,171.333766,214.884534,169.455501,212.533961,126.294711,211.158476,-0.064620,-1.063529,32.025740,-235.887518,195.775994,9.081681,40.292592,14.458051,21.224262,1095.528722,0.524953,399403.187131,0.937428,20.423883,2.995596,4.304166,0.074463,0.053285,123.827261,98.270647,32.000000,32.000000,32.000000,32.000000,217.058175,32.000000,69.718434,78.320375,108.305098,105.800000,26.424180,43.367089,24.500000,18.709601,22.379747,31.000000,39.660520,1673.583984,39.957461,0.664478,75.424619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.593651,60.216518,213.273413,173.817410,107.931938,108.743796,54.189951,14.159731,211.656569,9.861639,60.426162,49.894642,171.366190,214.854848,169.526404,212.461516,126.312260,211.136359,-0.064662,-1.064895,32.025740,-235.890210,195.859124,9.071895,40.346629,14.423144,21.566947,1121.243439,1.255742,399398.699896,0.928331,20.359284,2.965519,4.296950,0.074342,0.053338,123.913585,98.270673,32.000000,32.000000,32.000000,32.000000,174.046639,32.000000,69.752116,78.339338,108.324981,105.800000,26.393220,43.367089,24.500000,18.707177,22.379747,31.000000,39.662422,1673.583984,40.016565,0.663680,75.428020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.628542,60.216518,213.335435,173.817410,107.921905,108.746118,54.388560,14.156877,211.728569,9.875058,60.452420,49.932722,171.352384,214.835472,169.517041,212.519616,126.330561,211.197495,-0.064757,-1.066557,32.025740,-235.893555,195.638290,9.060972,40.231848,14.445700,18.695449,968.407946,1.249412,399385.269505,0.929645,20.425680,2.925112,4.299444,0.074512,0.053398,123.956536,98.250190,32.000000,32.000000,32.000000,32.000000,202.233208,32.000000,69.738789,78.335184,108.351589,105.800000,26.402341,43.367089,24.500000,18.689711,22.379747,31.000000,39.663602,1644.287109,39.961229,0.663652,75.425096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.577203,60.224235,213.060361,173.815726,107.925464,108.746128,54.273396,14.162585,211.820409,9.871308,60.443549,49.915527,171.352323,214.809445,169.512506,212.585137,126.297351,211.238463,-0.064791,-1.067704,32.025740,-235.888990,195.973416,9.070443,40.216810,14.460250,42.750379,2219.131100,1.229570,399302.884210,0.935492,20.369742,2.899874,4.300418,0.074706,0.053761,123.902931,98.244453,32.000000,32.000000,32.000000,32.000000,122.558148,32.000000,69.738721,78.312106,108.340356,105.800000,26.318677,43.367089,24.500000,18.676594,22.379747,31.000000,39.665561,1647.949219,39.972985,0.662678,75.423920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.583379,60.236086,213.060201,173.819374,107.947772,108.747622,54.273930,14.161015,211.666516,9.872234,60.473466,49.918992,171.363591,214.878708,169.536477,212.562543,126.276627,211.207184,-0.064977,-1.067702,32.025740,-235.893990,195.932851,9.072174,40.216269,14.478046,65.591696,3404.768418,1.417901,399244.817237,0.931376,20.333519,2.902827,4.298644,0.074443,0.053132,123.940721,98.270872,32.000000,32.000000,32.000000,32.000000,110.885673,32.000000,69.745897,78.285515,108.349006,105.800000,26.295402,43.367089,24.500000,18.713301,22.379747,31.000000,39.667274,1651.611328,39.997723,0.663350,75.427321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.570208,60.243527,213.209379,173.839017,107.941432,108.749788,54.332681,14.160016,211.664209,9.862240,60.524106,49.924004,171.371486,214.844992,169.507847,212.474188,126.276435,211.093222,-0.064990,-1.067702,32.025740,-235.889762,195.883720,9.075385,40.188629,14.506823,70.327722,3646.661094,0.620079,399369.552416,0.934433,20.394545,2.950277,4.297547,0.074215,0.052437,123.926080,98.275091,32.000000,32.000000,32.000000,32.000000,108.944677,32.000000,69.735611,78.213691,108.353575,105.800000,26.331505,43.367089,24.500000,18.718797,22.379747,31.000000,39.669515,1655.273437,39.968297,0.663164,75.423400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.692095,60.243527,213.010369,173.839017,107.997909,108.750504,54.247717,14.163013,211.722121,9.861218,60.523758,50.041357,171.356956,214.831957,169.495895,212.555740,126.260143,211.166249,-0.064919,-1.067659,32.025740,-235.885785,196.138145,9.067892,40.205036,14.477451,62.980781,3270.819440,0.404119,399429.328489,0.934338,20.399980,2.960129,4.297009,0.074859,0.053449,123.919116,98.304876,32.000000,32.000000,32.000000,32.000000,250.598946,32.000000,69.737248,78.214080,108.348875,105.800000,26.325285,43.367089,24.500000,18.734299,22.379747,31.000000,39.671631,1662.597656,39.949401,0.662710,75.424483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.614645,60.274118,213.018596,173.848557,108.053389,108.750547,54.540605,14.157733,211.673530,9.879472,60.490719,49.904664,171.348474,214.855304,169.499327,212.495536,126.246407,211.122771,-0.064935,-1.067654,32.025740,-235.895312,195.746342,9.071021,40.219154,14.471249,30.574437,1579.314075,0.377189,399456.472665,0.933637,20.421101,2.920700,4.301160,0.074262,0.053870,124.092753,98.311592,32.000000,32.000000,32.000000,32.000000,260.085028,32.000000,69.707863,78.159505,108.338837,105.800000,26.237486,43.367089,24.500000,18.668604,22.379747,31.000000,39.674698,1673.583984,39.907787,0.663698,75.419761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.567845,60.285693,213.289169,173.865113,108.068101,108.749090,54.107277,14.157162,211.677208,9.900354,60.530353,49.962246,171.401742,214.798624,169.527359,212.490565,126.283829,211.116160,-0.064893,-1.067634,32.025740,-235.892126,195.794881,9.071023,40.163963,14.488143,13.135565,683.947970,0.420049,399393.512935,0.932586,20.294595,2.962384,4.286605,0.073512,0.053297,124.219663,98.330105,32.000000,32.000000,32.000000,32.000000,122.723999,32.000000,69.729106,78.143139,108.345231,105.800000,26.217650,43.367089,24.500000,18.720027,22.379747,31.000000,39.676792,1677.246094,39.935842,0.662214,75.420238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.636152,60.291756,213.256965,173.863991,108.081721,108.749214,54.103788,14.159445,211.579958,9.910402,60.472605,49.884610,171.397136,214.840331,169.522742,212.461882,126.254794,211.125626,-0.064946,-1.067628,32.025740,-235.893436,196.068824,9.076251,40.172383,14.507021,20.723552,1079.111982,0.866511,399528.870791,0.929245,20.405544,2.961004,4.293462,0.073920,0.053925,124.397426,98.356786,32.000000,32.000000,32.000000,32.000000,116.922375,32.000000,69.714004,78.122021,108.346200,105.800000,26.223242,43.367089,24.500000,18.669000,22.379747,31.000000,39.680130,1673.583984,39.885321,0.663857,75.426324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.629886,60.283488,213.324690,173.849960,108.068301,108.751527,54.325498,14.158589,211.583352,9.894047,60.485828,49.914455,171.374997,214.800869,169.519943,212.430386,126.172906,211.117261,-0.065072,-1.067631,32.025740,-235.895599,196.035173,9.070159,40.192830,14.545480,19.836373,1028.699514,2.020298,399500.477814,0.937674,20.465723,2.921283,4.302974,0.074059,0.054344,124.686077,98.317722,32.000000,32.000000,32.000000,32.000000,114.986266,32.000000,69.713793,78.097975,108.319085,105.800000,26.153098,43.367089,24.500000,18.788742,22.379747,31.000000,39.683742,1651.611328,39.935842,0.664510,75.419982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.580849,60.298095,213.135022,173.844629,108.026230,108.750790,54.220005,14.158732,211.592974,9.903928,60.493238,49.873338,171.391462,214.785307,169.533089,212.467688,126.156852,211.120342,-0.065087,-1.068772,32.025740,-235.895457,195.813093,9.063548,40.204243,14.511096,15.047439,781.867287,1.278967,399513.672956,0.936333,20.400859,2.953608,4.296404,0.074552,0.053943,124.656339,98.311209,32.000000,32.000000,32.000000,32.000000,146.312904,32.000000,69.735485,78.144524,108.340443,105.800000,26.281545,43.367089,24.500000,18.739331,22.379747,31.000000,39.685907,1651.611328,39.953656,0.664524,75.424423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.568879,60.301127,213.077207,173.844068,107.977189,108.750934,54.261855,14.159303,211.616753,9.920759,60.498931,49.846457,171.389730,214.837898,169.547386,212.378621,126.181255,211.045985,-0.065019,-1.069984,32.025740,-235.891945,196.056771,9.076943,40.170490,14.500188,26.027856,1351.368364,1.336603,399687.706316,0.932641,20.399094,3.032588,4.298311,0.075005,0.054476,124.581681,98.320309,32.000000,32.000000,32.000000,32.000000,111.227020,32.000000,69.738118,78.178365,108.384786,105.800000,26.138589,43.367089,24.500000,18.776366,22.379747,31.000000,39.688724,1647.949219,39.901368,0.663899,75.423460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.586856,60.301127,213.236762,173.844068,107.956006,108.749580,54.263825,14.162157,211.620751,9.956687,60.508471,50.008987,171.391942,214.770411,169.521265,212.374793,126.182381,211.067612,-0.064961,-1.070016,32.025740,-235.890725,195.920940,9.074540,40.173790,14.502694,50.113471,2601.800956,1.762442,399780.091486,0.935500,20.464616,3.049712,4.298737,0.073884,0.053573,124.582419,98.330706,32.000000,32.000000,32.000000,32.000000,183.681648,32.000000,69.744736,78.187384,108.402612,105.800000,26.154942,43.367089,24.500000,18.789477,22.379747,31.000000,39.691128,1647.949219,39.921508,0.663775,75.421747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.536351,60.308568,213.000566,173.842103,107.913471,108.749616,54.296599,14.165011,211.615760,9.959893,60.469363,49.963922,171.379293,214.781117,169.527604,212.492547,126.210875,211.083035,-0.064988,-1.070029,32.025740,-235.886074,195.831120,9.068625,40.174313,14.527558,67.170267,3485.254029,1.018945,399742.025171,0.935035,20.480082,2.999452,4.298609,0.074654,0.053821,124.440051,98.335591,32.000000,32.000000,32.000000,32.000000,218.810691,32.000000,69.728133,78.223548,108.376468,105.800000,26.114680,43.367089,24.500000,18.788064,22.379747,31.000000,39.693722,1647.949219,39.968946,0.664662,75.424133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.612732,60.305536,213.084232,173.832563,107.904259,108.748904,54.189810,14.159017,211.672363,9.969184,60.477190,49.934863,171.387085,214.705600,169.530939,212.373446,126.202611,211.108711,-0.064851,-1.070009,32.025740,-235.895988,195.669310,9.053539,40.143120,14.532805,70.905675,3686.322776,0.529317,399720.428860,0.934618,20.461409,3.005849,4.300268,0.074363,0.053278,124.343567,98.351164,32.000000,32.000000,32.000000,32.000000,209.027430,32.000000,69.736412,78.232566,108.416092,105.800000,26.117494,43.367089,24.500000,18.832281,22.379747,31.000000,39.696745,1669.921875,39.929892,0.664452,75.423937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.603759,60.309395,213.217652,173.844068,107.906205,108.748035,54.577013,14.162585,211.632129,9.984012,60.456905,49.854125,171.361313,214.757752,169.531583,212.587093,126.198066,210.945936,-0.064521,-1.069989,32.025740,-235.886376,195.649382,9.051090,40.150999,14.490181,37.022972,1911.135620,0.394955,399713.472646,0.935118,20.521325,2.982717,4.299884,0.074334,0.053487,124.369064,98.331218,32.000000,32.000000,32.000000,32.000000,140.566454,32.000000,69.737959,78.228344,108.423768,105.800000,26.103639,43.367089,24.500000,18.791482,22.379747,31.000000,39.699079,1669.921875,39.931155,0.663746,75.420732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.548692,60.307741,212.929383,173.848838,107.883068,108.749534,54.187063,14.160016,211.616812,9.985395,60.448986,49.899313,171.385036,214.682388,169.521056,212.485922,126.182098,210.847382,-0.064508,-1.070583,32.025740,-235.893355,195.913252,9.063242,40.161511,14.484195,13.976461,726.660550,0.373756,399660.468820,0.935363,20.438948,2.999911,4.294951,0.074643,0.054761,124.452582,98.328407,32.000000,32.000000,32.000000,32.000000,150.780692,32.000000,69.751144,78.182632,108.428930,105.800000,26.023558,43.367089,24.500000,18.804693,22.379747,31.000000,39.701585,1677.246094,39.914116,0.663698,75.416104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.616520,60.307741,213.036198,173.848838,107.871935,108.754143,54.521779,14.159731,211.528271,9.988791,60.534168,49.835190,171.366684,214.659691,169.542560,212.412622,126.159660,210.915168,-0.064442,-1.072321,32.025740,-235.891844,196.068946,9.078504,40.152388,14.471141,19.849000,1025.648615,0.716234,399676.446459,0.928914,20.452123,2.947839,4.298417,0.074078,0.053798,124.595162,98.317317,32.000000,32.000000,32.000000,32.000000,134.593080,32.000000,69.747272,78.141810,108.446952,105.800000,26.007322,43.367089,24.500000,18.841592,22.379747,31.000000,39.703879,1673.583984,39.939322,0.664071,75.423264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.595873,60.327584,212.855001,173.847435,107.868647,108.751137,54.136786,14.158018,211.595692,9.972866,60.586009,49.974311,171.406858,214.689387,169.563807,212.387278,126.208495,211.021684,-0.064196,-1.072897,32.025740,-235.889636,195.566989,9.071614,40.150080,14.510718,25.984614,1352.240049,1.897297,399756.882878,0.936749,20.507672,2.929511,4.297376,0.074810,0.055145,124.761913,98.348397,32.000000,32.000000,32.000000,32.000000,203.110475,32.000000,69.758888,78.110568,108.495155,105.800000,26.002386,43.367089,24.500000,18.810311,22.379747,31.000000,39.707013,1655.273437,39.940368,0.664364,75.421295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.682373,60.359830,212.849324,173.867919,107.829624,108.746581,54.529832,14.156734,211.423943,9.966854,60.589989,49.910650,171.393078,214.722292,169.513083,212.391535,126.204036,210.929474,-0.063891,-1.073319,32.025740,-235.895004,195.765737,9.069701,40.169192,14.502387,16.373509,845.936158,1.334931,399766.007475,0.929640,20.437221,2.975538,4.293655,0.074175,0.053716,124.869015,98.350224,32.000000,32.000000,32.000000,32.000000,222.180421,32.000000,69.763437,78.047666,108.520388,105.800000,25.937082,43.367089,24.500000,18.828376,22.379747,31.000000,39.709515,1651.611328,39.945326,0.663433,75.425369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.569843,60.372232,212.840505,173.862307,107.781385,108.744308,54.366357,14.159160,211.359196,9.976292,60.571928,49.963919,171.396319,214.657812,169.524907,212.346860,126.193388,211.006338,-0.063975,-1.073095,32.025740,-235.894702,195.836037,9.063451,40.174547,14.528766,14.675934,760.510997,1.019522,399699.843021,0.936703,20.478503,2.963760,4.291789,0.075096,0.053017,124.990578,98.352899,32.000000,32.000000,32.000000,32.000000,184.804465,32.000000,69.749205,77.978491,108.531370,105.800000,25.925279,43.367089,24.500000,18.783329,22.379747,31.000000,39.713455,1651.611328,39.899331,0.663286,75.418764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.695856,60.372232,212.945417,173.862307,107.749394,108.743548,54.383464,14.160872,211.392615,9.956755,60.543589,49.981551,171.382182,214.683899,169.537584,212.352321,126.206240,210.951243,-0.064232,-1.072834,32.025740,-235.890702,195.664802,9.061416,40.166271,14.507129,43.883132,2273.320871,1.615650,399663.073599,0.928213,20.420980,2.936141,4.284202,0.073868,0.054780,125.001109,98.360529,32.000000,32.000000,32.000000,32.000000,210.422133,32.000000,69.746714,77.929162,108.541694,105.800000,25.882036,43.367089,24.500000,18.857487,22.379747,31.000000,39.716724,1647.949219,39.933553,0.662252,75.419803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.602146,60.369751,213.037791,173.866236,107.731701,108.743552,54.427183,14.161586,211.578830,9.919198,60.551626,49.934995,171.400412,214.603147,169.519314,212.354664,126.242568,210.968607,-0.064012,-1.072597,32.025740,-235.886722,195.659641,9.052389,40.174475,14.493318,66.214749,3427.432236,1.805949,399790.520986,0.933336,20.550186,2.973529,4.293750,0.074623,0.053556,124.930624,98.353415,32.000000,32.000000,32.000000,32.000000,300.782104,32.000000,69.732187,77.881474,108.541410,105.800000,25.931869,43.367089,24.500000,18.789369,22.379747,31.000000,39.719470,1647.949219,39.927296,0.664272,75.412277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.580362,60.370027,212.987030,173.862307,107.743859,108.741254,54.365975,14.165867,211.553202,9.873093,60.531018,49.953408,171.381020,214.637364,169.539402,212.268167,126.247456,210.904817,-0.063983,-1.072530,32.025740,-235.883584,195.644344,9.037379,40.163332,14.493535,70.166159,3636.055589,0.602881,399654.219384,0.930438,20.419402,2.941511,4.284973,0.074714,0.053391,124.949170,98.352832,32.000000,32.000000,32.000000,32.000000,234.058529,32.000000,69.728815,77.833321,108.534084,105.800000,25.839921,43.367089,24.500000,18.855838,22.379747,31.000000,39.723247,1662.597656,39.935049,0.662508,75.420443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.648262,60.364790,212.832362,173.863991,107.754092,108.738990,54.147967,14.163441,211.569899,9.861000,60.547500,49.885357,171.410369,214.606474,169.560987,212.228418,126.239492,210.942385,-0.063965,-1.072548,32.025740,-235.890094,195.919777,9.032971,40.129741,14.488937,65.738240,3420.313472,0.400303,399652.961319,0.931614,20.514155,2.911224,4.294931,0.074912,0.054212,125.117088,98.355463,32.000000,32.000000,32.000000,32.000000,243.686820,32.000000,69.784803,77.789695,108.572815,105.800000,25.865231,43.367089,24.500000,18.870004,22.379747,31.000000,39.726073,1666.259766,39.885736,0.663856,75.421977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.570111,60.360656,213.021963,173.858659,107.812261,108.732156,54.570813,14.162870,211.514903,9.824594,60.523841,49.954472,171.408550,214.623080,169.546859,212.327265,126.263726,210.945568,-0.063923,-1.073118,32.025740,-235.888704,195.646242,9.031574,40.115137,14.522852,33.872607,1748.711589,0.377832,399651.484008,0.933094,20.537053,2.884141,4.295794,0.075153,0.053611,125.189320,98.320618,32.000000,32.000000,32.000000,32.000000,159.410122,32.000000,69.787753,77.692701,108.576480,105.800000,25.876613,43.367089,24.500000,18.837340,22.379747,31.000000,39.728667,1669.921875,39.931732,0.663854,75.421900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.663859,60.360656,212.850415,173.858659,107.808455,108.729857,54.094543,14.158874,211.522511,9.782680,60.540832,50.015776,171.403551,214.620883,169.560865,212.285784,126.271424,210.880684,-0.063865,-1.073679,32.025740,-235.886329,195.800836,9.025989,40.125540,14.499809,13.567641,706.611788,0.402600,399596.815284,0.935411,20.461325,2.905178,4.286804,0.074900,0.053162,125.238362,98.285184,32.000000,32.000000,32.000000,32.000000,243.323392,32.000000,69.790477,77.570385,108.574006,105.800000,25.837664,43.367089,24.500000,18.888626,22.379747,31.000000,39.731279,1673.583984,39.895599,0.663551,75.413939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.622017,60.362586,212.724311,173.848557,107.788252,108.729833,54.527902,14.158589,211.577304,9.771028,60.566739,50.057400,171.395157,214.626651,169.571468,212.336674,126.237219,210.890193,-0.063744,-1.073673,32.025740,-235.896743,195.562502,9.028257,40.133041,14.497754,18.962674,979.739855,0.782807,399580.004969,0.929702,20.538332,2.882051,4.297387,0.073926,0.053756,125.205282,98.286455,32.000000,32.000000,32.000000,32.000000,217.362892,32.000000,69.798544,77.482139,108.628066,105.800000,25.824772,43.367089,24.500000,18.840412,22.379747,31.000000,39.734111,1673.583984,39.910852,0.664026,75.423341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.733781,60.374712,212.926051,173.858940,107.796342,108.728287,54.047713,14.157733,211.515486,9.769653,60.569862,49.970452,171.394663,214.604365,169.585141,212.420403,126.239359,210.869584,-0.063461,-1.074832,32.025740,-235.894822,195.512046,9.023029,40.106717,14.474945,25.116873,1309.236906,1.950106,399475.920339,0.935923,20.441011,2.851775,4.285821,0.074119,0.052878,124.821699,98.279827,32.000000,32.000000,32.000000,32.000000,124.215550,32.000000,69.785127,77.391512,108.657641,105.800000,25.680670,43.367089,24.500000,18.870103,22.379747,31.000000,39.736880,1658.935547,39.940765,0.663189,75.416113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.650587,60.383531,212.913021,173.868200,107.843352,108.724484,54.526957,14.161586,211.431246,9.786687,60.559004,49.900071,171.390504,214.578445,169.554127,212.301696,126.210130,210.943468,-0.063299,-1.074831,32.025740,-235.887865,196.072923,9.024398,40.154335,14.484483,15.630321,807.582004,1.395703,399585.142949,0.929350,20.486360,2.889289,4.286894,0.075882,0.054354,124.628950,98.286632,32.000000,32.000000,32.000000,32.000000,216.556375,32.000000,69.789618,77.314924,108.685408,105.800000,25.775588,43.367089,24.500000,18.808319,22.379747,31.000000,39.740191,1655.273437,39.883464,0.663134,75.426307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.583892,60.393178,212.968587,173.863149,107.872872,108.720493,54.356321,14.156734,211.539983,9.801244,60.553101,50.005189,171.400941,214.560179,169.560486,212.299452,126.189815,210.969795,-0.063283,-1.074877,32.025740,-235.896474,195.874891,9.020401,40.123972,14.515496,31.384920,1626.675644,1.052434,399498.332835,0.935309,20.382570,2.879978,4.281316,0.075418,0.055380,124.536799,98.253232,32.000000,32.000000,32.000000,32.000000,179.234558,32.000000,69.771794,77.200985,108.715116,105.800000,25.701566,43.367089,24.500000,18.867792,22.379747,31.000000,39.744400,1651.611328,39.875693,0.661826,75.425514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.737496,60.393178,212.821509,173.863149,107.876282,108.717616,54.328878,14.160587,211.481894,9.810918,60.540782,49.994423,171.411047,214.599040,169.558683,212.210896,126.182587,210.876193,-0.063346,-1.074881,32.025740,-235.894908,195.916433,8.997718,40.176584,14.541712,62.094441,3219.971130,1.693506,399629.392989,0.928784,20.477654,2.934916,4.288228,0.074227,0.054764,124.498729,98.255818,32.000000,32.000000,32.000000,32.000000,273.759734,32.000000,69.768541,77.164845,108.728787,105.800000,25.699058,43.367089,24.500000,18.913511,22.379747,31.000000,39.747735,1647.949219,39.971308,0.663685,75.418397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.577380,60.390146,212.844953,173.859221,107.873005,108.719138,54.229052,14.163869,211.481417,9.786725,60.577341,49.945400,171.409992,214.564534,169.571049,212.346517,126.190269,210.921755,-0.063086,-1.074911,32.025740,-235.885582,195.821820,8.989326,40.190143,14.541063,67.106279,3486.270995,0.844501,399727.682534,0.933066,20.556537,2.964389,4.295116,0.074577,0.053351,124.486525,98.249683,32.000000,32.000000,32.000000,32.000000,212.522960,32.000000,69.774420,77.135699,108.757656,105.800000,25.612418,43.367089,24.500000,18.827661,22.379747,31.000000,39.750619,1662.597656,39.927206,0.664681,75.425787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.692609,60.391800,213.072997,173.850241,107.861494,108.719135,54.539819,14.158732,211.518446,9.768328,60.561899,50.025542,171.408106,214.598657,169.526652,212.306991,126.217119,210.933105,-0.062973,-1.074916,32.025740,-235.891046,195.699372,8.974021,40.208084,14.509636,69.808340,3605.982446,0.425517,399601.809511,0.930346,20.397187,2.939050,4.278895,0.074184,0.053258,124.367864,98.250063,32.000000,32.000000,32.000000,32.000000,186.696471,32.000000,69.757789,77.078885,108.770734,105.800000,25.598581,43.367089,24.500000,18.928336,22.379747,31.000000,39.753599,1662.597656,39.964817,0.661030,75.423196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.637816,60.397587,213.079703,173.845190,107.860525,108.716876,54.152713,14.162585,211.407893,9.772654,60.587228,50.029558,171.414517,214.616578,169.527858,212.323883,126.233000,210.942508,-0.062724,-1.074939,32.025740,-235.892094,195.849578,8.974073,40.171031,14.483672,51.884649,2699.284431,0.394842,399721.553670,0.935371,20.560270,2.947223,4.293187,0.075896,0.054158,124.229607,98.254393,32.000000,32.000000,32.000000,32.000000,322.429999,32.000000,69.771168,77.037419,108.802798,105.800000,25.569086,43.367089,24.500000,18.866582,22.379747,31.000000,39.756653,1666.259766,39.924862,0.663617,75.420085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.724782,60.397587,212.838022,173.845190,107.879819,108.713071,54.558678,14.158446,211.533851,9.775825,60.570714,49.999592,171.396349,214.597063,169.530157,212.292527,126.208611,210.961713,-0.062423,-1.074948,32.025740,-235.891985,195.820803,8.962262,40.151216,14.509762,25.106741,1296.452188,0.379095,399571.429941,0.927677,20.442335,2.924322,4.287821,0.074469,0.054714,124.028705,98.238879,32.000000,32.000000,32.000000,32.000000,254.455294,32.000000,69.765840,76.974934,108.800565,105.800000,25.645482,43.367089,24.500000,18.903848,22.379747,31.000000,39.759889,1669.921875,39.931641,0.662183,75.422701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.654190,60.400894,212.873186,173.844909,107.854905,108.710157,54.078259,14.158304,211.448884,9.778314,60.632764,50.000586,171.417427,214.668079,169.551282,212.306237,126.142365,210.918638,-0.062425,-1.074955,32.025740,-235.895721,196.090362,8.956389,40.124981,14.500945,13.613753,709.226844,0.510542,399583.684477,0.935436,20.504963,2.911711,4.292689,0.073762,0.054014,123.959558,98.234422,32.000000,32.000000,32.000000,32.000000,224.996963,32.000000,69.764868,76.953391,108.803701,105.800000,25.621272,43.367089,24.500000,18.856742,22.379747,31.000000,39.763057,1673.583984,39.915630,0.663478,75.422488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.687932,60.420738,212.815101,173.855853,107.803545,108.707842,54.041231,14.159588,211.456869,9.767590,60.605280,49.981403,171.393658,214.579883,169.533052,212.327242,126.098761,210.960406,-0.062281,-1.074971,32.025740,-235.891823,196.050856,8.951572,40.131869,14.526350,26.164479,1364.007801,1.052650,399549.050185,0.926660,20.414771,2.942782,4.280321,0.074695,0.053418,124.090759,98.244882,32.000000,32.000000,32.000000,32.000000,188.739044,32.000000,69.750386,76.961256,108.812848,105.800000,25.561347,43.367089,24.500000,18.908237,22.379747,31.000000,39.767923,1662.597656,39.967648,0.661846,75.418840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.660396,60.425148,212.872532,173.871848,107.771970,108.705524,54.410101,14.158732,211.444246,9.740329,60.640929,49.953095,171.416621,214.606672,169.567999,212.227947,126.093523,211.042639,-0.062281,-1.074969,32.025740,-235.890719,195.726619,8.963856,40.151144,14.514522,15.689416,812.376274,1.943839,399739.697774,0.936335,20.491279,2.994041,4.287114,0.074363,0.053586,124.109713,98.247914,32.000000,32.000000,32.000000,32.000000,155.981767,32.000000,69.757328,76.984602,108.792426,105.800000,25.474112,43.367089,24.500000,18.889705,22.379747,31.000000,39.771137,1655.273437,39.924970,0.662972,75.421423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.672395,60.436447,212.861671,173.883914,107.753601,108.703977,54.358538,14.156591,211.540331,9.735791,60.601827,49.970447,171.399075,214.632668,169.553024,212.368412,126.081513,211.021236,-0.062200,-1.075216,32.025740,-235.897434,195.722194,8.971706,40.182967,14.498277,19.820405,1027.246705,1.010667,399824.230709,0.936307,20.476123,3.052178,4.283034,0.074466,0.052775,124.099236,98.196571,32.000000,32.000000,32.000000,32.000000,160.498614,32.000000,69.734432,76.907160,108.743270,105.800000,25.540521,43.367089,24.500000,18.910796,22.379747,31.000000,39.774548,1651.611328,39.936347,0.661625,75.421423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.670917,60.436447,213.035122,173.883914,107.762894,108.702436,54.329760,14.161015,211.513375,9.738453,60.595924,50.031562,171.426707,214.672100,169.581090,212.374140,126.126239,210.985503,-0.062124,-1.075460,32.025740,-235.885822,195.821903,8.976232,40.164558,14.478335,56.847930,2947.860029,1.686535,399857.376330,0.930517,20.509093,3.086022,4.286565,0.074527,0.054294,124.108932,98.200923,32.000000,32.000000,32.000000,32.000000,125.382915,32.000000,69.754468,76.887105,108.742014,105.800000,25.449557,43.367089,24.500000,18.905956,22.379747,31.000000,39.778270,1647.949219,39.953458,0.662762,75.423213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.652471,60.436723,212.779619,173.882792,107.782889,108.703059,54.376481,14.161871,211.621446,9.728639,60.586990,50.033880,171.418272,214.557955,169.594635,212.216092,126.145541,210.907187,-0.061914,-1.075685,32.025740,-235.893134,195.771364,8.984466,40.178550,14.517461,70.844284,3670.487159,1.334734,399882.446889,0.931167,20.507946,3.090587,4.285311,0.073804,0.052849,124.069330,98.221631,32.000000,32.000000,32.000000,32.000000,167.460337,32.000000,69.754605,76.876951,108.756527,105.800000,25.491726,43.367089,24.500000,18.911666,22.379747,31.000000,39.781615,1658.935547,39.931732,0.662428,75.420417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.750107,60.429833,212.882145,173.878863,107.810289,108.703672,54.254440,14.162870,211.581912,9.722029,60.629239,50.041051,171.427079,214.710107,169.572141,212.303796,126.175679,210.930550,-0.061809,-1.075767,32.025740,-235.889194,195.846437,8.992061,40.198618,14.525412,72.019825,3739.786142,0.465629,399783.138676,0.931677,20.509480,3.033430,4.288931,0.074643,0.054075,124.064014,98.219778,32.000000,32.000000,32.000000,32.000000,450.310777,32.000000,69.743677,76.876404,108.757870,105.800000,25.371718,43.367089,24.500000,18.925479,22.379747,31.000000,39.784951,1666.259766,39.920444,0.662522,75.424602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.642832,60.444164,213.146178,173.888404,107.847981,108.702792,54.554869,14.163298,211.434430,9.718496,60.583354,49.977966,171.402092,214.783985,169.569470,212.276517,126.139417,211.055368,-0.061536,-1.076284,32.025740,-235.887459,196.071698,8.971852,40.205685,14.538719,37.384929,1930.603259,0.373446,399759.247554,0.931263,20.528891,2.986881,4.285378,0.074313,0.054005,123.951135,98.238610,32.000000,32.000000,32.000000,32.000000,181.517618,32.000000,69.734477,76.926961,108.726070,105.800000,25.349459,43.367089,24.500000,18.871096,22.379747,31.000000,39.787980,1669.921875,39.961842,0.662544,75.429588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.718783,60.444164,212.918046,173.888404,107.842642,108.698870,54.182949,14.161300,211.473945,9.699891,60.621023,50.045492,171.418807,214.607605,169.571308,212.388767,126.159823,210.989379,-0.061489,-1.076807,32.025740,-235.887987,195.965279,8.955349,40.222562,14.538052,11.365715,590.968202,0.366861,399607.181228,0.931334,20.420776,2.964872,4.279029,0.074124,0.054022,123.950899,98.253228,32.000000,32.000000,32.000000,32.000000,145.852737,32.000000,69.716185,76.948746,108.729403,105.800000,25.463226,43.367089,24.500000,18.937826,22.379747,31.000000,39.791866,1673.583984,39.974788,0.661849,75.427457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.641546,60.447196,212.896571,173.890088,107.851097,108.697296,54.555695,14.158446,211.476974,9.685587,60.617658,49.963368,171.430401,214.637141,169.571743,212.303446,126.188613,210.975588,-0.061216,-1.077417,32.025740,-235.891985,195.857514,8.945984,40.205794,14.511799,22.525558,1163.229615,0.708646,399793.129207,0.928431,20.546333,3.044554,4.293594,0.074485,0.053637,123.878241,98.268860,32.000000,32.000000,32.000000,32.000000,195.631330,32.000000,69.720404,76.992849,108.738502,105.800000,25.360959,43.367089,24.500000,18.897281,22.379747,31.000000,39.795378,1673.583984,39.983028,0.662950,75.436492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
