OSU 80 Ton Compressor Load Stand
49.643160,60.451330,213.207693,173.902434,107.896218,108.698804,54.327879,14.159445,211.486472,9.662184,60.603792,50.088469,171.430544,214.723695,169.570021,212.338508,126.167865,211.021152,-0.061274,-1.079762,32.025740,-235.888045,195.672348,8.958459,40.200583,14.472583,14.687959,761.673244,2.326133,399670.106863,0.933202,20.467565,3.001196,4.282447,0.073968,0.052381,123.842599,98.285216,32.000000,32.000000,32.000000,32.000000,155.701652,32.000000,69.720978,76.972018,108.757050,105.800000,25.367512,43.367089,24.500000,18.950287,22.379747,31.000000,39.800096,1651.611328,39.976483,0.661371,75.429699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.650438,60.449125,213.090339,173.895419,107.922304,108.700530,54.311293,14.158732,211.559959,9.654914,60.601108,50.151919,171.473264,214.802811,169.623277,212.421076,126.206249,210.982240,-0.061368,-1.081519,32.025740,-235.888759,195.710140,8.978470,40.177630,14.493282,27.656379,1434.614312,1.175149,399672.508714,0.928404,20.550700,2.967608,4.288677,0.073853,0.053414,123.817044,98.262549,32.000000,32.000000,32.000000,32.000000,199.196462,32.000000,69.732117,76.988412,108.780295,105.800000,25.419922,43.367089,24.500000,18.952252,22.379747,31.000000,39.803544,1647.949219,39.956559,0.662053,75.422360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.644492,60.442235,213.055210,173.902996,107.896972,108.698922,54.287514,14.159303,211.611196,9.665790,60.593168,49.961301,171.449211,214.723225,169.628251,212.476734,126.176240,211.117158,-0.061337,-1.081520,32.025740,-235.891945,195.787233,8.974554,40.165586,14.514865,63.427312,3291.594607,1.804024,399727.623910,0.932287,20.553161,3.004206,4.294805,0.074792,0.053640,123.561981,98.219151,32.000000,32.000000,32.000000,32.000000,187.828087,32.000000,69.704449,76.926408,108.748915,105.800000,25.330976,43.367089,24.500000,18.954030,22.379747,31.000000,39.806893,1647.949219,39.977204,0.662825,75.449993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.717890,60.442235,212.988897,173.902996,107.875234,108.698811,54.314193,14.155735,211.541926,9.671708,60.605807,50.009875,171.452391,214.747794,169.631811,212.417101,126.141707,211.048947,-0.061305,-1.081551,32.025740,-235.896330,196.020408,8.958754,40.190883,14.526530,71.665010,3717.267605,0.957622,399643.129112,0.932431,20.543403,2.952286,4.291812,0.074590,0.053565,123.298794,98.212857,32.000000,32.000000,32.000000,32.000000,347.263396,32.000000,69.685167,76.856663,108.717289,105.800000,25.329702,43.367089,24.500000,18.960253,22.379747,31.000000,39.810034,1655.273437,39.973057,0.662829,75.494980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.651900,60.455189,212.996232,173.920955,107.906218,108.701094,54.232355,14.161300,211.669579,9.680875,60.645953,50.102670,171.426242,214.791311,169.625738,212.378337,126.177670,211.026272,-0.061473,-1.081547,32.025740,-235.888804,195.829531,8.949975,40.182480,14.496888,51.974938,2700.010836,0.417534,399698.588937,0.932932,20.542683,3.029217,4.291618,0.073480,0.054043,123.318463,98.204560,32.000000,32.000000,32.000000,32.000000,707.365474,32.000000,69.684632,76.807562,108.735684,105.800000,25.239510,43.367089,24.500000,18.921080,22.379747,31.000000,39.813924,1673.583984,39.937141,0.662453,75.488835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.660717,60.474757,213.147530,173.937230,107.942993,108.703362,54.638779,14.160159,211.636894,9.687541,60.685048,50.028106,171.435089,214.923001,169.613353,212.352259,126.172928,210.949060,-0.061536,-1.081711,32.025740,-235.892723,195.942274,8.947092,40.167695,14.449757,17.319124,893.007166,0.369003,399707.584811,0.930960,20.466563,3.040031,4.283949,0.074668,0.053423,123.454357,98.218145,32.000000,32.000000,32.000000,32.000000,479.593949,32.000000,69.686201,76.753547,108.747523,105.800000,25.263908,43.367089,24.500000,18.962459,22.379747,31.000000,39.817401,1673.583984,39.914819,0.661560,75.422105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.641414,60.487159,213.003811,173.955751,107.984530,108.707928,54.177816,14.160159,211.685926,9.686763,60.676642,50.029406,171.454811,214.830575,169.631627,212.523387,126.185322,211.076225,-0.061248,-1.081935,32.025740,-235.890599,195.534540,8.947940,40.193533,14.471736,23.176951,1205.215791,0.509407,399713.169365,0.933778,20.547949,2.996182,4.289790,0.074464,0.053309,123.544528,98.267876,32.000000,32.000000,32.000000,32.000000,255.341984,32.000000,69.708622,76.728030,108.779210,105.800000,25.251075,43.367089,24.500000,18.962886,22.379747,31.000000,39.821750,1673.583984,39.942369,0.662952,75.414843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.752061,60.487159,213.011688,173.955751,108.041496,108.709472,54.508240,14.157447,211.672264,9.706898,60.610666,49.993720,171.459907,214.778625,169.614737,212.441468,126.153258,211.066820,-0.061242,-1.082177,32.025740,-235.893310,195.646856,8.939315,40.153199,14.495987,18.919295,977.851204,1.529362,399750.235528,0.926719,20.558369,2.974064,4.292075,0.073996,0.053775,123.672907,98.283005,32.000000,32.000000,32.000000,32.000000,308.020366,32.000000,69.708496,76.701969,108.749308,105.800000,25.230841,43.367089,24.500000,18.977253,22.379747,31.000000,39.825898,1662.597656,39.944605,0.663593,75.422676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.651902,60.469245,213.054751,173.952103,108.110389,108.712499,54.170225,14.156877,211.637862,9.701895,60.590480,50.026773,171.443701,214.890273,169.615273,212.550093,126.125434,211.165663,-0.061416,-1.082422,32.025740,-235.894208,195.725090,8.952190,40.177720,14.514720,13.175987,685.255498,1.142766,399777.298122,0.935073,20.590800,3.005903,4.290849,0.074245,0.054661,123.882451,98.276001,32.000000,32.000000,32.000000,32.000000,324.458839,32.000000,69.679622,76.653570,108.725712,105.800000,25.311204,43.367089,24.500000,18.915367,22.379747,31.000000,39.828912,1662.597656,39.974536,0.663101,75.415576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.724948,60.459323,213.198583,173.939195,108.135967,108.722419,54.220543,14.157876,211.618431,9.721001,60.604117,50.025986,171.481462,214.799665,169.634849,212.615468,126.172063,211.087654,-0.061389,-1.082739,32.025740,-235.896639,195.722663,8.963605,40.177522,14.534986,39.803668,2068.184259,1.397362,399757.373258,0.927147,20.476077,3.034696,4.281465,0.074789,0.054385,124.323881,98.283119,32.000000,32.000000,32.000000,32.000000,460.971041,32.000000,69.705983,76.671482,108.771650,105.800000,25.269077,43.367089,24.500000,18.975852,22.379747,31.000000,39.833300,1651.611328,39.916099,0.661844,75.431395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.658214,60.444164,212.958198,173.936388,108.129672,108.729300,54.271997,14.152738,211.676053,9.743569,60.635041,50.012889,171.494482,214.916562,169.644543,212.487608,126.129304,211.052970,-0.061232,-1.082794,32.025740,-235.898510,195.790131,8.970522,40.211383,14.508319,62.684322,3253.966857,2.010108,399888.439331,0.934982,20.562003,3.096887,4.290969,0.073692,0.053205,124.378994,98.269147,32.000000,32.000000,32.000000,32.000000,293.834073,32.000000,69.668625,76.659543,108.769351,105.800000,25.259296,43.367089,24.500000,18.938424,22.379747,31.000000,39.836809,1651.611328,39.947544,0.662551,75.423307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.713244,60.462079,213.193593,173.945929,108.122988,108.736140,54.577182,14.158589,211.720639,9.757386,60.621033,50.048628,171.481957,214.900329,169.617448,212.479769,126.113875,211.102243,-0.061479,-1.082231,32.025740,-235.892659,195.923409,8.976127,40.203450,14.494959,70.151677,3621.236939,0.664922,399749.545000,0.932668,20.476333,3.023136,4.287558,0.075196,0.053437,124.319429,98.243196,32.000000,32.000000,32.000000,32.000000,257.241128,32.000000,69.690346,76.648150,108.759183,105.800000,25.234561,43.367089,24.500000,18.981994,22.379747,31.000000,39.839642,1655.273437,39.971705,0.663049,75.426912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.704166,60.462079,213.109288,173.945929,108.169269,108.739963,54.138577,14.158732,211.695776,9.775763,60.634162,49.999065,171.502309,214.823586,169.623306,212.572972,126.159639,211.131769,-0.061201,-1.081666,32.025740,-235.893006,195.887331,8.980960,40.225140,14.492867,69.015588,3591.454357,0.422373,399898.761164,0.933181,20.530374,3.053834,4.288479,0.075252,0.054831,124.205650,98.279946,32.000000,32.000000,32.000000,32.000000,196.618921,32.000000,69.707245,76.701140,108.757796,105.800000,25.227384,43.367089,24.500000,18.950458,22.379747,31.000000,39.843787,1662.597656,40.012093,0.662773,75.426452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.646523,60.466213,212.973121,173.953225,108.225736,108.743766,54.566951,14.158874,211.764562,9.798138,60.646177,50.126559,171.498656,214.869369,169.608459,212.543290,126.129976,211.097794,-0.061069,-1.081675,32.025740,-235.891067,196.060422,8.982618,40.180227,14.496203,36.906404,1905.469666,0.377393,399936.581279,0.926936,20.491222,3.086397,4.288467,0.075090,0.053310,124.113458,98.266627,32.000000,32.000000,32.000000,32.000000,463.809131,32.000000,69.696942,76.690098,108.720020,105.800000,25.187720,43.367089,24.500000,18.958962,22.379747,31.000000,39.847480,1673.583984,39.942658,0.662337,75.429341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.719673,60.476962,213.043574,173.952103,108.263256,108.749136,54.114499,14.159731,211.621757,9.822236,60.608504,49.973099,171.483939,214.971157,169.629874,212.506335,126.110733,211.038904,-0.061332,-1.081666,32.025740,-235.893804,195.907419,8.992503,40.170490,14.526927,14.354004,747.290436,0.383574,399862.540511,0.934666,20.500632,3.050900,4.287554,0.073956,0.054008,124.311207,98.257227,32.000000,32.000000,32.000000,32.000000,160.839616,32.000000,69.666822,76.700159,108.711919,105.800000,25.112433,43.367089,24.500000,18.994951,22.379747,31.000000,39.851042,1677.246094,39.923347,0.661615,75.420494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.694791,60.478615,213.346275,173.961644,108.246500,108.755218,54.529616,14.156734,211.698518,9.817204,60.636937,50.070651,171.471331,214.833039,169.610901,212.494048,126.066811,211.164378,-0.061465,-1.081657,32.025740,-235.893371,196.037070,8.990452,40.167713,14.523826,20.681384,1068.506477,0.717708,399992.011427,0.928554,20.564553,3.068750,4.289789,0.073700,0.052915,124.475603,98.234427,32.000000,32.000000,32.000000,32.000000,279.943363,32.000000,69.678905,76.701027,108.709629,105.800000,25.161441,43.367089,24.500000,18.955816,22.379747,31.000000,39.855082,1669.921875,39.956487,0.663151,75.424594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.748565,60.478615,213.217682,173.961644,108.248061,108.759937,54.223181,14.159731,211.740249,9.802977,60.648627,50.149344,171.491873,214.754244,169.630742,212.516277,126.072285,211.136196,-0.061253,-1.081621,32.025740,-235.893804,196.135841,8.999557,40.154858,14.505074,26.196648,1361.102183,1.843610,400005.417015,0.934877,20.499441,3.067512,4.284895,0.074143,0.052985,124.559522,98.253325,32.000000,32.000000,32.000000,32.000000,240.207206,32.000000,69.692279,76.689179,108.704093,105.800000,25.223385,43.367089,24.500000,18.968462,22.379747,31.000000,39.858795,1669.921875,39.936726,0.662850,75.421764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.719438,60.489088,213.196262,173.959118,108.302673,108.764704,54.148425,14.161586,211.751747,9.769542,60.621702,50.054386,171.459860,214.855068,169.600149,212.582345,126.017514,211.155028,-0.061253,-1.082807,32.025740,-235.889989,195.724905,9.002452,40.189747,14.467823,15.538568,808.453690,1.281441,400145.844930,0.928327,20.526888,3.155065,4.293132,0.074689,0.054172,124.515188,98.241029,32.000000,32.000000,32.000000,32.000000,136.517575,32.000000,69.676483,76.665278,108.714567,105.800000,25.090317,43.367089,24.500000,18.938954,22.379747,31.000000,39.864110,1662.597656,39.978665,0.663271,75.418346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.795332,60.490466,213.399541,173.954628,108.321550,108.769270,54.300137,14.162728,211.630147,9.776619,60.606233,50.080706,171.483419,214.961067,169.627862,212.651123,126.000328,211.163026,-0.061536,-1.084554,32.025740,-235.888520,195.956590,9.018520,40.196508,14.468959,46.730837,2424.558274,1.010360,400105.816749,0.932505,20.471155,3.139793,4.285906,0.074094,0.052284,124.385968,98.234957,32.000000,32.000000,32.000000,32.000000,189.968149,32.000000,69.653373,76.669942,108.716901,105.800000,25.141101,43.367089,24.500000,18.959145,22.379747,31.000000,39.867900,1651.611328,40.022515,0.662750,75.415780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.704021,60.479442,213.353504,173.944246,108.357584,108.773839,54.332893,14.163013,211.584834,9.805705,60.635755,50.119002,171.495695,214.952519,169.616677,212.498861,125.998321,211.219629,-0.061526,-1.086307,32.025740,-235.891339,195.528584,9.026290,40.184175,14.502928,65.329537,3387.479992,1.704221,400278.395907,0.934460,20.511810,3.201110,4.287986,0.075586,0.054476,124.330096,98.243730,32.000000,32.000000,32.000000,32.000000,210.771501,32.000000,69.652128,76.671177,108.705328,105.800000,25.205255,43.367089,24.500000,18.911739,22.379747,31.000000,39.871647,1651.611328,39.964294,0.662382,75.427926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.758089,60.488813,213.312661,173.948455,108.377290,108.781454,54.290561,14.156591,211.833211,9.825247,60.626240,50.053453,171.509269,214.937264,169.646687,212.703007,126.066939,211.204555,-0.061665,-1.087459,32.025740,-235.893187,195.781095,9.025638,40.201484,14.525773,67.731124,3514.746049,0.566344,400269.561169,0.930332,20.434572,3.221077,4.285533,0.075070,0.053979,124.299326,98.238174,32.000000,32.000000,32.000000,32.000000,154.546323,32.000000,69.661880,76.679202,108.700629,105.800000,25.088617,43.367089,24.500000,18.967501,22.379747,31.000000,39.874902,1655.273437,39.981838,0.661271,75.416462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.713514,60.488813,213.145705,173.948455,108.407353,108.784552,54.427872,14.157876,211.740682,9.847168,60.670547,50.038331,171.497901,214.894871,169.636784,212.658820,126.084595,211.171233,-0.061935,-1.087442,32.025740,-235.894189,195.879295,9.028233,40.188953,14.542992,71.385574,3695.039629,0.405681,400353.334807,0.931659,20.518146,3.242761,4.292480,0.074229,0.053993,124.354097,98.262002,32.000000,32.000000,32.000000,32.000000,187.993382,32.000000,69.662061,76.661679,108.712670,105.800000,25.156269,43.367089,24.500000,18.936102,22.379747,31.000000,39.878958,1658.935547,39.925926,0.663166,75.427722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.769763,60.499837,213.143472,173.958276,108.448323,108.792930,54.141424,14.161871,211.787825,9.859914,60.631538,50.123870,171.488601,214.983277,169.646104,212.672106,126.078123,211.186166,-0.061917,-1.087451,32.025740,-235.889540,195.844786,9.040002,40.191694,14.531236,66.288688,3449.369650,0.390926,400204.614902,0.931361,20.471485,3.168903,4.286995,0.074311,0.054026,124.450254,98.243280,32.000000,32.000000,32.000000,32.000000,174.778289,32.000000,69.626361,76.613921,108.723937,105.800000,25.105807,43.367089,24.500000,18.964574,22.379747,31.000000,39.883127,1658.935547,39.927639,0.662248,75.422539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.815625,60.503420,213.452384,173.978481,108.475085,108.805128,54.188006,14.157447,211.838480,9.886546,60.666793,50.060319,171.495959,215.055084,169.653479,212.593201,126.134444,211.242304,-0.062079,-1.087454,32.025740,-235.890043,196.042189,9.040774,40.134141,14.508193,20.037661,1041.774794,0.371005,400215.127983,0.929953,20.517675,3.139664,4.287480,0.073300,0.052930,124.356825,98.239507,32.000000,32.000000,32.000000,32.000000,187.901712,32.000000,69.644536,76.571834,108.731323,105.800000,25.113733,43.367089,24.500000,18.932156,22.379747,31.000000,39.888360,1677.246094,39.925132,0.663338,75.416667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.741105,60.513066,213.206068,173.982129,108.487396,108.815064,54.553687,14.160016,211.748870,9.887908,60.705658,50.076370,171.526233,214.994836,169.613729,212.631625,126.167266,211.175659,-0.062171,-1.087477,32.025740,-235.893192,196.027626,9.030915,40.171157,14.476983,18.051720,932.233005,0.399191,400228.484062,0.933812,20.470419,3.151326,4.282590,0.074361,0.053933,124.387765,98.266526,32.000000,32.000000,32.000000,32.000000,188.618756,32.000000,69.644695,76.557169,108.777081,105.800000,25.174116,43.367089,24.500000,18.906048,22.379747,31.000000,39.892205,1669.921875,39.976249,0.662745,75.423034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.809424,60.530154,213.209978,173.989986,108.471432,108.821912,54.258531,14.159731,211.855472,9.876162,60.717879,50.048958,171.512367,215.069145,169.637116,212.610152,126.125332,211.256014,-0.062223,-1.088790,32.025740,-235.896254,195.880335,9.027653,40.152622,14.499196,25.628947,1330.738478,1.321047,400123.298982,0.932179,20.426521,3.114519,4.284848,0.074988,0.053485,124.294613,98.269068,32.000000,32.000000,32.000000,32.000000,111.997989,32.000000,69.639600,76.553350,108.758953,105.800000,25.092583,43.367089,24.500000,18.950470,22.379747,31.000000,39.896481,1669.921875,39.933264,0.663008,75.417357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.784045,60.530154,213.452459,173.989986,108.473071,108.830292,54.470469,14.162014,211.656891,9.880985,60.672764,50.029962,171.529892,215.050326,169.637902,212.682190,126.082382,211.307596,-0.062229,-1.090309,32.025740,-235.888744,195.808870,9.028417,40.148962,14.517641,16.569162,856.977506,1.467251,400164.868198,0.927563,20.513335,3.058531,4.286315,0.074765,0.053271,124.242202,98.281408,32.000000,32.000000,32.000000,32.000000,116.438203,32.000000,69.657080,76.549689,108.767576,105.800000,25.061901,43.367089,24.500000,18.912469,22.379747,31.000000,39.901118,1666.259766,39.929802,0.662553,75.420042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.909888,60.529878,213.285754,174.000368,108.449089,108.838785,54.106006,14.160730,211.852385,9.888046,60.707920,49.967926,171.528404,215.064091,169.641258,212.647984,126.089149,211.332594,-0.062420,-1.091266,32.025740,-235.891008,195.752112,9.022132,40.154587,14.516668,17.630151,917.995478,1.032393,400247.362691,0.931304,20.459672,3.128396,4.280515,0.074172,0.052724,124.277868,98.315292,32.000000,32.000000,32.000000,32.000000,366.754784,32.000000,69.652929,76.585100,108.766137,105.800000,25.070017,43.367089,24.500000,18.926810,22.379747,31.000000,39.905157,1647.949219,39.973238,0.662584,75.416897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.714537,60.532083,213.433264,174.000930,108.467691,108.847269,54.359215,14.158161,211.871717,9.879228,60.681674,50.006616,171.520449,215.077227,169.625456,212.659432,126.099670,211.335249,-0.062606,-1.091356,32.025740,-235.892924,195.740406,9.009802,40.159960,14.486286,52.794510,2736.185776,1.598943,400390.502652,0.928271,20.485947,3.189270,4.287568,0.074386,0.054436,124.307536,98.245417,32.000000,32.000000,32.000000,32.000000,197.364580,32.000000,69.634505,76.642171,108.755027,105.800000,25.076585,43.367089,24.500000,18.852621,22.379747,31.000000,39.909204,1647.949219,39.933499,0.663493,75.424261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.805558,60.532083,213.440499,174.016644,108.466458,108.857178,54.368563,14.158446,211.851410,9.880321,60.668226,49.988384,171.517366,215.104177,169.642499,212.790752,126.127605,211.364428,-0.062834,-1.091071,32.025740,-235.892475,195.771366,9.012806,40.177774,14.474188,70.489117,3652.617610,1.498828,400303.015403,0.932008,20.355492,3.191190,4.273417,0.074931,0.053556,124.323822,98.238880,32.000000,32.000000,32.000000,32.000000,351.436958,32.000000,69.630234,76.680341,108.737452,105.800000,25.085202,43.367089,24.500000,18.967233,22.379747,31.000000,39.913350,1655.273437,39.968387,0.661056,75.440038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.725131,60.532083,213.314668,174.016644,108.450806,108.870106,54.261764,14.158304,211.842114,9.861378,60.680818,49.996525,171.543466,215.146239,169.681333,212.701460,126.151448,211.418644,-0.062722,-1.090624,32.025740,-235.892944,196.055446,9.029764,40.136052,14.486827,70.633265,3667.290980,0.502458,400477.967190,0.931750,20.559885,3.181591,4.293176,0.074262,0.053384,124.200954,98.246198,32.000000,32.000000,32.000000,32.000000,154.733324,32.000000,69.674719,76.734338,108.732378,105.800000,25.126209,43.367089,24.500000,18.912091,22.379747,31.000000,39.917415,1658.935547,39.936960,0.664281,75.419667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.816492,60.528776,213.301149,174.025063,108.425760,108.883860,54.118639,14.160159,211.807523,9.873586,60.719248,50.035254,171.568571,215.160363,169.679653,212.783501,126.171400,211.373486,-0.062900,-1.089449,32.025740,-235.890762,195.738652,9.042730,40.150819,14.535095,30.156490,1569.870817,0.375791,400380.679004,0.929804,20.465603,3.163794,4.285476,0.074131,0.054549,124.132729,98.256331,32.000000,32.000000,32.000000,32.000000,181.379073,32.000000,69.677829,76.847329,108.678879,105.800000,25.091507,43.367089,24.500000,18.945653,22.379747,31.000000,39.922695,1677.246094,39.914765,0.662753,75.425062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.749134,60.544210,213.392629,174.039094,108.421580,108.892226,54.528607,14.156734,211.782361,9.909052,60.723850,49.958407,171.526309,215.120458,169.672712,212.742428,126.142598,211.407280,-0.063002,-1.088299,32.025740,-235.897944,195.807017,9.039809,40.164630,14.528622,16.418132,848.260653,0.375428,400446.413896,0.933401,20.548905,3.158784,4.289876,0.074836,0.053494,124.273664,98.231448,32.000000,32.000000,32.000000,32.000000,158.661703,32.000000,69.684215,76.898114,108.661032,105.800000,25.042032,43.367089,24.500000,18.906663,22.379747,31.000000,39.927344,1673.583984,39.914062,0.663989,75.423247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.881505,60.555234,213.524789,174.060982,108.411565,108.900438,54.178316,14.157305,211.837193,9.917271,60.735141,49.962714,171.533539,215.106470,169.690025,212.832474,126.144973,211.353165,-0.063094,-1.088295,32.025740,-235.890349,195.871872,9.037835,40.161295,14.516523,25.646934,1333.644095,0.878043,400373.067287,0.934094,20.450979,3.123145,4.281738,0.074161,0.053172,124.536745,98.247151,32.000000,32.000000,32.000000,32.000000,207.174784,32.000000,69.695189,76.967849,108.675760,105.800000,25.087578,43.367089,24.500000,18.949504,22.379747,31.000000,39.931501,1669.921875,39.934148,0.663381,75.419889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.818940,60.565432,213.262348,174.071365,108.430099,108.908513,54.492921,14.158304,211.826424,9.913401,60.751440,49.977358,171.556087,215.097981,169.685781,212.830050,126.143852,211.459291,-0.063026,-1.089459,32.025740,-235.889840,195.772202,9.049847,40.200907,14.513963,16.753027,866.130202,1.615289,400542.717611,0.928559,20.536159,3.163687,4.289374,0.074102,0.053214,124.662823,98.232741,32.000000,32.000000,32.000000,32.000000,291.086145,32.000000,69.687973,76.999792,108.684541,105.800000,25.072301,43.367089,24.500000,18.869076,22.379747,31.000000,39.936149,1658.935547,39.893255,0.664428,75.419411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.762865,60.565432,213.593916,174.071365,108.485500,108.915501,54.276070,14.164440,212.013976,9.915266,60.704079,49.949869,171.548255,215.172660,169.703655,212.811902,126.156832,211.387072,-0.063204,-1.089442,32.025740,-235.890238,196.027971,9.061714,40.172329,14.501937,19.661586,1020.563784,1.032276,400471.567832,0.931936,20.410188,3.142512,4.280640,0.074870,0.053468,124.783504,98.256971,32.000000,32.000000,32.000000,32.000000,185.969951,32.000000,69.716176,77.019523,108.725163,105.800000,25.028582,43.367089,24.500000,18.906100,22.379747,31.000000,39.940819,1655.273437,39.887160,0.662959,75.423375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.854502,60.571220,213.365840,174.092692,108.494239,108.922348,54.338319,14.160302,211.843132,9.905055,60.664815,50.001772,171.536928,215.151345,169.702368,212.868718,126.078847,211.439578,-0.063459,-1.090841,32.025740,-235.888823,195.784479,9.067760,40.202079,14.479579,58.454087,3030.670134,1.580784,400573.403797,0.927928,20.485102,3.180498,4.280748,0.073994,0.053637,124.675737,98.245232,32.000000,32.000000,32.000000,32.000000,159.802501,32.000000,69.694404,76.992587,108.725866,105.800000,25.052857,43.367089,24.500000,18.938984,22.379747,31.000000,39.945367,1655.273437,39.952178,0.663845,75.415422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.677260,60.559369,213.393655,174.083151,108.522730,108.932260,54.187569,14.158874,211.864913,9.897358,60.641480,50.029096,171.563521,215.235636,169.685775,212.763800,126.089363,211.486144,-0.063771,-1.090927,32.025740,-235.893517,195.844236,9.073862,40.157220,14.495806,69.435718,3610.050311,1.349748,400616.388613,0.932848,20.543158,3.142432,4.292235,0.074847,0.053647,124.548147,98.268927,32.000000,32.000000,32.000000,32.000000,120.236284,32.000000,69.703740,76.967685,108.781042,105.800000,25.118458,43.367089,24.500000,18.881972,22.379747,31.000000,39.950717,1658.935547,39.887539,0.665331,75.416888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.807102,60.536769,213.527958,174.080625,108.493340,108.938354,54.548118,14.157162,211.833945,9.921765,60.666848,50.000419,171.577737,215.108127,169.726120,212.920991,126.120865,211.410973,-0.063818,-1.090929,32.025740,-235.892289,196.000625,9.076256,40.135655,14.515261,65.852737,3401.136395,0.453000,400739.141485,0.929971,20.454096,3.238655,4.279771,0.075150,0.053561,124.369366,98.291770,32.000000,32.000000,32.000000,32.000000,201.278468,32.000000,69.740773,77.005637,108.809971,105.800000,25.067458,43.367089,24.500000,18.991168,22.379747,31.000000,39.954990,1662.597656,39.892155,0.662785,75.423682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.764489,60.524917,213.338976,174.067436,108.461820,108.946539,54.203989,14.159303,211.877272,9.935899,60.611152,49.912244,171.569865,215.217416,169.722703,212.897055,126.142029,211.496693,-0.063708,-1.092704,32.025740,-235.891782,195.818722,9.091720,40.140181,14.495356,40.736287,2117.289199,0.382557,400886.088500,0.936270,20.625822,3.244310,4.295600,0.077150,0.053046,124.364425,98.306365,32.000000,32.000000,32.000000,32.000000,116.048090,32.000000,69.742780,76.968942,108.801373,105.800000,25.070680,43.367089,24.500000,18.915717,22.379747,31.000000,39.958256,1666.259766,39.923131,0.665951,75.422284,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.827728,60.524917,213.479993,174.067436,108.470312,108.953209,54.629517,14.158732,211.894352,9.965501,60.683634,49.937339,171.568066,215.211119,169.723510,212.819233,126.162259,211.475717,-0.063655,-1.094427,32.025740,-235.892679,195.802488,9.091483,40.155291,14.496654,18.527552,955.477947,0.402657,400699.383421,0.927415,20.468690,3.186703,4.287099,0.075240,0.053893,124.239894,98.362163,32.000000,32.000000,32.000000,32.000000,209.972945,32.000000,69.756131,76.976418,108.820404,105.800000,25.043769,43.367089,24.500000,18.940961,22.379747,31.000000,39.961858,1669.921875,39.935247,0.664694,75.422821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.768893,60.522712,213.444497,174.060982,108.446709,108.958590,54.097876,14.155592,211.815868,9.972945,60.724976,50.006646,171.561411,215.196856,169.755238,212.807129,126.154556,211.419361,-0.063519,-1.096097,32.025740,-235.893859,195.833775,9.105494,40.142633,14.489099,20.288883,1056.593444,0.651018,400706.318849,0.934221,20.500962,3.195308,4.286972,0.074574,0.053381,124.046352,98.364259,32.000000,32.000000,32.000000,32.000000,162.448938,32.000000,69.756591,77.035312,108.816125,105.800000,25.113394,43.367089,24.500000,18.902652,22.379747,31.000000,39.965781,1669.921875,39.913521,0.664278,75.428037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.785695,60.549171,213.606017,174.069120,108.454198,108.962464,54.523973,14.167722,211.876702,9.987624,60.661106,49.917740,171.567592,215.217492,169.696566,212.865708,126.126403,211.412228,-0.063703,-1.097755,32.025740,-235.884179,195.762041,9.104324,40.137044,14.491786,20.178765,1042.646479,1.430597,400634.274698,0.925709,20.435492,3.167794,4.284361,0.074802,0.054542,124.036090,98.406308,32.000000,32.000000,32.000000,32.000000,150.322867,32.000000,69.757262,77.074660,108.835461,105.800000,25.081237,43.367089,24.500000,18.938619,22.379747,31.000000,39.969774,1658.935547,39.926340,0.663711,75.418363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.791463,60.543934,213.688231,174.070242,108.462970,108.968551,54.257675,14.149884,212.061527,9.993360,60.696597,50.006299,171.590195,215.163666,169.700207,212.917462,126.178659,211.346561,-0.063527,-1.098553,32.025740,-235.903161,195.795925,9.103396,40.152694,14.514342,13.465861,699.202463,1.307605,400714.995003,0.936061,20.494194,3.155925,4.288713,0.074414,0.052782,124.262967,98.419228,32.000000,32.000000,32.000000,32.000000,311.460640,32.000000,69.757580,77.096784,108.823226,105.800000,25.105394,43.367089,24.500000,18.928884,22.379747,31.000000,39.974946,1655.273437,39.905587,0.664683,75.423204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.800570,60.543934,213.647926,174.070242,108.470711,108.973122,54.244230,14.156163,212.026619,9.994737,60.729903,49.971968,171.590378,215.245030,169.697781,212.860831,126.160329,211.438215,-0.063844,-1.099129,32.025740,-235.899169,196.087732,9.117471,40.149359,14.549591,27.331314,1419.505099,1.315207,400811.786405,0.928499,20.503254,3.181601,4.290510,0.073787,0.053264,124.419450,98.443294,32.000000,32.000000,32.000000,32.000000,240.173269,32.000000,69.735786,77.108097,108.823597,105.800000,25.181607,43.367089,24.500000,18.927582,22.379747,31.000000,39.978921,1651.611328,39.899096,0.664705,75.412073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.807675,60.557991,213.575762,174.074451,108.492591,108.976160,54.339286,14.161300,211.852629,9.969337,60.694276,49.967522,171.603336,215.325090,169.691755,212.944524,126.139880,211.397155,-0.064054,-1.100852,32.025740,-235.887334,195.858247,9.121227,40.189079,14.561076,59.357420,3077.450580,1.971262,400710.452248,0.932977,20.492045,3.106531,4.291664,0.073627,0.052885,124.396617,98.407756,32.000000,32.000000,32.000000,32.000000,120.741058,32.000000,69.714134,77.125312,108.797993,105.800000,25.139188,43.367089,24.500000,18.921257,22.379747,31.000000,39.983631,1655.273437,39.973472,0.665189,75.421644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.891187,60.565156,213.594512,174.090447,108.512503,108.977644,54.186294,14.163298,211.905456,9.954860,60.751359,49.955712,171.584325,215.276212,169.692833,212.905451,126.192068,211.425108,-0.063855,-1.102579,32.025740,-235.885826,195.813744,9.118113,40.171211,14.508716,66.399510,3452.275268,0.970984,400760.189933,0.933060,20.482618,3.156700,4.290070,0.073748,0.053698,124.379445,98.402937,32.000000,32.000000,32.000000,32.000000,157.005100,32.000000,69.706202,77.183283,108.824984,105.800000,25.144030,43.367089,24.500000,18.919931,22.379747,31.000000,39.987893,1658.935547,39.922067,0.665135,75.419173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.779489,60.583347,213.573732,174.098024,108.574064,108.980700,54.226545,14.159303,212.003282,9.976660,60.705783,50.007108,171.595051,215.277942,169.691280,212.950186,126.189970,211.501916,-0.063844,-1.104940,32.025740,-235.889822,195.937339,9.125732,40.144328,14.491299,68.070712,3536.538182,0.446967,400827.372073,0.931342,20.489320,3.162887,4.288009,0.075851,0.053755,124.263374,98.426072,32.000000,32.000000,32.000000,32.000000,264.498005,32.000000,69.688285,77.237113,108.835945,105.800000,25.113858,43.367089,24.500000,18.932741,22.379747,31.000000,39.993914,1662.597656,39.877045,0.663710,75.412652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.694258,60.578386,213.653455,174.087360,108.584646,108.987579,54.630813,14.160872,212.101770,10.008912,60.708928,50.037104,171.598088,215.245323,169.737569,212.958927,126.133713,211.552785,-0.063839,-1.106713,32.025740,-235.893153,195.736755,9.127270,40.154064,14.497141,33.059058,1704.836761,0.399036,400663.903238,0.932285,20.410100,3.120409,4.281207,0.074312,0.053409,124.186691,98.453196,32.000000,32.000000,32.000000,32.000000,261.687827,32.000000,69.702881,77.284493,108.843705,105.800000,25.123463,43.367089,24.500000,18.932873,22.379747,31.000000,39.999042,1666.259766,39.926268,0.663687,75.426477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.846076,60.578386,213.461048,174.087360,108.580455,108.994096,54.066104,14.157162,212.014870,10.041710,60.756940,49.995059,171.609964,215.308355,169.726359,212.888884,126.082781,211.492104,-0.063907,-1.106108,32.025740,-235.894413,195.611491,9.146367,40.144761,14.509311,12.353274,643.705164,0.389981,400800.512988,0.933961,20.543856,3.149180,4.290396,0.074234,0.053420,124.148915,98.472160,32.000000,32.000000,32.000000,32.000000,127.719426,32.000000,69.702437,77.378670,108.875549,105.800000,25.180027,43.367089,24.500000,18.983917,22.379747,31.000000,40.003290,1673.583984,39.933192,0.665704,75.416113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.746433,60.592993,213.615638,174.095498,108.559109,108.998660,54.547504,14.163869,211.895567,10.033175,60.712239,50.019634,171.616018,215.225745,169.721242,212.953449,126.076048,211.457511,-0.063713,-1.106100,32.025740,-235.889012,196.110938,9.162260,40.139712,14.517984,22.735955,1174.270963,0.804398,401010.262465,0.928842,20.627212,3.223099,4.299359,0.074783,0.055754,124.183937,98.473652,32.000000,32.000000,32.000000,32.000000,133.946869,32.000000,69.705041,77.433080,108.879404,105.800000,25.140807,43.367089,24.500000,18.894156,22.379747,31.000000,40.008284,1666.259766,39.918659,0.666044,75.423920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.805435,60.574803,213.670699,174.099988,108.545351,109.006290,54.337569,14.158446,212.040180,10.010093,60.684441,50.064404,171.593017,215.327143,169.730250,212.985837,126.046947,211.592148,-0.063718,-1.106103,32.025740,-235.897212,195.737918,9.162867,40.176584,14.524853,22.068424,1144.197819,2.145961,401013.257079,0.935460,20.469978,3.252963,4.282404,0.075422,0.053114,124.191075,98.453690,32.000000,32.000000,32.000000,32.000000,145.428458,32.000000,69.695147,77.472223,108.854513,105.800000,25.168705,43.367089,24.500000,18.952528,22.379747,31.000000,40.012814,1658.935547,39.979061,0.663850,75.419471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.748427,60.562400,213.516480,174.085676,108.541613,109.012379,54.325262,14.158732,212.149805,10.023769,60.662654,50.067126,171.628495,215.366852,169.716972,212.928917,126.065532,211.634060,-0.063781,-1.106692,32.025740,-235.894803,196.207122,9.163642,40.161890,14.495680,21.099733,1094.221194,1.168628,401147.293127,0.929320,20.587742,3.247682,4.294089,0.075302,0.054472,124.182766,98.464015,32.000000,32.000000,32.000000,32.000000,244.424794,32.000000,69.682439,77.562452,108.867894,105.800000,25.145854,43.367089,24.500000,18.917689,22.379747,31.000000,40.016533,1651.611328,39.935247,0.665600,75.419965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.822905,60.562400,213.533589,174.085676,108.530543,109.023062,54.251986,14.160302,212.138136,10.017108,60.661912,50.000635,171.625066,215.362697,169.740377,212.994537,126.152861,211.617347,-0.063823,-1.108462,32.025740,-235.893723,196.065438,9.175346,40.177829,14.500711,56.839290,2951.637332,1.203013,401164.280518,0.931717,20.508450,3.323531,4.290108,0.073910,0.053460,124.184804,98.478157,32.000000,32.000000,32.000000,32.000000,448.898306,32.000000,69.714310,77.634742,108.900130,105.800000,25.140363,43.367089,24.500000,18.950287,22.379747,31.000000,40.020403,1651.611328,39.934057,0.664062,75.447547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.749672,60.538422,213.506792,174.082309,108.525928,109.028391,54.348790,14.159731,212.081506,9.999772,60.622252,49.977485,171.599901,215.266592,169.743114,213.038786,126.159414,211.656117,-0.064020,-1.109615,32.025740,-235.891517,196.067315,9.175267,40.229864,14.510123,69.855307,3621.091658,1.258858,401178.659462,0.933123,20.555082,3.319494,4.291924,0.074836,0.052747,124.197617,98.453995,32.000000,32.000000,32.000000,32.000000,305.134668,32.000000,69.686641,77.681762,108.879819,105.800000,25.203620,43.367089,24.500000,18.905721,22.379747,31.000000,40.023753,1666.259766,40.010578,0.665116,75.492636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.762221,60.518027,213.739868,174.081748,108.565184,109.035609,54.199252,14.158018,212.171809,9.978760,60.650749,49.867589,171.594729,215.348635,169.720409,213.072602,126.089848,211.639387,-0.064012,-1.110187,32.025740,-235.892413,195.833101,9.181801,40.267710,14.520869,24.723337,1285.120279,0.466791,400971.514747,0.932940,20.477967,3.226363,4.285852,0.074741,0.053420,124.206355,98.420019,32.000000,32.000000,32.000000,32.000000,168.533934,32.000000,69.703284,77.767328,108.890688,105.800000,25.162699,43.367089,24.500000,18.949505,22.379747,31.000000,40.028432,1677.246094,39.979097,0.664397,75.493582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.756959,60.525744,213.709814,174.088482,108.613038,109.039418,54.614269,14.157305,212.217512,9.977080,60.722330,49.866551,171.641473,215.338597,169.748619,212.984695,126.121704,211.586926,-0.063986,-1.111889,32.025740,-235.891003,195.899609,9.184399,40.204333,14.524727,18.102746,933.831095,0.380243,401005.307607,0.932771,20.529815,3.233266,4.291622,0.074241,0.053929,124.025913,98.459687,32.000000,32.000000,32.000000,32.000000,100.525470,32.000000,69.690695,77.800086,108.899336,105.800000,25.236430,43.367089,24.500000,18.940883,22.379747,31.000000,40.032389,1673.583984,39.929225,0.663875,75.422403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.746282,60.556612,213.529580,174.108126,108.631716,109.043238,54.048551,14.165439,212.014812,10.016613,60.727440,50.063600,171.609776,215.429506,169.738472,213.087683,126.095322,211.556209,-0.063960,-1.112146,32.025740,-235.882542,196.187560,9.174786,40.222418,14.523627,24.495725,1276.839269,1.074958,401139.218004,0.935097,20.496421,3.297027,4.295224,0.075516,0.054161,123.924890,98.426867,32.000000,32.000000,32.000000,32.000000,123.598774,32.000000,69.687698,77.790951,108.907379,105.800000,25.182473,43.367089,24.500000,18.944860,22.379747,31.000000,40.036690,1673.583984,39.948031,0.664761,75.497461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
