OSU 80 Ton Compressor Load Stand
49.769280,60.556612,213.777446,174.108126,108.656241,109.046936,54.406303,14.160159,212.126063,10.010092,60.720357,50.056046,171.614754,215.354211,169.728922,213.002055,126.103501,211.603002,-0.064017,-1.112364,32.025740,-235.894356,195.980290,9.168520,40.227953,14.502712,17.192129,890.246829,1.468164,401099.876948,0.928150,20.509588,3.246962,4.295074,0.073826,0.053769,123.933480,98.450156,32.000000,32.000000,32.000000,32.000000,179.801731,32.000000,69.691178,77.771784,108.894282,105.800000,25.163674,43.367089,24.500000,18.950256,22.379747,31.000000,40.042003,1662.597656,39.988077,0.665623,75.458142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.796295,60.583622,213.772529,174.128050,108.674065,109.050756,54.335809,14.162585,212.022908,10.002015,60.679802,50.074715,171.634089,215.330954,169.737118,213.052396,126.076498,211.570168,-0.063988,-1.112918,32.025740,-235.888826,196.223212,9.174664,40.185654,14.491191,41.933729,2174.239306,1.084704,401221.862361,0.938195,20.551517,3.262679,4.292373,0.075698,0.053303,123.947408,98.517880,32.000000,32.000000,32.000000,32.000000,203.615120,32.000000,69.688266,77.712156,108.917567,105.800000,25.251607,43.367089,24.500000,18.937755,22.379747,31.000000,40.047321,1651.611328,39.971633,0.665130,75.500410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.779256,60.585552,213.605945,174.137310,108.644184,109.057634,54.253728,14.156734,212.120186,9.999156,60.677234,49.982610,171.640535,215.460061,169.746933,213.012157,126.056180,211.596639,-0.063860,-1.114489,32.025740,-235.897128,195.933138,9.190273,40.172528,14.478497,65.102855,3380.651790,1.546199,401199.829305,0.931585,20.527694,3.270744,4.295369,0.074220,0.053422,123.885649,98.534275,32.000000,32.000000,32.000000,32.000000,138.464970,32.000000,69.701686,77.648965,108.915914,105.800000,25.276518,43.367089,24.500000,18.919446,22.379747,31.000000,40.051779,1651.611328,39.966278,0.664760,75.419394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.784701,60.570393,213.726113,174.127769,108.628987,109.058412,54.280429,14.165867,211.987619,9.985827,60.696259,49.904677,171.624831,215.435823,169.753935,213.034002,126.096554,211.650337,-0.063826,-1.115994,32.025740,-235.887504,196.117830,9.204603,40.177720,14.507328,71.203391,3695.620753,0.633687,401285.602473,0.932337,20.526731,3.286350,4.292940,0.074525,0.052824,123.953849,98.545782,32.000000,32.000000,32.000000,32.000000,151.635437,32.000000,69.683331,77.571973,108.892363,105.800000,25.300350,43.367089,24.500000,18.929121,22.379747,31.000000,40.056323,1658.935547,39.892065,0.664793,75.424730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.760577,60.570393,213.745394,174.127769,108.677763,109.060737,54.169510,14.155021,212.123704,10.001786,60.714478,49.972776,171.619624,215.381791,169.771083,213.015660,126.103848,211.685362,-0.064091,-1.117635,32.025740,-235.893123,196.047921,9.204223,40.170220,14.513891,58.040639,3018.611820,0.408092,401371.601776,0.934162,20.546302,3.315857,4.291063,0.074543,0.054622,124.057207,98.562935,32.000000,32.000000,32.000000,32.000000,111.704207,32.000000,69.703255,77.516039,108.900191,105.800000,25.271961,43.367089,24.500000,18.923292,22.379747,31.000000,40.060159,1662.597656,39.920931,0.664760,75.423324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.772512,60.578937,213.751215,174.118789,108.746463,109.062375,54.147228,14.161300,212.121157,10.011646,60.723384,50.086913,171.631649,215.461356,169.774933,213.012812,126.122688,211.677113,-0.064091,-1.119978,32.025740,-235.888967,196.021732,9.212237,40.182697,14.485168,11.877581,617.990447,0.373226,401264.210572,0.933560,20.525505,3.294120,4.293008,0.074350,0.053357,124.177983,98.575130,32.000000,32.000000,32.000000,32.000000,128.983000,32.000000,69.742824,77.471343,108.887639,105.800000,25.278259,43.367089,24.500000,18.907955,22.379747,31.000000,40.066328,1673.583984,39.967504,0.666172,75.452874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.860966,60.590788,213.785740,174.122157,108.745898,109.065433,54.572514,14.162585,212.230474,9.997691,60.673758,49.976278,171.638675,215.463295,169.783093,213.080755,126.156533,211.727533,-0.064022,-1.121139,32.025740,-235.885723,195.984347,9.215634,40.195426,14.500422,22.259526,1149.137369,0.458090,401278.139668,0.935989,20.550489,3.298982,4.295477,0.073964,0.055091,124.154522,98.567061,32.000000,32.000000,32.000000,32.000000,195.221742,32.000000,69.734477,77.417003,108.892759,105.800000,25.341733,43.367089,24.500000,18.930242,22.379747,31.000000,40.071218,1666.259766,39.939340,0.666012,75.498108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.693996,60.569842,213.636557,174.119351,108.758465,109.070003,54.137530,14.159873,212.107145,10.010900,60.664289,49.906967,171.617244,215.477596,169.774289,213.049685,126.164819,211.685807,-0.064075,-1.121135,32.025740,-235.892518,195.957978,9.220357,40.200240,14.496185,14.393614,749.033807,2.238184,401246.442866,0.936163,20.546673,3.277277,4.294564,0.074777,0.052705,124.265099,98.571186,32.000000,32.000000,32.000000,32.000000,110.264136,32.000000,69.731730,77.355047,108.875008,105.800000,25.330375,43.367089,24.500000,18.877778,22.379747,31.000000,40.075731,1658.935547,39.910726,0.665146,75.504373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.866854,60.559093,213.662169,174.103075,108.801201,109.077251,54.325880,14.157162,212.237145,10.001670,60.688292,50.003343,171.634955,215.466378,169.756253,213.053982,126.146360,211.638041,-0.064214,-1.121109,32.025740,-235.894086,195.924430,9.224185,40.215891,14.490920,41.968088,2176.418520,1.192703,401130.140747,0.927112,20.466980,3.260928,4.287637,0.074830,0.053328,124.143155,98.565406,32.000000,32.000000,32.000000,32.000000,111.563400,32.000000,69.724515,77.282485,108.858181,105.800000,25.337919,43.367089,24.500000,18.977280,22.379747,31.000000,40.079311,1651.611328,39.976916,0.664733,75.420928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.782984,60.559093,213.878621,174.103075,108.809302,109.082575,54.309799,14.157019,212.179309,9.992555,60.714542,50.066876,171.620511,215.465908,169.741030,213.050090,126.140129,211.784815,-0.064117,-1.121104,32.025740,-235.897332,195.945334,9.225091,40.183238,14.504768,70.253292,3644.336600,1.848796,401239.260553,0.937999,20.618939,3.238163,4.299042,0.073926,0.053532,124.018225,98.572633,32.000000,32.000000,32.000000,32.000000,177.121416,32.000000,69.752808,77.268977,108.856991,105.800000,25.305411,43.367089,24.500000,18.876587,22.379747,31.000000,40.083212,1647.949219,39.971128,0.666759,75.492781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.878580,60.566259,213.636678,174.119631,108.812077,109.087137,54.207041,14.160159,212.260572,10.014074,60.661922,50.004228,171.649578,215.478045,169.772027,213.070995,126.151702,211.645608,-0.064030,-1.121460,32.025740,-235.891416,196.019611,9.234602,40.238140,14.539278,73.047087,3796.445688,0.632298,401143.399980,0.931223,20.429195,3.240046,4.284653,0.074581,0.053687,123.931824,98.578139,32.000000,32.000000,32.000000,32.000000,264.982125,32.000000,69.761171,77.266570,108.842589,105.800000,25.337936,43.367089,24.500000,18.924276,22.379747,31.000000,40.087766,1666.259766,39.926196,0.663791,75.500052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.850313,60.561849,213.637419,174.126647,108.839059,109.091725,54.576913,14.162014,212.275011,10.039909,60.623512,50.108906,171.625982,215.476301,169.742041,213.119299,126.152412,211.766792,-0.063923,-1.122974,32.025740,-235.889724,196.051487,9.222174,40.246020,14.538322,46.437108,2397.100187,0.378542,401249.601252,0.933269,20.515984,3.297205,4.296219,0.076316,0.053170,123.871231,98.539928,32.000000,32.000000,32.000000,32.000000,130.433680,32.000000,69.744802,77.241293,108.825055,105.800000,25.311335,43.367089,24.500000,18.865871,22.379747,31.000000,40.092091,1673.583984,39.972138,0.665325,75.424713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.918492,60.549722,213.829655,174.113458,108.844226,109.095594,54.083123,14.157162,212.352042,10.020449,60.626644,50.100156,171.640962,215.499095,169.746989,213.081525,126.210641,211.679014,-0.063910,-1.124469,32.025740,-235.896210,196.076657,9.228854,40.187114,14.511042,17.226664,897.365592,0.363214,401169.141131,0.933126,20.424234,3.237331,4.283135,0.074438,0.053259,124.022541,98.528491,32.000000,32.000000,32.000000,32.000000,131.880907,32.000000,69.773555,77.252103,108.832404,105.800000,25.329487,43.367089,24.500000,18.878854,22.379747,31.000000,40.096220,1677.246094,39.938367,0.664520,75.420034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.776119,60.551100,213.911349,174.098304,108.877171,109.098102,54.089420,14.157162,212.422156,9.989497,60.670022,49.997658,171.637716,215.476848,169.752683,213.000362,126.200165,211.737454,-0.063949,-1.124715,32.025740,-235.894903,196.084162,9.222504,40.187403,14.509510,22.430661,1168.314446,0.571636,401205.004803,0.927408,20.449058,3.278670,4.285578,0.074451,0.053939,124.296231,98.510464,32.000000,32.000000,32.000000,32.000000,234.047169,32.000000,69.772008,77.251392,108.849511,105.800000,25.373242,43.367089,24.500000,18.833341,22.379747,31.000000,40.101403,1677.246094,39.921292,0.664091,75.420409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.858849,60.551100,213.948209,174.098304,108.841861,109.101349,54.383995,14.159731,212.357552,9.972358,60.703517,50.031414,171.629783,215.492340,169.769336,213.115548,126.170328,211.790464,-0.063991,-1.124473,32.025740,-235.889230,196.461996,9.218297,40.193317,14.484105,16.245585,841.577732,1.540117,401020.078428,0.934474,20.366443,3.189985,4.283576,0.076528,0.054905,124.449372,98.547556,32.000000,32.000000,32.000000,32.000000,272.747598,32.000000,69.760665,77.284581,108.857205,105.800000,25.445484,43.367089,24.500000,18.920299,22.379747,31.000000,40.105660,1651.611328,39.971543,0.664301,75.418687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.839237,60.565156,213.757449,174.104197,108.850538,109.103605,54.163034,14.160159,212.373180,9.963180,60.687844,50.033142,171.628586,215.584375,169.777455,213.246359,126.141657,211.812767,-0.064185,-1.124286,32.025740,-235.892723,196.082754,9.206423,40.207290,14.501504,16.433748,854.798292,1.186000,401173.923789,0.937327,20.515099,3.220738,4.297469,0.074154,0.053708,124.577906,98.548915,32.000000,32.000000,32.000000,32.000000,296.530695,32.000000,69.752273,77.317403,108.846641,105.800000,25.477842,43.367089,24.500000,18.869460,22.379747,31.000000,40.110424,1647.949219,39.967738,0.666380,75.420980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.850739,60.566534,213.929289,174.111213,108.868780,109.110398,54.360681,14.158874,212.294426,9.930586,60.639626,50.020649,171.639535,215.671754,169.810422,213.131642,126.152673,211.852946,-0.064259,-1.124297,32.025740,-235.890413,196.337302,9.215715,40.186826,14.517912,55.080591,2854.589699,1.635484,401180.580248,0.930578,20.429480,3.268966,4.291078,0.074659,0.054161,124.689608,98.544212,32.000000,32.000000,32.000000,32.000000,363.203397,32.000000,69.727136,77.292077,108.834847,105.800000,25.420642,43.367089,24.500000,18.880216,22.379747,31.000000,40.114741,1651.611328,39.919958,0.664708,75.424585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.819451,60.564054,213.690499,174.104758,108.858111,109.115771,54.392400,14.158446,212.162921,9.909128,60.668310,50.101603,171.660038,215.538004,169.826870,213.147675,126.174808,211.749513,-0.064481,-1.125232,32.025740,-235.896232,196.400506,9.219570,40.212267,14.518597,70.430266,3647.968622,1.616406,401286.069564,0.934833,20.463824,3.305371,4.288939,0.075689,0.053198,124.573271,98.540130,32.000000,32.000000,32.000000,32.000000,166.036432,32.000000,69.731753,77.308583,108.869312,105.800000,25.430032,43.367089,24.500000,18.870428,22.379747,31.000000,40.119120,1655.273437,39.974247,0.664626,75.423562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.923259,60.564054,213.873711,174.104758,108.835300,109.121106,54.162494,14.158732,212.235773,9.909972,60.667449,50.106924,171.661724,215.501483,169.785319,213.232057,126.117531,211.695929,-0.064668,-1.126389,32.025740,-235.890883,196.137779,9.210293,40.198852,14.522041,69.990125,3640.559297,0.482474,401280.727201,0.931259,20.453303,3.308291,4.291397,0.074839,0.053909,124.473349,98.515211,32.000000,32.000000,32.000000,32.000000,428.708279,32.000000,69.729484,77.311271,108.890719,105.800000,25.417240,43.367089,24.500000,18.889165,22.379747,31.000000,40.123343,1658.935547,39.956163,0.665706,75.424048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.800364,60.554408,214.020261,174.099146,108.818739,109.127258,54.620612,14.156448,212.347732,9.934213,60.663630,50.088396,171.659304,215.606839,169.783266,213.196852,126.152909,211.911572,-0.064799,-1.126393,32.025740,-235.892186,196.221644,9.208476,40.201989,14.484555,34.402067,1774.426306,0.377248,401274.772043,0.931398,20.483193,3.250278,4.289299,0.074253,0.052685,124.338641,98.513138,32.000000,32.000000,32.000000,32.000000,245.667267,32.000000,69.713915,77.318467,108.918039,105.800000,25.450285,43.367089,24.500000,18.823390,22.379747,31.000000,40.127272,1673.583984,39.971416,0.664670,75.452636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.804201,60.552754,214.017706,174.099988,108.797285,109.136437,54.516537,14.159303,212.311525,9.922070,60.643743,50.150215,171.652675,215.643555,169.787433,213.126040,126.129258,211.845701,-0.065016,-1.126434,32.025740,-235.891782,195.941907,9.206192,40.228404,14.504371,19.849902,1025.793896,0.379196,401326.962613,0.933260,20.375850,3.288965,4.284050,0.074128,0.054067,124.269273,98.587523,32.000000,32.000000,32.000000,32.000000,134.300258,32.000000,69.723536,77.311958,108.953866,105.800000,25.483026,43.367089,24.500000,18.892422,22.379747,31.000000,40.132853,1673.583984,39.967756,0.664227,75.426895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.826134,60.553856,213.930093,174.101952,108.799292,109.145596,54.073880,14.157876,212.364032,9.920505,60.652219,50.203692,171.632085,215.635748,169.790654,213.235112,126.137959,211.937975,-0.065119,-1.126439,32.025740,-235.892556,196.182281,9.194733,40.219821,14.497519,26.609711,1386.381057,0.773459,401369.349047,0.927971,20.493304,3.328384,4.297564,0.074129,0.052690,124.207732,98.577221,32.000000,32.000000,32.000000,32.000000,216.056252,32.000000,69.698898,77.267380,108.957573,105.800000,25.589043,43.367089,24.500000,18.887899,22.379747,31.000000,40.137075,1666.259766,39.966476,0.665690,75.423119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.755589,60.554408,214.102401,174.107284,108.781151,109.152489,54.628674,14.160730,212.362474,9.911909,60.669647,50.045571,171.651437,215.673282,169.798121,213.247093,126.141786,211.842394,-0.065258,-1.126425,32.025740,-235.889048,196.452063,9.204082,40.237888,14.529181,16.231346,837.074024,1.340494,401445.973803,0.929738,20.487678,3.329193,4.297182,0.074234,0.054237,124.103044,98.604049,32.000000,32.000000,32.000000,32.000000,382.833367,32.000000,69.697250,77.260810,108.973775,105.800000,25.496132,43.367089,24.500000,18.873214,22.379747,31.000000,40.141347,1658.935547,39.980576,0.665754,75.417979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.842526,60.554408,213.851701,174.107284,108.792440,109.156305,54.346990,14.158161,212.369384,9.902199,60.706892,50.130556,171.683398,215.683310,169.818970,213.231486,126.187892,211.980376,-0.065234,-1.127590,32.025740,-235.894884,196.226946,9.191461,40.244721,14.532228,25.796845,1337.276118,0.999390,401446.447282,0.936977,20.466080,3.352489,4.293532,0.073886,0.053392,124.052441,98.635116,32.000000,32.000000,32.000000,32.000000,328.139275,32.000000,69.714654,77.288757,108.979086,105.800000,25.654439,43.367089,24.500000,18.914243,22.379747,31.000000,40.145601,1655.273437,39.973418,0.665394,75.423929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.802858,60.563778,214.010814,174.111493,108.819917,109.160133,54.266420,14.157590,212.451513,9.893940,60.714973,50.060137,171.658330,215.784816,169.800183,213.264326,126.156889,211.904551,-0.065231,-1.127579,32.025740,-235.893331,196.041843,9.177077,40.302220,14.483492,59.275028,3077.305299,1.641379,401521.552414,0.928966,20.539670,3.315519,4.303082,0.074879,0.054896,123.963186,98.637683,32.000000,32.000000,32.000000,32.000000,181.165054,32.000000,69.706188,77.339193,109.005832,105.800000,25.587674,43.367089,24.500000,18.861643,22.379747,31.000000,40.150206,1655.273437,39.971507,0.666368,75.427134,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.885808,60.579764,213.880677,174.124683,108.815424,109.163947,54.510532,14.157305,212.317209,9.901090,60.724877,50.155040,171.654346,215.675746,169.800664,213.310000,126.164978,211.888431,-0.065260,-1.127573,32.025740,-235.896394,196.226090,9.178636,40.271172,14.443410,70.456734,3641.430982,1.030448,401368.204342,0.932024,20.449672,3.317255,4.290547,0.076697,0.053100,124.038450,98.661677,32.000000,32.000000,32.000000,32.000000,336.984757,32.000000,69.695100,77.403895,108.998598,105.800000,25.652933,43.367089,24.500000,18.883984,22.379747,31.000000,40.154513,1658.935547,39.934797,0.665000,75.424184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.838315,60.592993,213.870913,174.138994,108.821804,109.170853,54.232781,14.156163,212.489474,9.889313,60.714185,50.064395,171.668495,215.730060,169.815589,213.281478,126.178352,211.828197,-0.065344,-1.127579,32.025740,-235.896228,196.203737,9.183881,40.318664,14.447882,60.102453,3122.197093,0.449015,401492.831881,0.934281,20.500093,3.321970,4.297159,0.074721,0.054330,124.034679,98.679477,32.000000,32.000000,32.000000,32.000000,401.314926,32.000000,69.705494,77.470547,109.010241,105.800000,25.672300,43.367089,24.500000,18.831697,22.379747,31.000000,40.159531,1662.597656,40.015879,0.665858,75.419019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.843156,60.592993,214.096372,174.138994,108.810767,109.176203,54.533227,14.159160,212.418597,9.893120,60.734433,50.070966,171.673850,215.719152,169.798590,213.381447,126.211297,211.844906,-0.065329,-1.127609,32.025740,-235.892088,195.918106,9.172756,40.237906,14.491046,21.624827,1117.175574,0.377099,401442.000805,0.928470,20.430267,3.308293,4.287405,0.075131,0.054409,124.050528,98.687343,32.000000,32.000000,32.000000,32.000000,124.163602,32.000000,69.711055,77.534461,109.043811,105.800000,25.633420,43.367089,24.500000,18.859211,22.379747,31.000000,40.164516,1666.259766,39.985949,0.665314,75.412039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.907556,60.594371,214.174748,174.142362,108.814620,109.180680,54.537254,14.159873,212.341678,9.912563,60.708856,50.149812,171.664592,215.792988,169.801986,213.408726,126.202579,212.114803,-0.065092,-1.128787,32.025740,-235.893335,196.017531,9.161975,40.206389,14.541495,23.178849,1197.370624,0.442447,401496.207878,0.934294,20.492615,3.274030,4.291295,0.075191,0.053901,123.875454,98.649855,32.000000,32.000000,32.000000,32.000000,190.648243,32.000000,69.675402,77.539853,109.042071,105.800000,25.706290,43.367089,24.500000,18.881720,22.379747,31.000000,40.170614,1662.597656,39.977998,0.664540,75.421448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.769207,60.601262,214.174715,174.150219,108.821492,109.184149,54.254485,14.162299,212.243753,9.936455,60.701869,50.140705,171.692048,215.701844,169.838077,213.352154,126.234603,212.031038,-0.064953,-1.129983,32.025740,-235.886008,196.163047,9.161291,40.218271,14.519120,15.261247,792.472792,1.230553,401443.068164,0.929093,20.487606,3.246879,4.295402,0.074861,0.054556,123.750188,98.678449,32.000000,32.000000,32.000000,32.000000,179.929252,32.000000,69.712271,77.637657,109.108827,105.800000,25.690796,43.367089,24.500000,18.811482,22.379747,31.000000,40.175426,1655.273437,40.017899,0.665496,75.490702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.823116,60.597403,213.964160,174.158918,108.806250,109.190248,54.368111,14.159160,212.446872,9.917786,60.727981,50.147311,171.687443,215.736001,169.829361,213.400190,126.266018,212.003902,-0.064809,-1.130027,32.025740,-235.893558,196.123523,9.158012,40.241728,14.482067,33.951453,1759.317094,1.147146,401431.742195,0.927748,20.422395,3.349155,4.291429,0.073624,0.053099,123.689133,98.671492,32.000000,32.000000,32.000000,32.000000,228.201218,32.000000,69.699660,77.688080,109.115044,105.800000,25.817940,43.367089,24.500000,18.890526,22.379747,31.000000,40.180019,1647.949219,40.005999,0.665104,75.460367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.793305,60.599884,214.074073,174.164531,108.800166,109.199376,54.369498,14.162299,212.406537,9.896441,60.689895,50.016115,171.694678,215.767114,169.816856,213.310432,126.240937,212.037241,-0.064888,-1.129970,32.025740,-235.891726,196.279869,9.162079,40.239258,14.503776,67.854838,3516.053577,1.746455,401500.665970,0.935479,20.572419,3.288105,4.303358,0.074754,0.053404,123.580780,98.668520,32.000000,32.000000,32.000000,32.000000,156.055340,32.000000,69.710640,77.741310,109.116867,105.800000,25.783161,43.367089,24.500000,18.857796,22.379747,31.000000,40.184440,1651.611328,39.951132,0.666029,75.499574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.827981,60.599884,213.902091,174.164531,108.782560,109.205719,54.245490,14.161443,212.420063,9.887451,60.699085,50.094528,171.682541,215.836272,169.797982,213.413556,126.164238,211.967008,-0.064788,-1.129777,32.025740,-235.889968,196.294676,9.163067,40.209887,14.478750,69.448396,3606.854131,0.783825,401406.006965,0.932457,20.512752,3.247285,4.294476,0.075396,0.054104,123.479237,98.665330,32.000000,32.000000,32.000000,32.000000,151.811560,32.000000,69.700416,77.747218,109.056575,105.800000,25.821829,43.367089,24.500000,18.869198,22.379747,31.000000,40.189108,1651.611328,40.021343,0.665201,75.492730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.813001,60.598505,214.150923,174.168460,108.810836,109.210276,54.561286,14.161586,212.499964,9.913543,60.736722,50.076316,171.709055,215.829381,169.824929,213.407342,126.169429,212.044037,-0.064634,-1.129784,32.025740,-235.889172,196.162660,9.144942,40.242449,14.511745,45.233656,2335.646372,0.392563,401521.995270,0.933130,20.546088,3.283920,4.299254,0.073645,0.053256,123.603977,98.674294,32.000000,32.000000,32.000000,32.000000,246.999263,32.000000,69.708837,77.755560,109.017816,105.800000,25.786152,43.367089,24.500000,18.847275,22.379747,31.000000,40.193636,1669.921875,39.975762,0.666747,75.422659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.857201,60.603466,213.925645,174.181368,108.837123,109.214848,54.063135,14.157590,212.402972,9.925082,60.672605,50.085965,171.704877,215.902761,169.826705,213.359342,126.144161,211.979805,-0.064631,-1.129821,32.025740,-235.894475,195.932689,9.134607,40.216215,14.514955,13.161091,685.836621,0.383143,401676.448646,0.934603,20.510198,3.336276,4.292811,0.075150,0.054469,123.700888,98.702041,32.000000,32.000000,32.000000,32.000000,277.222640,32.000000,69.696287,77.702832,108.956352,105.800000,25.890240,43.367089,24.500000,18.851960,22.379747,31.000000,40.198208,1677.246094,39.923996,0.664863,75.421960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.809872,60.586654,214.131510,174.170143,108.842103,109.223201,54.543621,14.160302,212.448177,9.910373,60.655979,50.085265,171.706986,215.876027,169.822110,213.403939,126.150431,212.060219,-0.064694,-1.129839,32.025740,-235.889966,196.250297,9.129771,40.308423,14.500260,21.640199,1117.756698,0.588887,401694.435364,0.929536,20.524321,3.357784,4.299097,0.073983,0.053932,123.886427,98.684418,32.000000,32.000000,32.000000,32.000000,141.097089,32.000000,69.679132,77.666511,108.939326,105.800000,25.900614,43.367089,24.500000,18.823144,22.379747,31.000000,40.203001,1669.921875,39.981910,0.666342,75.421329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.854608,60.586654,214.103103,174.170143,108.838620,109.233097,54.247779,14.163726,212.492625,9.914194,60.688064,50.096974,171.712815,215.728136,169.821987,213.370205,126.185482,212.103801,-0.064573,-1.129878,32.025740,-235.888502,196.230064,9.140245,40.249085,14.506895,22.955112,1192.140512,2.021114,401732.810454,0.937239,20.483551,3.360788,4.290767,0.074888,0.052982,123.990290,98.676389,32.000000,32.000000,32.000000,32.000000,240.957567,32.000000,69.674430,77.672133,108.928611,105.800000,25.924506,43.367089,24.500000,18.846866,22.379747,31.000000,40.206904,1669.921875,39.973833,0.666267,75.427730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.838409,60.580591,214.086848,174.157235,108.814418,109.242115,54.298042,14.157733,212.540075,9.918669,60.745238,50.150432,171.684630,215.826673,169.813495,213.343676,126.156748,212.067118,-0.064563,-1.131072,32.025740,-235.892862,196.315113,9.136948,40.254638,14.491281,17.964328,932.087724,1.231022,401768.477375,0.929982,20.515708,3.382389,4.298977,0.074532,0.053312,124.021611,98.669653,32.000000,32.000000,32.000000,32.000000,100.553426,32.000000,69.633840,77.690316,108.933064,105.800000,25.898583,43.367089,24.500000,18.796562,22.379747,31.000000,40.212625,1651.611328,39.965142,0.666290,75.427287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.913135,60.615318,214.106770,174.165092,108.798896,109.250519,54.345138,14.162870,212.619086,9.904204,60.733851,50.099042,171.708698,215.743474,169.843209,213.391840,126.134420,211.907383,-0.064581,-1.131084,32.025740,-235.888051,196.379640,9.131144,40.225880,14.498763,52.385691,2715.701171,1.159632,401693.891594,0.934217,20.469421,3.362440,4.294550,0.074871,0.054291,124.022653,98.670725,32.000000,32.000000,32.000000,32.000000,274.295311,32.000000,69.695986,77.671693,108.961110,105.800000,25.950107,43.367089,24.500000,18.822392,22.379747,31.000000,40.218430,1647.949219,39.997759,0.665923,75.425412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.845090,60.612010,213.947048,174.169863,108.798604,109.257380,54.493434,14.161586,212.590671,9.888516,60.714777,50.064458,171.703302,215.784395,169.846747,213.405713,126.132948,212.087459,-0.064552,-1.131089,32.025740,-235.892112,196.077002,9.118497,40.198113,14.497213,71.592398,3701.286707,1.482223,401792.251710,0.933747,20.480114,3.378464,4.295620,0.073594,0.053116,123.996190,98.687674,32.000000,32.000000,32.000000,32.000000,140.572321,32.000000,69.684983,77.682176,108.963976,105.800000,25.990640,43.367089,24.500000,18.775690,22.379747,31.000000,40.223131,1655.273437,40.016961,0.666259,75.420511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.874396,60.602088,214.107177,174.164812,108.777294,109.263494,54.184771,14.161015,212.482559,9.900615,60.690033,50.123176,171.691895,215.765339,169.817794,213.400089,126.156945,212.086562,-0.064429,-1.131101,32.025740,-235.892193,196.416127,9.101021,40.182895,14.535491,73.343997,3813.443552,0.507770,401852.696820,0.931561,20.437576,3.345420,4.289588,0.074897,0.053884,123.767213,98.646974,32.000000,32.000000,32.000000,32.000000,209.353780,32.000000,69.663534,77.646535,108.950727,105.800000,26.029931,43.367089,24.500000,18.811690,22.379747,31.000000,40.227683,1658.935547,39.955405,0.665034,75.426537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.808428,60.602088,213.922650,174.164812,108.739050,109.271083,54.610100,14.162299,212.384473,9.929718,60.734383,50.177740,171.699374,215.830258,169.841319,213.421420,126.206187,212.056177,-0.064474,-1.132284,32.025740,-235.889765,196.447759,9.078345,40.228837,14.519643,43.792845,2259.228625,0.371801,401938.093123,0.930469,20.504623,3.409311,4.292239,0.073772,0.052849,123.652560,98.598173,32.000000,32.000000,32.000000,32.000000,162.081514,32.000000,69.705504,77.664262,108.977888,105.800000,26.035648,43.367089,24.500000,18.792359,22.379747,31.000000,40.231942,1662.597656,40.021198,0.665171,75.427415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.945982,60.604845,214.004074,174.160322,108.754531,109.280251,54.136947,14.163013,212.472299,9.906131,60.751626,50.099997,171.693693,215.834407,169.857991,213.377641,126.204779,212.056238,-0.064458,-1.134047,32.025740,-235.887418,196.118566,9.079107,40.228963,14.494148,12.930597,672.906622,0.362941,401871.142259,0.935193,20.464391,3.385004,4.292928,0.074327,0.053092,123.537481,98.583875,32.000000,32.000000,32.000000,32.000000,96.574903,32.000000,69.705390,77.637009,108.972484,105.800000,26.097451,43.367089,24.500000,18.828824,22.379747,31.000000,40.236650,1673.583984,39.979097,0.666230,75.421508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.797156,60.609254,214.124679,174.166215,108.734701,109.287886,54.556392,14.162585,212.561107,9.902095,60.730120,50.060421,171.691671,215.849519,169.843290,213.370856,126.186236,211.891263,-0.064453,-1.134613,32.025740,-235.890787,196.097906,9.090824,40.204604,14.484844,22.047576,1138.531864,0.608211,401849.592872,0.929325,20.532638,3.325232,4.294909,0.074399,0.053588,123.568101,98.578007,32.000000,32.000000,32.000000,32.000000,109.337155,32.000000,69.698567,77.625726,108.960731,105.800000,26.039471,43.367089,24.500000,18.744635,22.379747,31.000000,40.241270,1666.259766,39.965358,0.665530,75.436731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.901613,60.615593,213.999271,174.162847,108.694179,109.291654,54.102425,14.164012,212.487353,9.930204,60.741878,50.103594,171.713364,215.854709,169.838194,213.451817,126.205794,211.971209,-0.064534,-1.134603,32.025740,-235.885766,196.294308,9.093570,40.215945,14.506697,18.909567,984.679405,2.055800,401774.990504,0.934696,20.393167,3.326662,4.284711,0.074383,0.053571,123.764257,98.578096,32.000000,32.000000,32.000000,32.000000,188.607931,32.000000,69.734816,77.657114,108.967962,105.800000,26.106392,43.367089,24.500000,18.829012,22.379747,31.000000,40.246087,1662.597656,39.923023,0.664916,75.424363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.916158,60.626342,214.006249,174.171827,108.669945,109.297735,54.310254,14.160730,212.526892,9.948730,60.756346,50.151642,171.691828,215.798425,169.848294,213.471840,126.236063,212.068156,-0.064560,-1.134595,32.025740,-235.893132,196.187909,9.096813,40.254151,14.519120,37.505769,1945.567191,1.209311,401969.310627,0.930631,20.551472,3.288016,4.299938,0.074753,0.054335,123.899265,98.603679,32.000000,32.000000,32.000000,32.000000,128.602663,32.000000,69.743571,77.644405,108.948010,105.800000,26.182862,43.367089,24.500000,18.763699,22.379747,31.000000,40.252575,1651.611328,39.965448,0.667137,75.494537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.882271,60.626342,214.045741,174.171827,108.695852,109.306116,54.294938,14.155735,212.584494,9.954453,60.748334,50.019459,171.686708,215.898288,169.849499,213.439302,126.221564,212.051898,-0.064657,-1.134597,32.025740,-235.895350,196.127277,9.105461,40.247895,14.547193,66.255454,3437.892460,1.407005,401865.420764,0.936330,20.449758,3.296176,4.288424,0.076392,0.054567,123.895271,98.583915,32.000000,32.000000,32.000000,32.000000,201.126311,32.000000,69.720009,77.602555,108.937203,105.800000,26.116264,43.367089,24.500000,18.749994,22.379747,31.000000,40.257729,1662.597656,39.967810,0.666429,75.491818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.926580,60.624689,213.893572,174.157515,108.673585,109.313711,54.511093,14.162299,212.568340,9.950532,60.783400,50.101395,171.719269,215.793288,169.856040,213.436740,126.257455,211.985004,-0.064710,-1.135191,32.025740,-235.890582,196.311195,9.109548,40.252168,14.528820,70.159491,3626.031208,0.709285,401829.000188,0.932527,20.445476,3.299508,4.287314,0.074348,0.053660,123.919154,98.571535,32.000000,32.000000,32.000000,32.000000,401.736959,32.000000,69.723142,77.523406,108.937665,105.800000,26.125238,43.367089,24.500000,18.764750,22.379747,31.000000,40.262448,1662.597656,39.999598,0.665632,75.500129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.823032,60.636540,214.019160,174.153306,108.645781,109.319822,54.254346,14.159445,212.592290,9.958206,60.812243,50.100165,171.722203,215.878442,169.860845,213.433723,126.238463,211.964357,-0.064416,-1.136946,32.025740,-235.890986,196.421900,9.111584,40.255648,14.516000,42.749362,2219.857505,0.401824,401917.962045,0.933558,20.480502,3.308373,4.291018,0.074226,0.054742,124.059413,98.628234,32.000000,32.000000,32.000000,32.000000,267.967219,32.000000,69.746756,77.481408,108.979824,105.800000,26.111922,43.367089,24.500000,18.735966,22.379747,31.000000,40.267220,1669.921875,39.979783,0.666111,75.420775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.999831,60.648943,214.291321,174.178281,108.636670,109.322098,54.511949,14.159445,212.635274,9.970906,60.756969,50.154744,171.701646,215.827077,169.825331,213.357612,126.190302,212.045977,-0.064303,-1.138175,32.025740,-235.893763,196.567927,9.114622,40.306908,14.504930,16.410305,848.115372,0.379020,401828.926630,0.929010,20.433054,3.249297,4.284162,0.074444,0.052887,124.261364,98.638403,32.000000,32.000000,32.000000,32.000000,285.345143,32.000000,69.710946,77.385045,108.941856,105.800000,26.255487,43.367089,24.500000,18.793313,22.379747,31.000000,40.272520,1669.921875,39.999255,0.664803,75.485255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.838436,60.648943,214.148554,174.178281,108.628372,109.325901,54.188009,14.152595,212.564520,9.973772,60.766112,50.142371,171.717781,215.885006,169.846348,213.461913,126.210531,212.138704,-0.064148,-1.139286,32.025740,-235.897672,196.618998,9.114765,40.225068,14.466615,24.743357,1286.427807,0.623438,401994.952182,0.935619,20.551975,3.261130,4.295587,0.074825,0.053810,124.604380,98.704216,32.000000,32.000000,32.000000,32.000000,487.601248,32.000000,69.718576,77.341598,108.939850,105.800000,26.312639,43.367089,24.500000,18.686400,22.379747,31.000000,40.277904,1673.583984,40.011624,0.666627,75.424935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.925393,60.650321,214.078228,174.181368,108.617323,109.331956,54.525830,14.158161,212.601302,9.966135,60.789810,50.088485,171.728128,215.893353,169.855600,213.432276,126.154014,212.080116,-0.064038,-1.139293,32.025740,-235.893250,196.504968,9.123571,40.202747,14.475883,17.615112,910.150310,1.620730,401976.716608,0.927630,20.381669,3.337583,4.285841,0.075643,0.054078,124.896538,98.739492,32.000000,32.000000,32.000000,32.000000,233.517039,32.000000,69.718087,77.294627,108.952899,105.800000,26.271383,43.367089,24.500000,18.775845,22.379747,31.000000,40.282915,1651.611328,39.938691,0.664929,75.424952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.786615,60.644533,213.898381,174.174353,108.629792,109.341854,54.262891,14.160159,212.651841,9.952561,60.766035,50.185184,171.728276,215.815685,169.843821,213.440630,126.107641,212.029387,-0.063952,-1.139268,32.025740,-235.889946,196.287191,9.123061,40.192199,14.508031,20.890826,1084.632655,1.077377,402085.322770,0.936529,20.548439,3.349485,4.296855,0.074851,0.053569,125.021325,98.706550,32.000000,32.000000,32.000000,32.000000,217.793206,32.000000,69.714101,77.230611,108.921123,105.800000,26.329951,43.367089,24.500000,18.718617,22.379747,31.000000,40.289310,1647.949219,39.915071,0.666254,75.424952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.915581,60.649218,214.085514,174.170985,108.659070,109.345670,54.285063,14.157447,212.543876,9.937036,60.764418,50.119284,171.718046,215.853379,169.831330,213.420969,126.156762,212.068629,-0.064028,-1.140427,32.025740,-235.891840,196.233248,9.134538,40.187276,14.513494,42.404049,2200.680428,1.510894,402154.777408,0.929001,20.459912,3.385702,4.287963,0.076063,0.053525,125.074412,98.733493,32.000000,32.000000,32.000000,32.000000,124.869587,32.000000,69.698947,77.206127,108.946571,105.800000,26.244672,43.367089,24.500000,18.799762,22.379747,31.000000,40.294234,1647.949219,39.939016,0.666386,75.417843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.839742,60.642328,214.151607,174.173511,108.654979,109.348696,54.290055,14.165582,212.535993,9.927821,60.698586,50.105327,171.718188,215.965062,169.818054,213.522815,126.165330,212.027138,-0.063954,-1.142189,32.025740,-235.885666,196.532295,9.135662,40.161114,14.500873,61.893290,3211.835400,1.276334,402395.630981,0.936432,20.597664,3.414494,4.296303,0.074410,0.052782,125.031902,98.677696,32.000000,32.000000,32.000000,32.000000,141.214804,32.000000,69.699521,77.155265,108.928712,105.800000,26.318715,43.367089,24.500000,18.719870,22.379747,31.000000,40.299366,1647.949219,39.929279,0.668010,75.425480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.928903,60.642328,214.163949,174.173511,108.652183,109.356288,54.426341,14.156877,212.669969,9.936068,60.674140,50.042855,171.721001,215.894195,169.822737,213.435229,126.235168,212.043409,-0.063902,-1.142774,32.025740,-235.894045,196.183403,9.150158,40.148493,14.465894,69.719226,3608.888063,0.627836,402205.622180,0.933437,20.468949,3.378973,4.288952,0.075358,0.053806,124.970407,98.617612,32.000000,32.000000,32.000000,32.000000,151.894067,32.000000,69.690208,77.137803,108.935986,105.800000,26.384696,43.367089,24.500000,18.761446,22.379747,31.000000,40.304036,1662.597656,39.904524,0.666586,75.421815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.849874,60.608703,214.188046,174.156673,108.679034,109.362370,54.184111,14.159731,212.660565,9.932151,60.683325,50.090704,171.703372,215.796608,169.827061,213.463507,126.221166,211.996474,-0.063983,-1.142778,32.025740,-235.892171,196.340279,9.160380,40.176819,14.491750,72.555152,3772.474342,0.430785,402251.818439,0.934921,20.540472,3.356026,4.296804,0.073498,0.052810,124.816348,98.575074,32.000000,32.000000,32.000000,32.000000,262.145278,32.000000,69.663891,77.100195,108.907429,105.800000,26.427436,43.367089,24.500000,18.703650,22.379747,31.000000,40.307616,1666.259766,39.934057,0.667748,75.426656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.928633,60.602640,214.017698,174.126927,108.688064,109.366953,54.565013,14.157590,212.585532,9.893326,60.676544,50.103183,171.709838,215.851231,169.854415,213.476850,126.210544,212.066160,-0.064007,-1.143951,32.025740,-235.897415,196.439460,9.178124,40.169823,14.500422,46.336941,2392.451198,0.381898,402057.015786,0.930815,20.448292,3.291827,4.289378,0.074367,0.053123,124.767477,98.598249,32.000000,32.000000,32.000000,32.000000,164.562639,32.000000,69.687711,77.109817,108.928751,105.800000,26.448966,43.367089,24.500000,18.745639,22.379747,31.000000,40.312265,1666.259766,39.981351,0.667234,75.422395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
