OSU 80 Ton Compressor Load Stand
49.919847,60.608152,214.019985,174.133101,108.670815,109.372258,54.118313,14.160730,212.629367,9.864538,60.679969,50.189003,171.699923,215.887415,169.830314,213.414798,126.234775,212.028489,-0.063891,-1.145683,32.025740,-235.889701,196.245015,9.173968,40.183616,14.506264,16.411807,854.362450,0.367473,402127.005506,0.936573,20.496366,3.289561,4.296662,0.074585,0.053892,124.714895,98.595126,32.000000,32.000000,32.000000,32.000000,101.438710,32.000000,69.687023,77.067986,108.940744,105.800000,26.365627,43.367089,24.500000,18.693903,22.379747,31.000000,40.316645,1673.583984,40.013950,0.667652,75.470757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.821623,60.588308,214.066425,174.130295,108.698482,109.381347,54.156537,14.162585,212.518614,9.841893,60.614735,50.209214,171.673145,215.836759,169.809812,213.407526,126.248191,211.997533,-0.063852,-1.146820,32.025740,-235.891113,196.510045,9.176624,40.215963,14.512430,18.978749,987.294461,0.574329,402093.437971,0.928448,20.408883,3.324335,4.286472,0.076359,0.053370,124.662791,98.573225,32.000000,32.000000,32.000000,32.000000,162.835219,32.000000,69.661702,77.029303,108.940526,105.800000,26.492919,43.367089,24.500000,18.692665,22.379747,31.000000,40.323029,1673.583984,39.965034,0.665626,75.419539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.889439,60.588308,214.209806,174.130295,108.693394,109.388320,54.556820,14.160444,212.607998,9.831330,60.589265,50.142585,171.687252,215.918047,169.825442,213.446945,126.262942,212.005676,-0.063860,-1.148566,32.025740,-235.892927,196.503010,9.168777,40.226871,14.508500,21.988667,1135.480966,1.621918,402075.674701,0.936351,20.423475,3.287049,4.287272,0.075243,0.054310,124.692396,98.602083,32.000000,32.000000,32.000000,32.000000,128.173763,32.000000,69.652956,77.006229,108.957544,105.800000,26.476038,43.367089,24.500000,18.746385,22.379747,31.000000,40.326841,1658.935547,39.968297,0.665233,75.418712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.875658,60.559644,214.285481,174.108687,108.655236,109.393657,54.297388,14.158589,212.577378,9.808047,60.592782,50.085014,171.691058,215.907031,169.857959,213.501807,126.333984,212.087890,-0.063876,-1.150299,32.025740,-235.893312,196.500502,9.170968,40.214917,14.501883,18.078911,938.044241,1.405124,402134.464167,0.937746,20.505201,3.262903,4.296657,0.075154,0.054145,124.674620,98.574960,32.000000,32.000000,32.000000,32.000000,107.158641,32.000000,69.689582,76.991922,108.979546,105.800000,26.473289,43.367089,24.500000,18.702693,22.379747,31.000000,40.330203,1655.273437,39.961626,0.667271,75.426443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.954722,60.541178,214.176136,174.093253,108.629069,109.398993,54.291174,14.164868,212.597876,9.831573,60.590561,50.219619,171.679029,215.855892,169.874978,213.479076,126.305430,212.032301,-0.063991,-1.152046,32.025740,-235.886706,196.387838,9.173692,40.197968,14.481292,15.319161,794.942567,1.212025,402071.831168,0.929535,20.435057,3.250975,4.293690,0.073797,0.053630,124.706094,98.541102,32.000000,32.000000,32.000000,32.000000,136.895068,32.000000,69.679477,76.966676,108.998067,105.800000,26.611066,43.367089,24.500000,18.703459,22.379747,31.000000,40.334478,1647.949219,39.964457,0.666799,75.420588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.861032,60.539800,214.097011,174.082309,108.644913,109.401286,54.104075,14.157733,212.652193,9.842971,60.573035,50.169275,171.695077,215.927114,169.875779,213.500787,126.279319,212.041979,-0.063986,-1.153788,32.025740,-235.893515,196.311687,9.184889,40.156300,14.488702,18.882244,983.226596,1.474779,401914.417174,0.934235,20.420642,3.208424,4.296394,0.074874,0.054038,124.790340,98.529036,32.000000,32.000000,32.000000,32.000000,137.480047,32.000000,69.686181,76.906649,109.002013,105.800000,26.515070,43.367089,24.500000,18.650312,22.379747,31.000000,40.337931,1647.949219,39.893507,0.667200,75.422352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.934807,60.539800,214.214920,174.082309,108.671048,109.403479,54.339113,14.160444,212.481824,9.846118,60.599266,50.208860,171.683798,215.907905,169.867083,213.443360,126.248144,212.095622,-0.063855,-1.154312,32.025740,-235.892274,196.444272,9.190763,40.142056,14.510609,44.595518,2312.110868,1.737520,401900.166612,0.932717,20.320474,3.217715,4.287405,0.074924,0.053444,124.781736,98.516166,32.000000,32.000000,32.000000,32.000000,127.940940,32.000000,69.673176,76.887169,109.041675,105.800000,26.585436,43.367089,24.500000,18.697927,22.379747,31.000000,40.342007,1647.949219,39.932543,0.666025,75.420195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.899317,60.532634,214.249785,174.073048,108.645597,109.408027,54.320614,14.164297,212.623782,9.830051,60.558010,50.043778,171.688694,215.809190,169.827260,213.427004,126.259437,212.060787,-0.063855,-1.154900,32.025740,-235.886787,196.359857,9.207214,40.168615,14.499665,65.841397,3414.792799,1.411555,402040.921186,0.937891,20.415923,3.247182,4.293874,0.074494,0.053224,124.847663,98.526605,32.000000,32.000000,32.000000,32.000000,174.145360,32.000000,69.704792,76.895468,109.051595,105.800000,26.582485,43.367089,24.500000,18.648716,22.379747,31.000000,40.345847,1658.935547,39.954324,0.668112,75.425003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.949815,60.522712,214.015725,174.062665,108.655722,109.412551,54.240080,14.158732,212.698464,9.814536,60.576552,50.151107,171.671936,215.833561,169.847368,213.514499,126.210562,212.078238,-0.063902,-1.156607,32.025740,-235.890229,196.493466,9.200908,40.174781,14.488252,66.529751,3455.616728,0.597161,402054.365913,0.932337,20.339666,3.296945,4.289892,0.074622,0.054161,124.882573,98.527606,32.000000,32.000000,32.000000,32.000000,196.334963,32.000000,69.689826,76.888037,109.062109,105.800000,26.690585,43.367089,24.500000,18.663617,22.379747,31.000000,40.349916,1658.935547,39.932849,0.666892,75.422267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.889477,60.521610,213.945804,174.057334,108.704215,109.418653,54.180446,14.157162,212.709643,9.821600,60.580463,50.166105,171.675798,215.970875,169.837447,213.411230,126.259001,212.057733,-0.064169,-1.158961,32.025740,-235.894576,196.314705,9.197142,40.186718,14.489333,63.212811,3286.945618,0.404765,402065.662736,0.933405,20.369174,3.273581,4.293642,0.075768,0.053923,124.996617,98.543820,32.000000,32.000000,32.000000,32.000000,114.851773,32.000000,69.714890,76.977917,109.088848,105.800000,26.750689,43.367089,24.500000,18.672967,22.379747,31.000000,40.354874,1662.597656,39.924231,0.667019,75.417877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.845081,60.518027,214.166600,174.053124,108.729827,109.420922,54.533892,14.163298,212.645828,9.829353,60.609657,50.168993,171.681973,215.856940,169.863018,213.403188,126.240719,212.181239,-0.064133,-1.160118,32.025740,-235.889093,196.556606,9.192434,40.227791,14.498096,23.447391,1211.317589,0.399937,402129.978000,0.933766,20.307075,3.328502,4.284615,0.074872,0.054355,124.988838,98.575961,32.000000,32.000000,32.000000,32.000000,149.927844,32.000000,69.705593,76.986807,109.080537,105.800000,26.661210,43.367089,24.500000,18.656193,22.379747,31.000000,40.358818,1666.259766,39.978124,0.666312,75.429367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.865631,60.518027,214.067024,174.053124,108.780466,109.429317,54.068883,14.159873,212.431242,9.822363,60.569234,50.179700,171.680694,215.858913,169.869192,213.434803,126.230984,212.116436,-0.064138,-1.161238,32.025740,-235.894315,196.548613,9.198393,40.197950,14.507129,15.945127,830.826946,0.421283,402098.129816,0.936086,20.368321,3.272959,4.288395,0.074862,0.053724,124.932282,98.580377,32.000000,32.000000,32.000000,32.000000,171.066536,32.000000,69.728241,76.925716,109.068633,105.800000,26.735749,43.367089,24.500000,18.674028,22.379747,31.000000,40.362651,1669.921875,39.975978,0.667026,75.413701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.888743,60.521886,214.073841,174.057334,108.847842,109.432380,54.529659,14.164297,212.511991,9.863885,60.582639,50.205728,171.671992,215.841416,169.850779,213.444768,126.167569,212.116615,-0.064004,-1.162397,32.025740,-235.884990,196.319720,9.199696,40.239781,14.509960,22.812877,1178.629389,1.137420,402180.196100,0.930940,20.410649,3.334032,4.296645,0.074727,0.054336,124.938977,98.578436,32.000000,32.000000,32.000000,32.000000,333.474895,32.000000,69.731396,76.905385,109.040524,105.800000,26.736354,43.367089,24.500000,18.658475,22.379747,31.000000,40.366761,1662.597656,39.943019,0.667103,75.439424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.864505,60.512515,214.012692,174.057334,108.903551,109.438495,54.186477,14.159731,212.530959,9.891603,60.559759,50.187354,171.666021,215.854844,169.852995,213.464159,126.222130,212.021940,-0.063939,-1.163561,32.025740,-235.888740,196.275179,9.201797,40.216251,14.547355,14.862095,772.714591,1.671603,402213.363995,0.938593,20.389393,3.321316,4.292877,0.074931,0.053495,124.926534,98.617017,32.000000,32.000000,32.000000,32.000000,143.982061,32.000000,69.743825,76.879021,109.054452,105.800000,26.747675,43.367089,24.500000,18.638937,22.379747,31.000000,40.370748,1658.935547,39.957984,0.666749,75.418516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.953381,60.514444,214.281723,174.069120,108.970068,109.441568,54.338030,14.158732,212.551534,9.871515,60.520983,50.116995,171.657981,215.849756,169.832636,213.453871,126.250151,212.124109,-0.063842,-1.165310,32.025740,-235.895947,196.046900,9.212480,40.260444,14.518164,33.299396,1726.483613,1.167986,402344.609090,0.930224,20.369354,3.384794,4.291025,0.075562,0.053315,124.982293,98.638276,32.000000,32.000000,32.000000,32.000000,117.190997,32.000000,69.733193,76.854894,109.045308,105.800000,26.739719,43.367089,24.500000,18.649045,22.379747,31.000000,40.374317,1651.611328,39.967432,0.667078,75.427048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.865451,60.514444,214.192312,174.069120,109.054072,109.446181,54.345655,14.163013,212.484393,9.822533,60.532648,50.174230,171.676888,215.768482,169.866868,213.488466,126.286752,212.116474,-0.063933,-1.165874,32.025740,-235.888235,196.252519,9.222240,40.365273,14.470979,66.275306,3435.713246,1.793246,402256.674313,0.936644,20.385045,3.297424,4.291884,0.074434,0.053613,124.976828,98.627834,32.000000,32.000000,32.000000,32.000000,172.239174,32.000000,69.750972,76.842067,109.038161,105.800000,26.874866,43.367089,24.500000,18.589008,22.379747,31.000000,40.378313,1647.949219,39.954612,0.666985,75.501680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.903032,60.490742,214.308508,174.059859,109.095569,109.452288,54.174921,14.159160,212.501624,9.838872,60.484971,50.170865,171.660686,215.862453,169.840566,213.583215,126.272969,212.050263,-0.063739,-1.165862,32.025740,-235.888167,196.483615,9.215733,40.310622,14.467769,69.564782,3617.604917,0.799878,402138.861827,0.932237,20.295124,3.304807,4.289634,0.073732,0.054584,125.013336,98.627675,32.000000,32.000000,32.000000,32.000000,245.233884,32.000000,69.749494,76.779268,108.986415,105.800000,26.803357,43.367089,24.500000,18.635372,22.379747,31.000000,40.381307,1662.597656,40.021343,0.666429,75.420937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.990535,60.479718,214.171680,174.054528,109.162127,109.459145,54.146535,14.158018,212.610475,9.807301,60.538226,50.105885,171.665649,215.843153,169.858213,213.509548,126.266263,212.068057,-0.063590,-1.166457,32.025740,-235.897804,196.369567,9.210000,40.233074,14.507508,45.515266,2368.189290,0.402390,402152.139179,0.933952,20.385997,3.265562,4.295405,0.074641,0.054474,125.056542,98.661308,32.000000,32.000000,32.000000,32.000000,155.612196,32.000000,69.751297,76.750182,108.981168,105.800000,26.879940,43.367089,24.500000,18.602386,22.379747,31.000000,40.385870,1669.921875,39.979945,0.667470,75.423809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.888249,60.483025,214.220352,174.045828,109.207041,109.467528,54.601589,14.160730,212.553859,9.785279,60.523246,50.176983,171.670580,215.831633,169.813206,213.536543,126.277967,212.009716,-0.063477,-1.168232,32.025740,-235.889865,196.511942,9.210354,40.190883,14.517353,17.814159,919.157725,0.383255,402136.796291,0.936113,20.323442,3.256401,4.294499,0.073952,0.053407,125.001182,98.615967,32.000000,32.000000,32.000000,32.000000,178.487321,32.000000,69.741442,76.710768,108.962538,105.800000,26.918839,43.367089,24.500000,18.543857,22.379747,31.000000,40.389535,1673.583984,39.985570,0.666170,75.416394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.921858,60.482749,214.076817,174.045828,109.220168,109.472870,54.151047,14.160159,212.660013,9.794781,60.542142,50.223844,171.676857,215.827463,169.833662,213.476811,126.282772,212.064810,-0.063453,-1.169985,32.025740,-235.890272,196.715646,9.205364,40.179163,14.504551,22.394784,1165.118267,0.584659,402087.722134,0.934834,20.222038,3.269273,4.284245,0.074195,0.052934,124.972062,98.620118,32.000000,32.000000,32.000000,32.000000,184.382777,32.000000,69.732674,76.719774,108.933702,105.800000,26.881276,43.367089,24.500000,18.597439,22.379747,31.000000,40.393347,1677.246094,40.017448,0.665606,75.494776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.857914,60.482749,214.213173,174.045828,109.243600,109.476674,54.523503,14.158304,212.489327,9.800352,60.608883,50.143694,171.658367,215.795017,169.833769,213.446923,126.294515,211.983457,-0.063367,-1.171734,32.025740,-235.894251,196.305894,9.200957,40.209346,14.505849,16.776487,866.856606,1.496746,402183.300337,0.929211,20.331005,3.237350,4.294004,0.075548,0.053560,124.861346,98.604122,32.000000,32.000000,32.000000,32.000000,109.434401,32.000000,69.748567,76.725245,108.946066,105.800000,26.930829,43.367089,24.500000,18.570243,22.379747,31.000000,40.397025,1651.611328,39.981387,0.666822,75.442203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.931487,60.501766,214.205052,174.046109,109.316854,109.482795,54.365079,14.160444,212.551285,9.794341,60.570870,50.207885,171.667936,215.800102,169.809810,213.420380,126.262497,212.038324,-0.063081,-1.172912,32.025740,-235.892274,196.498931,9.203287,40.205649,14.525917,18.715413,969.860755,1.189432,402164.880798,0.936294,20.295993,3.251639,4.288238,0.076382,0.053653,124.827713,98.626916,32.000000,32.000000,32.000000,32.000000,249.680515,32.000000,69.718153,76.702490,108.941613,105.800000,26.966310,43.367089,24.500000,18.603253,22.379747,31.000000,40.401463,1647.949219,39.981946,0.665637,75.493421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.887924,60.509208,214.094486,174.052002,109.363490,109.488894,54.345776,14.160159,212.528772,9.786439,60.574483,50.175762,171.650327,215.867378,169.811919,213.389454,126.274830,211.935197,-0.063157,-1.172890,32.025740,-235.893213,196.244281,9.193501,40.194831,14.482680,54.563842,2828.584420,1.590233,402205.977172,0.931241,20.362096,3.211701,4.296473,0.075149,0.053663,124.777651,98.664921,32.000000,32.000000,32.000000,32.000000,83.537560,32.000000,69.703898,76.706465,108.904175,105.800000,27.030529,43.367089,24.500000,18.553702,22.379747,31.000000,40.405296,1651.611328,39.996118,0.667274,75.423665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.909440,60.513066,214.150315,174.053966,109.385315,109.496509,54.343990,14.160159,212.385765,9.791657,60.588739,50.163254,171.645039,215.793928,169.831594,213.383098,126.351233,212.016001,-0.062945,-1.173436,32.025740,-235.890109,196.149649,9.179618,40.209688,14.467120,70.953283,3678.332327,1.423843,402262.546670,0.932542,20.305061,3.262736,4.289979,0.074055,0.054361,124.595921,98.653765,32.000000,32.000000,32.000000,32.000000,258.339926,32.000000,69.725806,76.725724,108.887986,105.800000,27.017040,43.367089,24.500000,18.573697,22.379747,31.000000,40.409460,1651.611328,39.940512,0.666496,75.418133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.963794,60.509483,213.904957,174.040497,109.387181,109.507197,54.565452,14.162014,212.430114,9.792914,60.579667,50.166734,171.653980,215.722170,169.831236,213.324488,126.378579,211.928238,-0.062669,-1.174681,32.025740,-235.889724,196.389063,9.175810,40.174186,14.496924,69.140507,3569.807505,0.488599,402303.919517,0.933839,20.357522,3.214655,4.291509,0.073795,0.053132,124.614740,98.648639,32.000000,32.000000,32.000000,32.000000,197.929391,32.000000,69.743256,76.749205,108.865851,105.800000,26.991495,43.367089,24.500000,18.552441,22.379747,31.000000,40.414819,1658.935547,39.898393,0.666561,75.422054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.888482,60.509483,214.050000,174.040497,109.388308,109.514831,54.237807,14.155307,212.545821,9.786536,60.619810,50.127864,171.668506,215.724951,169.839084,213.261880,126.347168,211.965769,-0.062438,-1.176430,32.025740,-235.894961,196.361635,9.167897,40.207651,14.523195,49.107722,2550.807365,0.375701,402159.402624,0.933501,20.339142,3.166263,4.290778,0.074764,0.053382,124.598091,98.616254,32.000000,32.000000,32.000000,32.000000,106.827277,32.000000,69.707997,76.789157,108.865982,105.800000,26.988477,43.367089,24.500000,18.510041,22.379747,31.000000,40.418588,1673.583984,39.941161,0.667424,75.420400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.940329,60.515547,214.192379,174.030114,109.398015,109.517949,54.577472,14.158589,212.419497,9.797224,60.617657,50.168345,171.628627,215.705985,169.830057,213.338991,126.377475,211.926771,-0.062229,-1.178183,32.025740,-235.892986,196.470644,9.168035,40.226132,14.528117,20.415276,1053.833107,0.384929,402087.511943,0.928683,20.279410,3.108492,4.281199,0.074065,0.053366,124.515693,98.619801,32.000000,32.000000,32.000000,32.000000,109.110032,32.000000,69.717453,76.823233,108.875839,105.800000,26.976520,43.367089,24.500000,18.548190,22.379747,31.000000,40.422719,1669.921875,39.974590,0.667049,75.417494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.882177,60.519681,214.119760,174.026466,109.349644,109.519501,54.083208,14.162157,212.617065,9.800892,60.621101,50.157943,171.640300,215.649681,169.829827,213.258951,126.352658,211.920871,-0.061903,-1.178738,32.025740,-235.890888,196.271731,9.158714,40.217279,14.483618,13.068365,680.751790,0.542935,402246.291636,0.935908,20.357222,3.152915,4.290570,0.074432,0.053223,124.603592,98.615892,32.000000,32.000000,32.000000,32.000000,161.576577,32.000000,69.715952,76.877723,108.886660,105.800000,27.137930,43.367089,24.500000,18.511307,22.379747,31.000000,40.426657,1673.583984,39.941035,0.667540,75.421338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.046986,60.530705,213.946481,174.023098,109.331266,109.521799,54.508598,14.154593,212.326919,9.795718,60.666293,50.182542,171.636973,215.671072,169.823510,213.319186,126.334922,211.804589,-0.061628,-1.178723,32.025740,-235.898778,196.138209,9.145046,40.200294,14.474837,22.250321,1150.009054,1.305514,402157.679129,0.929064,20.309708,3.109088,4.288966,0.074955,0.053169,124.624058,98.600416,32.000000,32.000000,32.000000,32.000000,336.796267,32.000000,69.702276,76.939894,108.874535,105.800000,27.111999,43.367089,24.500000,18.539868,22.379747,31.000000,40.430779,1669.921875,39.983605,0.666734,75.419505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.892436,60.530705,213.783031,174.023098,109.305845,109.522590,54.292861,14.155450,212.324669,9.778112,60.656242,50.088047,171.667518,215.662767,169.803054,213.305212,126.355512,211.849847,-0.061541,-1.179903,32.025740,-235.894655,196.501115,9.138369,40.159275,14.457636,22.254649,1154.803324,2.041024,402270.684427,0.938780,20.373939,3.131860,4.292510,0.074368,0.052984,124.711407,98.587521,32.000000,32.000000,32.000000,32.000000,197.255321,32.000000,69.709800,76.990978,108.856230,105.800000,27.091147,43.367089,24.500000,18.434279,22.379747,31.000000,40.435212,1651.611328,39.932741,0.667806,75.424986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.029824,60.542005,214.045297,174.032078,109.266297,109.521084,54.503327,14.156734,212.298987,9.790249,60.592018,50.275160,171.629452,215.669941,169.783169,213.306170,126.340280,211.826809,-0.061187,-1.181655,32.025740,-235.893207,196.037070,9.125659,40.176783,14.481310,15.277842,789.712455,1.194828,402191.502391,0.928129,20.214784,3.109271,4.274912,0.074367,0.053489,124.625524,98.546522,32.000000,32.000000,32.000000,32.000000,110.458398,32.000000,69.718789,77.045570,108.807361,105.800000,27.107540,43.367089,24.500000,18.517316,22.379747,31.000000,40.439712,1647.949219,39.981964,0.664905,75.409891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.015996,60.526571,213.821319,174.030956,109.321529,109.522609,54.307173,14.159873,212.317980,9.816994,60.600911,50.272614,171.657526,215.665719,169.793785,213.284537,126.332235,211.909283,-0.061135,-1.182247,32.025740,-235.892191,196.315948,9.111813,40.167227,14.499755,47.537835,2466.108608,1.197112,402281.203741,0.934997,20.374356,3.104377,4.284879,0.075003,0.053721,124.245937,98.567535,32.000000,32.000000,32.000000,32.000000,102.123459,32.000000,69.730609,77.171681,108.777726,105.800000,27.128703,43.367089,24.500000,18.420466,22.379747,31.000000,40.444624,1647.949219,39.979170,0.667154,75.427117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.996114,60.521334,213.996766,174.012716,109.346144,109.522636,54.326027,14.161015,212.311113,9.858062,60.621747,50.082892,171.618614,215.623183,169.795419,213.282093,126.304977,211.794197,-0.061059,-1.182269,32.025740,-235.888926,196.015083,9.111571,40.160483,14.523465,69.593527,3609.033344,1.741227,402208.356192,0.928591,20.243786,3.111620,4.278354,0.075335,0.053986,124.347419,98.565929,32.000000,32.000000,32.000000,32.000000,145.816867,32.000000,69.734504,77.254948,108.762245,105.800000,27.095600,43.367089,24.500000,18.421952,22.379747,31.000000,40.448646,1651.611328,39.970966,0.665355,75.421977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.996575,60.518854,213.760110,174.012435,109.328155,109.523465,54.277857,14.159017,212.428915,9.861706,60.599661,50.128001,171.614981,215.601719,169.779850,213.250107,126.333793,211.786649,-0.060962,-1.183435,32.025740,-235.891904,196.019775,9.112814,40.150963,14.479471,71.144038,3692.715135,0.559313,402222.481671,0.932203,20.242616,3.148264,4.275059,0.074998,0.053914,124.414937,98.586003,32.000000,32.000000,32.000000,32.000000,105.947756,32.000000,69.730450,77.311406,108.717389,105.800000,27.089124,43.367089,24.500000,18.423524,22.379747,31.000000,40.452435,1651.611328,39.941937,0.665060,75.424994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.892533,60.518854,213.730143,174.012435,109.335917,109.525729,54.608967,14.160587,212.377367,9.875843,60.643132,50.069631,171.621116,215.579569,169.781152,213.248906,126.343652,211.750674,-0.060839,-1.183449,32.025740,-235.891641,196.150240,9.112675,40.186898,14.473178,48.860851,2520.734221,0.382394,402286.739250,0.932274,20.257896,3.135611,4.280268,0.074701,0.053236,124.549694,98.608613,32.000000,32.000000,32.000000,32.000000,321.331235,32.000000,69.758464,77.372903,108.698064,105.800000,27.099768,43.367089,24.500000,18.418299,22.379747,31.000000,40.456313,1669.921875,39.944263,0.665787,75.428727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.945266,60.518578,213.953340,174.004578,109.367869,109.526455,54.204072,14.158732,212.361293,9.861386,60.631373,50.118619,171.638246,215.580822,169.796829,213.260578,126.380946,211.803667,-0.060789,-1.184034,32.025740,-235.893333,196.139574,9.111391,40.229828,14.467733,13.192606,685.691340,0.373774,402224.718566,0.933093,20.254941,3.104176,4.275495,0.074294,0.052911,124.764589,98.636225,32.000000,32.000000,32.000000,32.000000,132.746156,32.000000,69.805388,77.461774,108.731719,105.800000,27.156400,43.367089,24.500000,18.472694,22.379747,31.000000,40.460266,1677.246094,39.937573,0.665761,75.421500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.025959,60.531808,213.791483,174.012716,109.399262,109.524163,54.518686,14.159017,212.315979,9.851443,60.597111,50.098275,171.605636,215.555261,169.783531,213.273576,126.317391,211.843620,-0.060828,-1.184054,32.025740,-235.891577,196.433219,9.118104,40.215224,14.488107,23.752919,1227.443767,0.545151,402298.566088,0.929580,20.362406,3.081838,4.283810,0.075296,0.053698,124.882702,98.636940,32.000000,32.000000,32.000000,32.000000,145.496097,32.000000,69.793903,77.496870,108.677643,105.800000,27.199215,43.367089,24.500000,18.437320,22.379747,31.000000,40.464227,1669.921875,39.913539,0.666842,75.420630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.023059,60.532359,213.729271,174.019450,109.414035,109.523413,54.180764,14.161158,212.331031,9.833891,60.640930,50.038689,171.614894,215.500801,169.802129,213.209221,126.356001,211.819153,-0.060726,-1.184055,32.025740,-235.890090,196.170063,9.118274,40.213601,14.521049,18.163015,944.436600,2.018711,402178.872427,0.935443,20.307641,3.062927,4.283756,0.074510,0.053292,125.117946,98.678752,32.000000,32.000000,32.000000,32.000000,179.305515,32.000000,69.794272,77.576202,108.687232,105.800000,27.228703,43.367089,24.500000,18.379974,22.379747,31.000000,40.468778,1666.259766,39.967287,0.666842,75.481829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.943121,60.532359,213.924715,174.019450,109.407224,109.527208,54.389449,14.157447,212.211281,9.843232,60.684133,50.108725,171.610757,215.572667,169.800591,213.135104,126.355098,211.775612,-0.060928,-1.185246,32.025740,-235.893310,196.127848,9.119011,40.258641,14.534860,35.569092,1842.417761,1.119121,402257.050076,0.928409,20.237573,3.140338,4.273611,0.074561,0.053337,125.216480,98.695483,32.000000,32.000000,32.000000,32.000000,118.219389,32.000000,69.806672,77.667857,108.663683,105.800000,27.141198,43.367089,24.500000,18.374974,22.379747,31.000000,40.472864,1647.949219,39.979170,0.666000,75.494477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.971320,60.556061,213.892083,174.025624,109.415074,109.527300,54.303705,14.156877,212.264317,9.856722,60.636094,50.092073,171.626588,215.488013,169.792973,213.160447,126.349535,211.743862,-0.060944,-1.186425,32.025740,-235.895678,196.410031,9.127944,40.273263,14.507310,66.551785,3452.711110,1.463318,402175.181818,0.934254,20.241116,3.093243,4.272615,0.074109,0.053347,125.091582,98.672086,32.000000,32.000000,32.000000,32.000000,91.588165,32.000000,69.801510,77.713732,108.628634,105.800000,27.240151,43.367089,24.500000,18.448470,22.379747,31.000000,40.479282,1658.935547,39.968766,0.665000,75.491597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.896886,60.556061,213.798308,174.041619,109.370537,109.526557,54.593456,14.162728,212.188613,9.882854,60.614329,50.098736,171.618966,215.566169,169.776014,213.140384,126.329197,211.723594,-0.060600,-1.188181,32.025740,-235.888684,196.089728,9.126888,40.200493,14.499737,52.748928,2722.093530,0.748732,402257.095928,0.932339,20.323635,3.079043,4.283367,0.074879,0.053633,125.198341,98.683635,32.000000,32.000000,32.000000,32.000000,106.925093,32.000000,69.813341,77.806865,108.624970,105.800000,27.206715,43.367089,24.500000,18.387689,22.379747,31.000000,40.483529,1662.597656,39.975924,0.666140,75.504288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.030965,60.543934,213.888001,174.037129,109.325414,109.524260,54.140093,14.157876,212.201412,9.905077,60.597496,50.199956,171.623775,215.523529,169.774124,213.141563,126.307237,211.814728,-0.060513,-1.188743,32.025740,-235.894516,196.077860,9.131400,40.249626,14.463280,13.082110,680.751790,0.399960,402278.349108,0.933291,20.318217,3.073591,4.280297,0.073801,0.054908,125.210665,98.667018,32.000000,32.000000,32.000000,32.000000,93.850617,32.000000,69.818293,77.877140,108.616872,105.800000,27.216132,43.367089,24.500000,18.425899,22.379747,31.000000,40.487777,1673.583984,40.010488,0.665971,75.499864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.927503,60.529603,213.719402,174.027588,109.302950,109.518921,54.519294,14.158304,212.299085,9.884993,60.576778,50.116242,171.601208,215.603623,169.774247,213.126019,126.245043,211.649303,-0.060487,-1.188766,32.025740,-235.891147,195.783134,9.123886,40.185149,14.436126,23.283674,1203.181859,0.505096,402381.325369,0.929853,20.395113,3.086898,4.284803,0.073805,0.053124,125.036459,98.670745,32.000000,32.000000,32.000000,32.000000,105.019606,32.000000,69.814694,77.930719,108.582842,105.800000,27.253271,43.367089,24.500000,18.337838,22.379747,31.000000,40.491484,1673.583984,39.936365,0.666483,75.495850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.006312,60.529603,213.715894,174.027588,109.261881,109.513565,54.302269,14.158304,212.092337,9.876116,60.593910,50.063612,171.631499,215.582847,169.791558,213.157474,126.244696,211.696643,-0.060519,-1.189943,32.025740,-235.896375,196.138820,9.103089,40.186014,14.496636,14.574626,756.152570,2.032481,402291.591852,0.934829,20.244536,3.140471,4.275112,0.074529,0.053169,124.751364,98.725382,32.000000,32.000000,32.000000,32.000000,318.893752,32.000000,69.835627,77.974062,108.595193,105.800000,27.216205,43.367089,24.500000,18.392368,22.379747,31.000000,40.495037,1647.949219,39.974211,0.664554,75.494852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.952053,60.529603,213.732098,174.024782,109.218412,109.509004,54.390146,14.158018,212.195834,9.846909,60.601177,50.055367,171.621436,215.400001,169.767680,213.055979,126.247593,211.725415,-0.060479,-1.191673,32.025740,-235.896823,196.175898,9.097119,40.156246,14.486521,59.474683,3080.646759,1.143241,402466.357663,0.930361,20.337014,3.145273,4.280595,0.075180,0.053500,124.467481,98.711911,32.000000,32.000000,32.000000,32.000000,160.669261,32.000000,69.818173,78.015967,108.603705,105.800000,27.221690,43.367089,24.500000,18.336794,22.379747,31.000000,40.499083,1647.949219,39.936383,0.666531,75.493676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.970313,60.534564,213.609752,174.023660,109.170888,109.502902,54.329971,14.157590,212.133790,9.834410,60.677411,50.078168,171.639972,215.506230,169.769855,213.099555,126.296249,211.699684,-0.060566,-1.192261,32.025740,-235.893658,196.112490,9.104024,40.160591,14.459367,72.044443,3735.863559,1.823845,402382.032731,0.932416,20.255640,3.162047,4.273778,0.075196,0.053701,124.453801,98.754839,32.000000,32.000000,32.000000,32.000000,118.729780,32.000000,69.839271,78.020832,108.614403,105.800000,27.235552,43.367089,24.500000,18.362678,22.379747,31.000000,40.503128,1658.935547,39.895004,0.664975,75.497768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.967206,60.554408,213.734096,174.030675,109.141283,109.502121,54.249004,14.160016,212.186065,9.858333,60.671692,50.029263,171.631223,215.347361,169.787554,212.991644,126.275328,211.631590,-0.060605,-1.192845,32.025740,-235.891232,195.893836,9.102420,40.189837,14.468905,46.021026,2389.981423,0.447361,402405.363053,0.931982,20.311656,3.169132,4.278745,0.074320,0.054852,124.514395,98.756956,32.000000,32.000000,32.000000,32.000000,185.171159,32.000000,69.848185,78.008697,108.613321,105.800000,27.187905,43.367089,24.500000,18.343591,22.379747,31.000000,40.507395,1662.597656,39.931659,0.666225,75.495850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.897273,60.570669,213.717450,174.040497,109.049967,109.501328,54.136641,14.159303,212.078463,9.882882,60.711112,50.020590,171.641068,215.288575,169.757906,212.913353,126.290750,211.532769,-0.060398,-1.195115,32.025740,-235.892762,196.171798,9.113009,40.147790,14.473954,17.701550,921.191658,0.369034,402271.171719,0.932600,20.297760,3.111551,4.274733,0.076015,0.054378,124.414338,98.780078,32.000000,32.000000,32.000000,32.000000,108.606888,32.000000,69.828043,77.994091,108.612370,105.800000,27.139910,43.367089,24.500000,18.337745,22.379747,31.000000,40.513724,1669.921875,39.896194,0.666420,75.499873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.945025,60.570669,213.682683,174.040497,108.964280,109.498257,54.432531,14.157876,212.130644,9.881291,60.677013,49.977579,171.621640,215.259012,169.771239,212.832066,126.293540,211.448905,-0.060424,-1.196869,32.025740,-235.895169,196.117018,9.122452,40.161259,14.468292,20.464917,1059.208500,0.578002,402341.402166,0.934098,20.320812,3.108839,4.277487,0.074291,0.053526,124.390986,98.761279,32.000000,32.000000,32.000000,32.000000,81.284896,32.000000,69.861563,77.939734,108.588615,105.800000,27.245245,43.367089,24.500000,18.368746,22.379747,31.000000,40.518642,1658.935547,39.897780,0.666144,75.491716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.880829,60.579764,213.499944,174.050599,108.911628,109.494421,54.327106,14.153309,212.113819,9.900163,60.654704,50.137562,171.612789,215.283072,169.786599,212.986893,126.310853,211.438625,-0.060458,-1.199787,32.025740,-235.898266,196.053714,9.128028,40.190937,14.476983,14.953895,775.474928,1.504461,402385.842846,0.937512,20.409321,3.059113,4.283149,0.074743,0.054180,124.240117,98.767084,32.000000,32.000000,32.000000,32.000000,408.697787,32.000000,69.837161,77.857186,108.593959,105.800000,27.185113,43.367089,24.500000,18.333867,22.379747,31.000000,40.523360,1651.611328,39.924591,0.667515,75.500717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.973496,60.563778,213.512989,174.027027,108.937321,109.492121,54.341363,14.160159,212.035355,9.889954,60.620296,50.060269,171.611795,215.255406,169.766964,212.864827,126.356189,211.448087,-0.060398,-1.200376,32.025740,-235.893703,196.058117,9.128242,40.183057,14.492669,52.281172,2710.471060,1.300087,402326.589142,0.931410,20.359979,3.027202,4.278358,0.075248,0.053599,124.059540,98.782107,32.000000,32.000000,32.000000,32.000000,82.595118,32.000000,69.844353,77.789894,108.585792,105.800000,27.174240,43.367089,24.500000,18.366414,22.379747,31.000000,40.527789,1647.949219,39.906669,0.666858,75.422659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.885983,60.552478,213.494469,174.003736,108.945411,109.492872,54.282618,14.163013,211.877713,9.872019,60.648811,50.025600,171.606532,215.233722,169.780328,212.868496,126.350126,211.431679,-0.060272,-1.201639,32.025740,-235.893626,196.070108,9.133579,40.169553,14.474783,69.784250,3621.818062,1.780083,402342.517710,0.934527,20.435415,3.006318,4.280200,0.075385,0.053442,124.034721,98.776660,32.000000,32.000000,32.000000,32.000000,180.229509,32.000000,69.853836,77.714998,108.565317,105.800000,27.208891,43.367089,24.500000,18.304467,22.379747,31.000000,40.531506,1647.949219,39.885069,0.666736,75.489261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.956740,60.552478,213.415697,174.003736,108.898711,109.492116,54.210405,14.159017,211.820600,9.866099,60.626707,50.003411,171.583410,215.134356,169.773184,212.892369,126.315064,211.269992,-0.060235,-1.203390,32.025740,-235.891251,195.782542,9.130945,40.154714,14.463280,72.067600,3745.306816,0.508341,402137.099022,0.932319,20.323688,2.964269,4.272525,0.074729,0.054696,124.041731,98.767410,32.000000,32.000000,32.000000,32.000000,133.390898,32.000000,69.835092,77.686558,108.569269,105.800000,27.169871,43.367089,24.500000,18.349921,22.379747,31.000000,40.535337,1666.259766,39.888260,0.665971,75.423639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.923171,60.556061,213.411767,173.997562,108.859740,109.484475,54.594178,14.159873,211.893533,9.878306,60.593718,50.058684,171.585386,214.970646,169.740496,212.747686,126.306433,211.296477,-0.060188,-1.205168,32.025740,-235.890884,195.750114,9.123788,40.093825,14.457852,50.849297,2624.028932,0.381374,402209.932808,0.935106,20.402800,2.964633,4.279648,0.075079,0.054780,124.171668,98.787413,32.000000,32.000000,32.000000,32.000000,125.689197,32.000000,69.858463,77.653379,108.546970,105.800000,27.178120,43.367089,24.500000,18.301480,22.379747,31.000000,40.539699,1666.259766,39.859700,0.667265,75.414272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.002222,60.537044,213.490350,173.981006,108.832890,109.473755,54.170565,14.160730,211.830975,9.888761,60.628763,50.041185,171.606384,215.108750,169.722398,212.633642,126.351252,211.314637,-0.060319,-1.206971,32.025740,-235.894112,195.795675,9.125867,40.042366,14.458087,19.598226,1019.256256,0.368752,402218.208222,0.934888,20.329690,2.943522,4.272010,0.075028,0.053720,124.293493,98.805515,32.000000,32.000000,32.000000,32.000000,151.048823,32.000000,69.851181,77.648219,108.543436,105.800000,27.135944,43.367089,24.500000,18.312527,22.379747,31.000000,40.543947,1673.583984,39.823675,0.666237,75.424372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.927986,60.545037,213.176039,173.968940,108.832546,109.460024,54.083081,14.160016,211.783682,9.872242,60.684019,49.946583,171.579705,215.011358,169.786992,212.643359,126.348372,211.080489,-0.060256,-1.209301,32.025740,-235.889108,195.791209,9.140279,40.073036,14.492994,22.363887,1164.972986,0.522881,402242.244217,0.928946,20.367949,2.961357,4.274804,0.075177,0.053587,124.479502,98.812180,32.000000,32.000000,32.000000,32.000000,135.156706,32.000000,69.861670,77.580065,108.491662,105.800000,27.116462,43.367089,24.500000,18.237398,22.379747,31.000000,40.548715,1677.246094,39.850144,0.667043,75.493770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.036684,60.561573,213.146720,173.971465,108.833973,109.450872,54.394885,14.157447,211.803504,9.879547,60.683350,50.115061,171.574370,214.954969,169.754059,212.709730,126.364880,211.211941,-0.060380,-1.211061,32.025740,-235.896741,195.851130,9.135127,40.074100,14.503920,18.616278,964.194800,1.354994,402015.418239,0.934445,20.267302,2.922847,4.269617,0.074318,0.053291,124.422679,98.813141,32.000000,32.000000,32.000000,32.000000,153.666761,32.000000,69.864433,77.600898,108.502142,105.800000,27.050985,43.367089,24.500000,18.288866,22.379747,31.000000,40.553173,1651.611328,39.859412,0.666826,75.424491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.877502,60.561573,213.141895,173.971465,108.822161,109.440180,54.181800,14.158589,211.775227,9.896927,60.674298,49.934759,171.573789,214.853870,169.742666,212.579023,126.356031,211.108446,-0.060487,-1.212820,32.025740,-235.895599,195.789782,9.136572,40.073324,14.458015,16.906046,879.060201,1.187584,402039.492695,0.937389,20.351950,2.844336,4.269670,0.073854,0.053044,124.445031,98.786761,32.000000,32.000000,32.000000,32.000000,175.322633,32.000000,69.858389,77.596966,108.476839,105.800000,27.012862,43.367089,24.500000,18.215200,22.379747,31.000000,40.558031,1647.949219,39.804112,0.666472,75.422539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
