OSU 80 Ton Compressor Load Stand
50.005566,60.571771,213.225409,173.967256,108.775097,109.430941,54.366430,14.160016,211.484918,9.876571,60.718049,49.953080,171.567052,214.879835,169.726595,212.462127,126.340456,211.161620,-0.060540,-1.214578,32.025740,-235.893192,195.674224,9.141281,40.071521,14.464307,53.707066,2783.111503,1.423844,401905.902246,0.929753,20.256276,2.873530,4.259809,0.073855,0.053636,124.473519,98.799204,32.000000,32.000000,32.000000,32.000000,232.187461,32.000000,69.848798,77.632287,108.453411,105.800000,27.031771,43.367089,24.500000,18.301659,22.379747,31.000000,40.562724,1651.611328,39.835575,0.665004,75.424321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.890403,60.581969,213.360661,173.971465,108.761149,109.421741,54.272589,14.160302,211.610397,9.868493,60.717284,49.961812,171.590547,214.904658,169.719200,212.539664,126.334679,211.150315,-0.060660,-1.216368,32.025740,-235.887189,195.529462,9.139065,40.052283,14.427056,70.952416,3683.126597,1.571941,402016.816130,0.936593,20.420665,2.846397,4.273307,0.075312,0.053307,124.368603,98.812916,32.000000,32.000000,32.000000,32.000000,87.649714,32.000000,69.853432,77.642636,108.447918,105.800000,27.017103,43.367089,24.500000,18.217669,22.379747,31.000000,40.567091,1655.273437,39.862765,0.667652,75.413939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.921952,60.598230,213.202404,173.976516,108.755741,109.414851,54.223462,14.161729,211.512127,9.850695,60.742673,49.898427,171.561987,214.734321,169.702506,212.477204,126.321804,211.043187,-0.060936,-1.218139,32.025740,-235.889683,195.686705,9.145382,40.092076,14.454120,71.620791,3721.190189,0.493854,401923.447618,0.930732,20.298579,2.880462,4.264034,0.073906,0.053616,124.323303,98.823326,32.000000,32.000000,32.000000,32.000000,132.642245,32.000000,69.864313,77.590087,108.443524,105.800000,26.928334,43.367089,24.500000,18.278523,22.379747,31.000000,40.571914,1658.935547,39.798649,0.665823,75.495159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.822022,60.598230,213.182605,173.976516,108.742203,109.409494,54.550371,14.164583,211.474285,9.835256,60.684454,49.917037,171.567500,214.776763,169.702066,212.409814,126.299326,211.047347,-0.061006,-1.219924,32.025740,-235.888299,195.356389,9.142421,40.137116,14.466976,32.534975,1680.284291,0.374693,402013.367590,0.934653,20.427722,2.882307,4.276587,0.074511,0.053049,124.179377,98.791326,32.000000,32.000000,32.000000,32.000000,363.880942,32.000000,69.848468,77.532436,108.419807,105.800000,26.983980,43.367089,24.500000,18.254392,22.379747,31.000000,40.577042,1673.583984,39.851731,0.666923,75.492901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.952287,60.602088,212.975680,173.984654,108.760529,109.407218,54.156067,14.164155,211.626508,9.859572,60.716213,49.971351,171.595938,214.732003,169.727213,212.366686,126.336404,210.995172,-0.061353,-1.221683,32.025740,-235.892647,195.567741,9.146396,40.089660,14.464379,11.390796,592.566292,0.370802,402008.880239,0.934832,20.411376,2.857930,4.270714,0.073587,0.053635,124.115051,98.800646,32.000000,32.000000,32.000000,32.000000,153.660554,32.000000,69.888912,77.496840,108.421880,105.800000,26.871460,43.367089,24.500000,18.309667,22.379747,31.000000,40.581764,1673.583984,39.794881,0.667288,75.420195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.884488,60.598505,213.085102,173.981287,108.711769,109.398870,54.571240,14.162870,211.494473,9.887361,60.655424,50.058107,171.551506,214.756892,169.719215,212.342747,126.295171,210.963688,-0.061494,-1.223442,32.025740,-235.886581,195.546551,9.146555,40.105166,14.459782,21.313463,1100.322991,0.817556,402120.917994,0.931232,20.514709,2.881855,4.278883,0.074040,0.053811,124.060828,98.755334,32.000000,32.000000,32.000000,32.000000,77.411928,32.000000,69.829792,77.461693,108.396509,105.800000,26.864130,43.367089,24.500000,18.226430,22.379747,31.000000,40.586364,1666.259766,39.808530,0.667453,75.422429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.900309,60.585552,213.005253,173.969781,108.665904,109.383623,54.412404,14.162585,211.420641,9.852115,60.709382,49.997395,171.562746,214.691173,169.699165,212.258365,126.333135,210.911492,-0.061520,-1.225771,32.025740,-235.884579,195.845173,9.151701,40.036687,14.412975,16.674960,863.369865,2.328408,401928.725913,0.935315,20.383899,2.826629,4.263582,0.074351,0.053970,124.148079,98.731047,32.000000,32.000000,32.000000,32.000000,340.651879,32.000000,69.830713,77.466718,108.374467,105.800000,26.884722,43.367089,24.500000,18.182230,22.379747,31.000000,40.592327,1662.597656,39.804437,0.666478,75.419863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.007394,60.597127,213.088166,173.944807,108.688473,109.369066,54.147464,14.159017,211.569887,9.853689,60.742971,49.962640,171.560570,214.623807,169.677971,212.310373,126.322082,210.840016,-0.061505,-1.227521,32.025740,-235.895334,195.451982,9.154978,40.077309,14.432880,16.579807,862.643460,1.246169,402036.828098,0.929506,20.450373,2.856909,4.271570,0.073787,0.053801,124.142854,98.722463,32.000000,32.000000,32.000000,32.000000,360.735090,32.000000,69.827040,77.470482,108.336985,105.800000,26.841057,43.367089,24.500000,18.240489,22.379747,31.000000,40.596322,1658.935547,39.815904,0.667198,75.423716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.909680,60.597127,212.837744,173.944807,108.673861,109.353088,54.294522,14.157447,211.418446,9.862432,60.744285,49.929719,171.552662,214.685381,169.697633,212.242797,126.327205,210.889051,-0.061741,-1.229290,32.025740,-235.891513,195.594808,9.158804,40.057692,14.442166,55.327138,2870.861159,1.591700,401867.729417,0.931732,20.421065,2.800785,4.268616,0.075097,0.053532,124.261192,98.737779,32.000000,32.000000,32.000000,32.000000,217.809128,32.000000,69.830668,77.528779,108.336252,105.800000,26.848208,43.367089,24.500000,18.169088,22.379747,31.000000,40.601281,1651.611328,39.811162,0.666798,75.426153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.936091,60.615869,212.971713,173.958276,108.639675,109.340127,54.335272,14.161729,211.369610,9.888228,60.728594,49.896640,171.551296,214.618994,169.666439,212.354155,126.329284,210.909003,-0.061861,-1.230445,32.025740,-235.891643,195.655379,9.148573,40.054050,14.438957,71.611566,3713.054459,1.598192,401761.917310,0.933992,20.322049,2.786964,4.261133,0.074465,0.054188,124.348754,98.677703,32.000000,32.000000,32.000000,32.000000,131.333631,32.000000,69.791791,77.541664,108.293892,105.800000,26.710447,43.367089,24.500000,18.219019,22.379747,31.000000,40.606582,1658.935547,39.818086,0.665506,75.425122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.936256,60.618901,212.840043,173.964730,108.618603,109.327163,54.311336,14.165582,211.301877,9.899990,60.696419,49.891721,171.570781,214.638060,169.694916,212.191770,126.298826,210.909265,-0.061688,-1.232185,32.025740,-235.890240,195.436847,9.135675,40.053419,14.503794,71.599624,3714.071426,0.479267,401775.822938,0.933331,20.422957,2.798907,4.264458,0.074354,0.053481,124.468481,98.679220,32.000000,32.000000,32.000000,32.000000,390.046015,32.000000,69.802741,77.555805,108.289436,105.800000,26.755656,43.367089,24.500000,18.197075,22.379747,31.000000,40.611287,1662.597656,39.815670,0.666056,75.421875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.998634,60.608152,212.765194,173.961924,108.628233,109.315713,54.659751,14.157019,211.217316,9.909055,60.711369,49.966327,171.556045,214.648964,169.695432,212.122906,126.287097,210.891561,-0.061678,-1.233915,32.025740,-235.898639,195.516716,9.133550,40.066779,14.479092,34.849521,1796.218439,0.370252,401728.678814,0.932024,20.414408,2.803770,4.264886,0.074287,0.052940,124.537504,98.708877,32.000000,32.000000,32.000000,32.000000,145.204822,32.000000,69.804560,77.547737,108.282637,105.800000,26.762504,43.367089,24.500000,18.189964,22.379747,31.000000,40.616127,1666.259766,39.845077,0.665887,75.420980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.941029,60.608152,212.914322,173.961924,108.593610,109.302781,54.154689,14.161871,211.305195,9.903366,60.709817,49.862671,171.548126,214.612429,169.690478,212.269386,126.305116,210.787205,-0.061484,-1.235667,32.025740,-235.890193,195.240119,9.127859,40.081582,14.445862,13.219683,687.725273,0.370115,401749.373751,0.932329,20.417269,2.834319,4.262235,0.074474,0.052867,124.557512,98.710192,32.000000,32.000000,32.000000,32.000000,143.960842,32.000000,69.796969,77.551731,108.261696,105.800000,26.630663,43.367089,24.500000,18.144123,22.379747,31.000000,40.620403,1673.583984,39.850054,0.665569,75.430611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.928501,60.607876,213.062979,173.963047,108.603506,109.287523,54.512666,14.159303,211.372250,9.898947,60.718311,49.866599,171.556769,214.558168,169.709578,212.161696,126.318505,210.856626,-0.061502,-1.236248,32.025740,-235.890312,195.422736,9.119019,40.096962,14.445538,22.718624,1174.125682,0.759324,401664.801347,0.924992,20.342113,2.839888,4.255420,0.074841,0.053104,124.665353,98.743663,32.000000,32.000000,32.000000,32.000000,134.504077,32.000000,69.802877,77.557174,108.232855,105.800000,26.611939,43.367089,24.500000,18.169802,22.379747,31.000000,40.625037,1666.259766,39.816896,0.664124,75.411885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.943097,60.614767,212.924774,173.968659,108.585751,109.272244,54.304714,14.158161,211.321914,9.886585,60.751830,49.831508,171.562160,214.538050,169.726910,212.108402,126.328805,210.796881,-0.061636,-1.236835,32.025740,-235.894394,195.283236,9.122207,40.075109,14.430428,17.580083,912.038962,2.004393,401624.898865,0.934692,20.401590,2.785546,4.263315,0.074960,0.053331,124.560180,98.773948,32.000000,32.000000,32.000000,32.000000,96.961145,32.000000,69.839189,77.598502,108.250907,105.800000,26.695454,43.367089,24.500000,18.169330,22.379747,31.000000,40.629681,1655.273437,39.817888,0.664929,75.419624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.876427,60.611459,212.733750,173.989144,108.599822,109.258555,54.311724,14.160587,211.236574,9.873736,60.708681,49.859437,171.553869,214.563051,169.715992,212.094530,126.343773,210.857910,-0.061583,-1.237412,32.025740,-235.889517,195.259393,9.117087,40.068690,14.460124,22.097138,1146.231751,1.166972,401552.351889,0.928680,20.414256,2.796322,4.267362,0.074926,0.053183,124.416745,98.764893,32.000000,32.000000,32.000000,32.000000,109.037242,32.000000,69.803377,77.621413,108.194284,105.800000,26.584879,43.367089,24.500000,18.153485,22.379747,31.000000,40.634631,1651.611328,39.760948,0.665848,75.426580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.976840,60.601537,212.776701,173.981848,108.571862,109.242582,54.363265,14.159445,211.402138,9.861880,60.678791,49.978499,171.532524,214.505145,169.689007,212.118650,126.326353,210.807470,-0.061675,-1.239746,32.025740,-235.896213,195.247320,9.115645,40.114091,14.436360,59.647133,3091.106983,1.506844,401470.264416,0.931823,20.406068,2.765225,4.263347,0.074660,0.053472,124.396163,98.751352,32.000000,32.000000,32.000000,32.000000,137.286243,32.000000,69.804878,77.639761,108.119316,105.800000,26.553151,43.367089,24.500000,18.189095,22.379747,31.000000,40.640746,1647.949219,39.816986,0.665290,75.421448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.946436,60.601537,212.767823,173.981848,108.550509,109.229642,54.333823,14.158304,211.258479,9.866457,60.675553,49.846920,171.575147,214.553897,169.719423,212.081490,126.388744,210.764049,-0.061510,-1.240325,32.025740,-235.892127,195.143225,9.129057,40.053148,14.429545,68.790970,3566.901887,1.199275,401440.708771,0.932947,20.471663,2.771501,4.265216,0.075165,0.054910,124.494207,98.758669,32.000000,32.000000,32.000000,32.000000,100.351677,32.000000,69.822968,77.675779,108.124572,105.800000,26.500772,43.367089,24.500000,18.121504,22.379747,31.000000,40.645000,1658.935547,39.758622,0.666497,75.420707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.956703,60.588308,212.937567,173.973710,108.526251,109.217456,54.266199,14.162299,211.410386,9.863895,60.665736,49.846205,171.563907,214.532864,169.713004,212.152796,126.403711,210.688057,-0.061652,-1.240929,32.025740,-235.891726,195.485775,9.143606,40.069574,14.410865,65.918158,3422.202124,0.443517,401319.745930,0.929844,20.357994,2.771363,4.257506,0.074245,0.052525,124.283629,98.738776,32.000000,32.000000,32.000000,32.000000,153.327224,32.000000,69.854834,77.665409,108.078269,105.800000,26.518579,43.367089,24.500000,18.131321,22.379747,31.000000,40.649073,1666.259766,39.797297,0.664403,75.421286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.910007,60.578386,212.836375,173.958838,108.515371,109.200193,54.554735,14.161586,211.342827,9.847411,60.693635,49.926548,171.562852,214.473587,169.718657,212.133829,126.400578,210.702688,-0.061520,-1.242685,32.025740,-235.891132,195.277687,9.142313,39.991484,14.421575,28.449901,1469.191163,0.384707,401164.771753,0.930860,20.389390,2.693859,4.259920,0.074872,0.053527,124.180561,98.741969,32.000000,32.000000,32.000000,32.000000,92.144098,32.000000,69.832906,77.614484,108.040910,105.800000,26.510504,43.367089,24.500000,18.118864,22.379747,31.000000,40.653567,1669.921875,39.736985,0.665626,75.417340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.945510,60.596025,212.667508,173.971465,108.497042,109.182666,54.083920,14.163156,211.316612,9.834966,60.700600,49.922757,171.555968,214.471885,169.730025,212.111766,126.326875,210.627698,-0.061534,-1.243886,32.025740,-235.884825,195.455957,9.122381,39.990961,14.425073,13.442261,700.219429,0.401560,401059.066095,0.931673,20.365559,2.652432,4.262442,0.074691,0.052537,124.201139,98.769952,32.000000,32.000000,32.000000,32.000000,133.580820,32.000000,69.857596,77.597825,107.993123,105.800000,26.489830,43.367089,24.500000,18.139647,22.379747,31.000000,40.657618,1673.583984,39.767745,0.665124,75.419693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.952687,60.596025,212.901138,173.971465,108.514912,109.162105,54.582152,14.158161,211.240522,9.801922,60.673722,49.790737,171.555845,214.471144,169.698960,212.083629,126.305262,210.741705,-0.061699,-1.243991,32.025740,-235.887860,195.495831,9.114849,40.019377,14.454300,22.316936,1151.897706,0.930670,401027.825477,0.927527,20.403877,2.660658,4.264403,0.074863,0.053327,124.264958,98.774566,32.000000,32.000000,32.000000,32.000000,101.860857,32.000000,69.850405,77.598924,107.964318,105.800000,26.357493,43.367089,24.500000,18.114102,22.379747,31.000000,40.662778,1658.935547,39.853750,0.666318,75.494887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.944992,60.591615,212.671375,173.980445,108.501123,109.146103,54.135709,14.160302,211.259987,9.810242,60.708027,49.819192,171.548824,214.441713,169.699752,212.061812,126.308116,210.730787,-0.061691,-1.243981,32.025740,-235.892253,195.385066,9.099015,40.000644,14.464650,14.909587,775.910771,1.967251,401112.616101,0.934765,20.384835,2.708245,4.257991,0.074464,0.053245,124.188189,98.793162,32.000000,32.000000,32.000000,32.000000,119.888820,32.000000,69.861247,77.619948,107.964051,105.800000,26.322467,43.367089,24.500000,18.102187,22.379747,31.000000,40.667157,1647.949219,39.754348,0.664969,75.425872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.896061,60.600435,212.618990,173.973710,108.496461,109.130101,54.302738,14.155878,211.192313,9.818402,60.672843,49.876170,171.548156,214.429109,169.693863,212.160879,126.239798,210.691756,-0.061720,-1.244003,32.025740,-235.893247,195.312442,9.087428,40.028176,14.426245,46.985100,2437.633554,1.185471,401079.512669,0.925911,20.377423,2.769561,4.262056,0.073799,0.053182,124.099011,98.750840,32.000000,32.000000,32.000000,32.000000,101.696974,32.000000,69.809454,77.622089,107.917392,105.800000,26.298606,43.367089,24.500000,18.103096,22.379747,31.000000,40.671676,1651.611328,39.795422,0.663829,75.499353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.910599,60.596852,212.808602,173.979603,108.448753,109.110310,54.522529,14.157876,211.353826,9.816789,60.674455,49.769984,171.538398,214.551506,169.695640,212.085951,126.246367,210.696039,-0.061743,-1.244584,32.025740,-235.896803,195.260597,9.082204,40.066545,14.420944,70.227631,3628.791545,1.773058,401014.675036,0.933557,20.380960,2.762905,4.258112,0.074131,0.052824,124.092713,98.758013,32.000000,32.000000,32.000000,32.000000,117.769602,32.000000,69.807697,77.701769,107.915353,105.800000,26.261462,43.367089,24.500000,18.125853,22.379747,31.000000,40.676588,1651.611328,39.771495,0.664973,75.501791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.918646,60.596852,212.701180,173.979603,108.412538,109.092057,54.302028,14.159160,211.254596,9.834821,60.613484,49.910477,171.549537,214.482939,169.719106,212.068004,126.260262,210.700915,-0.061898,-1.245652,32.025740,-235.892905,195.391103,9.075077,40.020874,14.433223,71.914981,3731.069289,0.562940,401152.280087,0.931574,20.440340,2.817631,4.261238,0.075427,0.053019,124.028561,98.746645,32.000000,32.000000,32.000000,32.000000,117.298830,32.000000,69.816390,77.772058,107.868738,105.800000,26.285844,43.367089,24.500000,18.114855,22.379747,31.000000,40.681024,1658.935547,39.758495,0.664644,75.418644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.047385,60.572047,212.718503,173.963889,108.414057,109.064662,54.157107,14.164583,211.318856,9.813266,60.663855,49.862783,171.563361,214.440923,169.713948,212.044091,126.261773,210.729191,-0.061987,-1.244970,32.025740,-235.885685,195.287047,9.065688,40.061695,14.424586,40.580965,2111.042121,0.376696,401049.015805,0.927345,20.421731,2.812554,4.263796,0.074748,0.053011,123.858663,98.736562,32.000000,32.000000,32.000000,32.000000,248.159867,32.000000,69.843019,77.934110,107.839287,105.800000,26.278775,43.367089,24.500000,18.142088,22.379747,31.000000,40.686061,1677.246094,39.757630,0.665162,75.416343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.868685,60.580315,212.586848,173.948174,108.381388,109.049430,54.565464,14.159731,211.222152,9.805863,60.707633,49.867352,171.545521,214.461753,169.692713,211.970462,126.270365,210.781963,-0.062176,-1.244999,32.025740,-235.890537,195.321516,9.072102,40.056484,14.431582,20.157541,1040.757828,0.367620,400945.515709,0.930790,20.413415,2.800357,4.260957,0.074589,0.052454,123.807532,98.678383,32.000000,32.000000,32.000000,32.000000,150.146551,32.000000,69.840961,77.976467,107.807524,105.800000,26.151765,43.367089,24.500000,18.018208,22.379747,31.000000,40.690757,1673.583984,39.772812,0.664950,75.420247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.974326,60.592993,212.535416,173.963608,108.350746,109.037272,54.138590,14.158161,211.171715,9.804418,60.654454,49.793660,171.524181,214.474252,169.700032,212.029846,126.259607,210.687183,-0.062108,-1.245207,32.025740,-235.892924,195.405441,9.071896,40.069304,14.425921,13.260423,690.049767,0.649880,400699.734778,0.930347,20.255714,2.808692,4.250342,0.074013,0.053182,123.817050,98.666490,32.000000,32.000000,32.000000,32.000000,107.173817,32.000000,69.862389,78.039618,107.763564,105.800000,26.101906,43.367089,24.500000,18.118479,22.379747,31.000000,40.695190,1673.583984,39.810441,0.663338,75.414655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.835858,60.591891,212.616352,173.966975,108.311762,109.023566,54.541171,14.159731,211.180312,9.809381,60.664198,49.858418,171.539264,214.465516,169.698372,212.003383,126.233276,210.583952,-0.062163,-1.245408,32.025740,-235.896581,195.660560,9.067796,40.050732,14.405528,22.736128,1174.416243,1.311587,400787.788431,0.926913,20.448523,2.818472,4.262933,0.074066,0.053468,123.765261,98.643361,32.000000,32.000000,32.000000,32.000000,170.152687,32.000000,69.873406,78.085878,107.747822,105.800000,26.169000,43.367089,24.500000,18.049177,22.379747,31.000000,40.700188,1669.921875,39.811162,0.664734,75.424312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.937696,60.591891,212.650114,173.966975,108.298464,109.006777,54.075165,14.156448,211.097763,9.793573,60.668965,49.799583,171.554265,214.359011,169.701477,211.997819,126.233448,210.626051,-0.062281,-1.245482,32.025740,-235.897086,195.239918,9.060745,40.056376,14.385911,23.634975,1231.366351,1.989719,400693.694990,0.931979,20.352046,2.796231,4.252892,0.073910,0.053472,123.803704,98.596567,32.000000,32.000000,32.000000,32.000000,199.913476,32.000000,69.861507,78.107796,107.682822,105.800000,26.048660,43.367089,24.500000,18.126668,22.379747,31.000000,40.704672,1669.921875,39.811577,0.662754,75.414851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.841112,60.588308,212.679171,173.962766,108.301064,108.990024,54.358464,14.154165,211.172949,9.778960,60.658594,49.896873,171.550092,214.419054,169.709597,211.975979,126.262308,210.584916,-0.062396,-1.245457,32.025740,-235.897083,195.232903,9.063459,39.999273,14.437839,13.804828,715.473922,1.163360,400810.686081,0.927805,20.494054,2.786605,4.266333,0.073580,0.053382,123.949010,98.629531,32.000000,32.000000,32.000000,32.000000,105.635786,32.000000,69.887977,78.127434,107.691608,105.800000,26.014622,43.367089,24.500000,18.061241,22.379747,31.000000,40.709052,1647.949219,39.771946,0.664394,75.423477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.938076,60.585276,212.909640,173.959960,108.294205,108.976313,54.342511,14.158304,211.139987,9.792629,60.617180,49.746859,171.562835,214.415177,169.699627,211.999675,126.260211,210.592646,-0.062612,-1.245470,32.025740,-235.897355,195.268204,9.052954,40.055186,14.416238,21.846246,1132.575348,1.117133,400664.546186,0.933560,20.388772,2.801098,4.258308,0.073988,0.053396,123.934412,98.623355,32.000000,32.000000,32.000000,32.000000,158.937454,32.000000,69.881444,78.124253,107.658867,105.800000,26.006608,43.367089,24.500000,18.113712,22.379747,31.000000,40.713546,1647.949219,39.809197,0.663210,75.418891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.911965,60.570117,212.650579,173.950419,108.312118,108.961076,54.291789,14.155307,211.230150,9.753029,60.615559,49.840512,171.551324,214.457493,169.729472,212.006131,126.242340,210.614952,-0.062622,-1.245458,32.025740,-235.894471,195.371587,9.065949,40.039896,14.438686,66.293607,3440.071673,1.915608,400616.296861,0.930520,20.485035,2.757910,4.267143,0.073701,0.053787,123.918446,98.622596,32.000000,32.000000,32.000000,32.000000,108.898658,32.000000,69.880222,78.130440,107.611615,105.800000,25.939659,43.367089,24.500000,18.114565,22.379747,31.000000,40.719395,1651.611328,39.803030,0.664907,75.422250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.849150,60.567086,212.521336,173.938914,108.287915,108.947358,54.313788,14.157162,211.095371,9.768434,60.651464,49.800946,171.540726,214.349746,169.702447,212.028032,126.249414,210.565386,-0.062593,-1.245454,32.025740,-235.894413,195.009761,9.059337,40.038526,14.431510,68.538736,3555.134135,1.209241,400485.186105,0.928684,20.381765,2.762700,4.263473,0.074045,0.054091,123.892348,98.667223,32.000000,32.000000,32.000000,32.000000,236.279472,32.000000,69.880432,78.181199,107.612873,105.800000,25.969917,43.367089,24.500000,18.060824,22.379747,31.000000,40.723190,1655.273437,39.764536,0.663600,75.422863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.887094,60.567086,212.624580,173.938914,108.301979,108.933639,54.553256,14.162157,211.154954,9.791142,60.595579,50.007525,171.544690,214.460090,169.696354,212.037427,126.257160,210.540834,-0.062622,-1.245417,32.025740,-235.891378,195.403400,9.056044,40.071882,14.424478,60.710800,3135.272373,0.398262,400467.835622,0.929918,20.393585,2.788339,4.260513,0.074676,0.054303,123.750939,98.621815,32.000000,32.000000,32.000000,32.000000,135.885069,32.000000,69.838374,78.171195,107.606072,105.800000,25.842032,43.367089,24.500000,18.092503,22.379747,31.000000,40.727418,1669.921875,39.804437,0.663321,75.425403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.879783,60.559920,212.824193,173.939195,108.310587,108.916870,54.133502,14.157305,211.163831,9.757798,60.584763,49.795078,171.564986,214.451148,169.733843,211.990201,126.252115,210.695958,-0.062612,-1.245432,32.025740,-235.894270,194.933220,9.053812,40.061659,14.416202,20.648396,1074.608274,0.385412,400450.078043,0.930704,20.455499,2.764000,4.263289,0.074297,0.053182,123.609570,98.629862,32.000000,32.000000,32.000000,32.000000,221.397267,32.000000,69.858528,78.219509,107.606487,105.800000,25.833879,43.367089,24.500000,18.065961,22.379747,31.000000,40.731467,1677.246094,39.835107,0.664302,75.456267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.944792,60.546691,212.603372,173.927409,108.323482,108.901588,54.573696,14.155307,211.097439,9.731348,60.648662,49.893304,171.540017,214.363105,169.726341,212.057632,126.256141,210.616257,-0.062617,-1.245422,32.025740,-235.895288,195.043475,9.044619,40.072423,14.449468,19.524563,1007.924347,0.434918,400350.763242,0.925728,20.416259,2.747699,4.262116,0.073935,0.053789,123.480014,98.626386,32.000000,32.000000,32.000000,32.000000,259.879574,32.000000,69.877152,78.235485,107.571646,105.800000,25.889437,43.367089,24.500000,18.066639,22.379747,31.000000,40.735744,1673.583984,39.814119,0.663349,75.416437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.890649,60.554683,212.860202,173.924042,108.313204,108.888632,54.218684,14.160302,211.328140,9.715642,60.619167,49.903010,171.543013,214.427808,169.736800,212.114454,126.254280,210.625007,-0.062520,-1.245424,32.025740,-235.894540,195.329266,9.032887,40.097954,14.467733,26.018332,1351.949487,1.279509,400299.168415,0.932895,20.416651,2.806778,4.266743,0.074354,0.053583,123.537134,98.654977,32.000000,32.000000,32.000000,32.000000,349.246804,32.000000,69.855179,78.235918,107.569746,105.800000,25.791846,43.367089,24.500000,18.021926,22.379747,31.000000,40.739432,1669.921875,39.855066,0.663229,75.415422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.942050,60.554683,212.825543,173.924042,108.289349,108.877143,54.381486,14.158589,211.174758,9.702579,60.573277,49.876607,171.523400,214.442945,169.688065,212.148270,126.218795,210.663125,-0.062585,-1.245429,32.025740,-235.894129,195.342564,9.031334,40.111134,14.471141,15.103472,782.448411,1.350471,400159.863447,0.923885,20.336243,2.774993,4.256768,0.073518,0.053196,123.771827,98.691860,32.000000,32.000000,32.000000,32.000000,149.903391,32.000000,69.851557,78.242606,107.568903,105.800000,25.839081,43.367089,24.500000,18.050150,22.379747,31.000000,40.743944,1662.597656,39.858077,0.662261,75.417502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.861932,60.544761,212.757145,173.939475,108.306693,108.864959,54.401353,14.158018,211.227468,9.640825,60.610206,49.909011,171.533668,214.467402,169.729298,212.091798,126.225266,210.702058,-0.062685,-1.245432,32.025740,-235.888819,195.452778,9.016252,40.166487,14.425506,35.964016,1862.466523,1.015089,400172.676875,0.930952,20.400183,2.779902,4.266535,0.073787,0.053351,123.916554,98.727833,32.000000,32.000000,32.000000,32.000000,153.781834,32.000000,69.860937,78.272029,107.589419,105.800000,25.711762,43.367089,24.500000,18.060969,22.379747,31.000000,40.749177,1647.949219,39.828453,0.662674,75.423366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.793327,60.542556,212.837659,173.928812,108.333835,108.855087,54.247082,14.158018,211.236784,9.627068,60.586544,49.808462,171.535574,214.487523,169.736800,212.124883,126.242097,210.648679,-0.062648,-1.245467,32.025740,-235.892086,195.279667,9.021674,40.159618,14.394530,63.542322,3300.020898,1.746759,400163.103229,0.927017,20.347067,2.828664,4.261450,0.073740,0.053635,124.053686,98.762843,32.000000,32.000000,32.000000,32.000000,155.746383,32.000000,69.875099,78.267560,107.605404,105.800000,25.753992,43.367089,24.500000,18.055469,22.379747,31.000000,40.753251,1651.611328,39.808530,0.661902,75.423281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.908913,60.533461,212.816759,173.918991,108.332435,108.845207,54.263136,14.159017,211.344998,9.620946,60.606799,49.986193,171.532761,214.506026,169.747774,212.167441,126.245448,210.606745,-0.062758,-1.245483,32.025740,-235.896805,195.240202,9.026484,40.120708,14.386668,66.667161,3461.282682,0.734303,400158.802219,0.928187,20.419954,2.835751,4.266925,0.074267,0.053239,124.133954,98.771916,32.000000,32.000000,32.000000,32.000000,295.697831,32.000000,69.858266,78.226646,107.636248,105.800000,25.736421,43.367089,24.500000,18.089478,22.379747,31.000000,40.757395,1655.273437,39.837306,0.663055,75.423665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.827346,60.535390,212.830287,173.910292,108.303830,108.833005,54.585369,14.161300,211.256900,9.596178,60.594458,49.931461,171.527094,214.439767,169.748805,212.204439,126.233915,210.663877,-0.062892,-1.245521,32.025740,-235.886517,195.427997,9.020316,40.090868,14.394079,68.264994,3523.317621,0.416153,400140.151950,0.932146,20.488737,2.800331,4.274421,0.074330,0.053785,124.340984,98.784514,32.000000,32.000000,32.000000,32.000000,246.520066,32.000000,69.860244,78.194496,107.668991,105.800000,25.625634,43.367089,24.500000,18.017572,22.379747,31.000000,40.761135,1658.935547,39.787669,0.664264,75.422292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.945451,60.535390,212.626798,173.910292,108.299528,108.820794,54.112227,14.154736,211.270929,9.576188,60.530975,49.878926,171.545031,214.563253,169.734721,212.223951,126.197569,210.738607,-0.063026,-1.245526,32.025740,-235.898635,195.494528,9.014956,40.065175,14.425163,46.421228,2416.858387,0.395798,399986.596220,0.929392,20.360082,2.782373,4.264103,0.074211,0.053407,124.522326,98.769931,32.000000,32.000000,32.000000,32.000000,186.118480,32.000000,69.852864,78.119376,107.687936,105.800000,25.675406,43.367089,24.500000,18.060053,22.379747,31.000000,40.765291,1673.583984,39.832456,0.662362,75.418533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.829489,60.513342,212.910026,173.898506,108.297496,108.814695,54.570954,14.159017,211.179926,9.561336,60.503144,49.955167,171.537861,214.498501,169.711505,212.149350,126.221410,210.766395,-0.063042,-1.246717,32.025740,-235.893538,195.099559,9.015031,40.063263,14.447196,19.413831,1002.258393,0.387047,400037.565495,0.925469,20.446361,2.813807,4.271355,0.074744,0.053473,124.624644,98.751556,32.000000,32.000000,32.000000,32.000000,150.744547,32.000000,69.839470,78.027606,107.705907,105.800000,25.658333,43.367089,24.500000,17.985044,22.379747,31.000000,40.768510,1673.583984,39.888026,0.664069,75.421892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.983290,60.484954,212.697801,173.869603,108.327221,108.808621,54.132044,14.156306,211.297341,9.562880,60.477001,49.977796,171.510131,214.469125,169.701608,212.219653,126.207497,210.727117,-0.063199,-1.246710,32.025740,-235.896249,195.351865,9.007146,40.093807,14.427669,14.802502,770.390097,0.567599,399972.691386,0.931031,20.324262,2.876176,4.257180,0.073959,0.053603,124.677814,98.766517,32.000000,32.000000,32.000000,32.000000,108.789678,32.000000,69.808116,77.908992,107.724297,105.800000,25.651171,43.367089,24.500000,18.046278,22.379747,31.000000,40.772432,1673.583984,39.851532,0.661487,75.416607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.923638,60.481647,212.624092,173.864552,108.361017,108.802504,54.087985,14.160587,211.339866,9.580080,60.500616,49.903458,171.532628,214.511031,169.721545,212.134133,126.219827,210.787880,-0.063251,-1.246694,32.025740,-235.891151,195.424836,9.013894,40.075091,14.412740,24.309986,1266.233764,1.360957,399966.200600,0.925460,20.422095,2.862008,4.272772,0.073853,0.053314,124.664026,98.767585,32.000000,32.000000,32.000000,32.000000,137.608444,32.000000,69.834876,77.831076,107.802050,105.800000,25.587929,43.367089,24.500000,17.937878,22.379747,31.000000,40.776323,1666.259766,39.790553,0.662389,75.414348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.951800,60.472552,212.908603,173.865113,108.380396,108.795648,54.321532,14.163298,211.334079,9.583966,60.514690,50.036606,171.543828,214.523067,169.704064,212.098545,126.225579,210.718276,-0.063149,-1.246677,32.025740,-235.888440,195.445169,9.017148,40.076263,14.467967,12.899051,668.984038,1.778813,399804.208810,0.929688,20.234753,2.862246,4.255378,0.074182,0.052645,124.610482,98.756655,32.000000,32.000000,32.000000,32.000000,163.026795,32.000000,69.834092,77.759992,107.804740,105.800000,25.506939,43.367089,24.500000,17.973179,22.379747,31.000000,40.779880,1662.597656,39.851983,0.660725,75.417604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.805819,60.472552,212.854953,173.865113,108.378230,108.790296,54.202763,14.159445,211.350819,9.557665,60.538010,49.975738,171.532419,214.567308,169.692257,212.129569,126.229066,210.845995,-0.063272,-1.246674,32.025740,-235.892783,195.769591,9.016536,40.085423,14.437514,19.967650,1037.852210,1.083895,399801.948916,0.931606,20.293051,2.871072,4.258986,0.073311,0.052932,124.469988,98.735764,32.000000,32.000000,32.000000,32.000000,117.542235,32.000000,69.797705,77.680767,107.819027,105.800000,25.551135,43.367089,24.500000,17.952047,22.379747,31.000000,40.783177,1647.949219,39.841129,0.662204,75.424133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.948553,60.482198,212.635219,173.867639,108.365509,108.785679,54.277852,14.161158,211.288301,9.567756,60.550252,50.055583,171.538849,214.475286,169.698329,212.248626,126.207793,210.705688,-0.063257,-1.246677,32.025740,-235.888130,195.562623,9.004407,40.112468,14.454787,53.571980,2780.641728,2.043467,399727.179217,0.926946,20.254864,2.841086,4.262281,0.073320,0.052808,124.363201,98.758393,32.000000,32.000000,32.000000,32.000000,118.474491,32.000000,69.771262,77.614267,107.843415,105.800000,25.522187,43.367089,24.500000,18.034490,22.379747,31.000000,40.787168,1651.611328,39.827119,0.661417,75.418269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.791107,60.485230,212.709423,173.867639,108.380505,108.784630,54.451329,14.155307,211.361390,9.560802,60.550023,50.000676,171.506365,214.568240,169.695970,212.176117,126.156171,210.759909,-0.063299,-1.246688,32.025740,-235.898065,195.586794,9.000057,40.146654,14.442148,70.411100,3643.029072,1.323053,399824.801182,0.931923,20.405801,2.882061,4.273696,0.074817,0.053379,124.141668,98.759778,32.000000,32.000000,32.000000,32.000000,118.660141,32.000000,69.773201,77.539283,107.822136,105.800000,25.398226,43.367089,24.500000,17.946188,22.379747,31.000000,40.790851,1655.273437,39.846177,0.663090,75.499063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.924418,60.488537,212.847694,173.875215,108.353124,108.784577,54.242790,14.156448,211.276237,9.572872,60.518858,50.024234,171.537937,214.567419,169.716055,212.217026,126.127047,210.736565,-0.063432,-1.246700,32.025740,-235.897413,195.445661,9.017917,40.189981,14.434395,67.517683,3506.755600,0.491588,399743.460582,0.927697,20.267866,2.854489,4.257085,0.073578,0.052918,123.992616,98.800004,32.000000,32.000000,32.000000,32.000000,109.765988,32.000000,69.792241,77.527305,107.870303,105.800000,25.380340,43.367089,24.500000,18.035530,22.379747,31.000000,40.794670,1658.935547,39.852758,0.661242,75.419207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.860268,60.488537,212.903166,173.875215,108.365250,108.783022,54.542316,14.154879,211.316834,9.598259,60.503369,50.037446,171.527313,214.590387,169.691240,212.295804,126.089982,210.763072,-0.063288,-1.246692,32.025740,-235.900126,195.480312,9.026740,40.225916,14.422224,24.997958,1291.222076,0.375110,399985.162640,0.927953,20.433709,2.924989,4.272036,0.074549,0.054141,123.956240,98.822014,32.000000,32.000000,32.000000,32.000000,112.430096,32.000000,69.775406,77.494581,107.876992,105.800000,25.418345,43.367089,24.500000,17.951756,22.379747,31.000000,40.798515,1673.583984,39.894859,0.662846,75.488681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.909495,60.470623,212.783879,173.872129,108.365904,108.778453,54.133593,14.161443,211.481933,9.601693,60.500845,49.992355,171.525967,214.693630,169.691010,212.276129,126.070875,210.849298,-0.063367,-1.246719,32.025740,-235.891602,195.573677,9.036629,40.323821,14.365032,20.422315,1062.840522,0.390480,399939.021464,0.928796,20.299136,2.945986,4.263399,0.075545,0.053154,124.037821,98.825202,32.000000,32.000000,32.000000,32.000000,122.184919,32.000000,69.788847,77.445793,107.901605,105.800000,25.470545,43.367089,24.500000,17.984583,22.379747,31.000000,40.801540,1669.921875,39.876126,0.661543,75.499941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.915480,60.464008,213.023201,173.861185,108.405218,108.775405,54.094777,14.161158,211.496847,9.612336,60.522398,50.010587,171.549800,214.669788,169.704830,212.311210,126.155281,210.926226,-0.063519,-1.246716,32.025740,-235.888947,195.855004,9.046521,40.161709,14.434701,16.519041,860.318966,1.055979,400065.490873,0.924988,20.365450,2.992280,4.269996,0.074695,0.053535,124.160685,98.819469,32.000000,32.000000,32.000000,32.000000,134.048717,32.000000,69.798837,77.417851,107.932085,105.800000,25.336483,43.367089,24.500000,17.949062,22.379747,31.000000,40.806072,1658.935547,39.897275,0.661672,75.495662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.920602,60.462354,212.802418,173.865113,108.450585,108.775395,54.397060,14.165296,211.561784,9.609130,60.489798,49.920675,171.503235,214.664766,169.663009,212.366361,126.126375,210.926447,-0.063545,-1.246734,32.025740,-235.882685,195.431993,9.056730,40.141984,14.448386,32.031183,1658.928001,1.290881,400025.171207,0.930878,20.296643,3.041402,4.263395,0.073808,0.053117,124.116486,98.794094,32.000000,32.000000,32.000000,32.000000,138.390317,32.000000,69.750616,77.340032,107.929217,105.800000,25.402970,43.367089,24.500000,17.942209,22.379747,31.000000,40.809617,1651.611328,39.900755,0.661117,75.495816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.961274,60.454086,212.982361,173.860062,108.451914,108.774260,54.348982,14.158018,211.441244,9.619209,60.466504,49.949783,171.532433,214.745170,169.716504,212.379292,126.123302,210.752826,-0.063605,-1.246739,32.025740,-235.887349,195.767838,9.056525,40.150170,14.474206,64.401584,3338.375052,1.596899,399823.689333,0.931381,20.283843,2.983765,4.267678,0.073154,0.052930,124.096618,98.796145,32.000000,32.000000,32.000000,32.000000,121.704644,32.000000,69.766593,77.303210,107.936412,105.800000,25.331710,43.367089,24.500000,17.933045,22.379747,31.000000,40.813088,1647.949219,39.892353,0.661179,75.419053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
