OSU 80 Ton Compressor Load Stand
49.888489,60.454086,212.816842,173.860062,108.436799,108.775772,54.178279,14.158018,211.409700,9.623858,60.471016,50.018331,171.535618,214.749423,169.720814,212.316219,126.159065,210.896152,-0.063723,-1.247446,32.025740,-235.895027,195.730637,9.065185,40.165892,14.470492,67.051831,3486.706838,0.822889,399877.771903,0.926097,20.276896,3.012749,4.262818,0.073562,0.052868,124.059071,98.785238,32.000000,32.000000,32.000000,32.000000,137.087551,32.000000,69.764336,77.214576,107.951043,105.800000,25.343199,43.367089,24.500000,17.905456,22.379747,31.000000,40.816272,1662.597656,39.939286,0.660592,75.416999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.902819,60.441960,212.932428,173.859501,108.483282,108.778035,54.547631,14.156734,211.554202,9.603631,60.503200,49.959869,171.520530,214.708224,169.698609,212.352257,126.177455,210.826306,-0.063716,-1.247416,32.025740,-235.893861,195.890717,9.054574,40.190270,14.469392,62.080048,3206.314726,0.409216,399830.345890,0.926057,20.226616,2.955392,4.262949,0.073644,0.052398,124.125915,98.777298,32.000000,32.000000,32.000000,32.000000,110.608509,32.000000,69.773649,77.204882,107.965433,105.800000,25.343927,43.367089,24.500000,17.942101,22.379747,31.000000,40.819262,1662.597656,39.918353,0.660631,75.423937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.938315,60.444991,212.961249,173.856134,108.558666,108.775755,54.114058,14.155592,211.657170,9.593584,60.497667,50.095175,171.540245,214.806215,169.713149,212.320964,126.169948,210.998689,-0.063729,-1.247190,32.025740,-235.900720,195.600621,9.049161,40.206118,14.465353,23.674298,1232.528598,0.393321,399825.019082,0.930477,20.301818,2.969517,4.265851,0.073139,0.052304,124.170701,98.829366,32.000000,32.000000,32.000000,32.000000,77.650571,32.000000,69.795646,77.229568,107.962145,105.800000,25.279292,43.367089,24.500000,17.931213,22.379747,31.000000,40.822638,1669.921875,39.934508,0.660325,75.497563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.911502,60.441408,212.929915,173.858940,108.634957,108.776502,54.509354,14.161729,211.479276,9.594329,60.494475,50.029514,171.539847,214.787323,169.700820,212.427007,126.177870,210.873580,-0.063991,-1.246991,32.025740,-235.889193,195.757027,9.055529,40.202260,14.464578,18.408092,951.410082,0.424874,399763.793333,0.923875,20.274879,2.926819,4.266942,0.074178,0.053171,124.275057,98.815455,32.000000,32.000000,32.000000,32.000000,90.015191,32.000000,69.769469,77.242705,107.925331,105.800000,25.304508,43.367089,24.500000,17.903614,22.379747,31.000000,40.826150,1673.583984,39.928234,0.660753,75.422062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.909818,60.441408,213.043175,173.858940,108.662003,108.783365,54.100755,14.158446,211.379402,9.597203,60.468497,49.946800,171.529905,214.694396,169.695330,212.263354,126.188257,210.943593,-0.064049,-1.246911,32.025740,-235.895252,195.732044,9.066118,40.232443,14.490776,26.117972,1360.085217,1.113546,399749.520041,0.930538,20.241232,2.994309,4.264486,0.075178,0.052911,124.256192,98.810908,32.000000,32.000000,32.000000,32.000000,91.658942,32.000000,69.785355,77.246520,107.908910,105.800000,25.236053,43.367089,24.500000,17.915001,22.379747,31.000000,40.829398,1658.935547,39.924682,0.660141,75.441334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.982965,60.428179,212.930372,173.853047,108.624861,108.787933,54.331703,14.163726,211.405112,9.620083,60.500332,50.046618,171.486220,214.710800,169.675408,212.393475,126.141671,210.860723,-0.064217,-1.246925,32.025740,-235.890135,195.664719,9.067344,40.280746,14.467697,14.526491,753.246953,1.432611,399750.136028,0.924333,20.265355,2.942858,4.266149,0.073659,0.052989,124.285226,98.792599,32.000000,32.000000,32.000000,32.000000,101.299546,32.000000,69.757780,77.284189,107.893964,105.800000,25.180659,43.367089,24.500000,17.958991,22.379747,31.000000,40.833338,1647.949219,39.945543,0.660476,75.426418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.855692,60.443062,213.041368,173.857537,108.670818,108.790985,54.361581,14.160016,211.624657,9.628233,60.505815,50.063050,171.502445,214.765816,169.701362,212.347879,126.159647,210.908270,-0.063988,-1.246914,32.025740,-235.893845,195.607819,9.072146,40.244198,14.454138,47.621905,2467.997259,1.010169,399756.516611,0.931407,20.267094,2.956833,4.268562,0.075989,0.053739,124.375836,98.848049,32.000000,32.000000,32.000000,32.000000,96.494547,32.000000,69.796635,77.318589,107.917468,105.800000,25.191805,43.367089,24.500000,17.859667,22.379747,31.000000,40.837197,1647.949219,39.931551,0.660834,75.421696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.901126,60.440306,213.161877,173.864833,108.699161,108.794020,54.507700,14.155164,211.538904,9.666191,60.470645,50.048777,171.496197,214.795808,169.673477,212.440488,126.135740,210.962348,-0.064007,-1.246936,32.025740,-235.897391,195.608514,9.060305,40.232533,14.462270,69.140411,3573.584808,1.813346,399790.153628,0.925963,20.178313,2.974582,4.260059,0.074607,0.053438,124.431495,98.857929,32.000000,32.000000,32.000000,32.000000,117.673187,32.000000,69.783854,77.347469,107.940756,105.800000,25.209701,43.367089,24.500000,17.928137,22.379747,31.000000,40.840581,1651.611328,39.915702,0.659436,75.425489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.805664,60.427352,213.141677,173.856134,108.701416,108.795537,54.127956,14.153880,211.483849,9.664726,60.442766,49.943045,171.495107,214.761316,169.682451,212.367657,126.153309,210.987672,-0.063904,-1.246913,32.025740,-235.901942,195.892595,9.062230,40.220651,14.434359,69.970616,3641.866825,0.554572,399891.235633,0.928113,20.324707,2.973152,4.273160,0.074569,0.053736,124.627427,98.856367,32.000000,32.000000,32.000000,32.000000,98.056404,32.000000,69.772261,77.398506,107.952719,105.800000,25.261978,43.367089,24.500000,17.896599,22.379747,31.000000,40.843843,1658.935547,39.965881,0.661376,75.502941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.924018,60.427352,213.204888,173.856134,108.716939,108.801610,54.660323,14.162442,211.576908,9.654363,60.430074,50.119730,171.489547,214.764480,169.657492,212.437825,126.150018,210.954282,-0.064012,-1.246920,32.025740,-235.893216,195.730003,9.058477,40.228855,14.370910,31.997349,1649.194181,0.381833,399912.730821,0.924718,20.274975,3.015874,4.271685,0.074063,0.053699,124.816859,98.831303,32.000000,32.000000,32.000000,32.000000,137.529278,32.000000,69.746965,77.423209,107.925126,105.800000,25.221925,43.367089,24.500000,17.947548,22.379747,31.000000,40.846662,1673.583984,39.976952,0.661396,75.482170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.761618,60.414950,213.187141,173.844909,108.693408,108.808423,54.132752,14.159873,211.645435,9.656767,60.458022,50.042928,171.505084,214.899977,169.690959,212.458725,126.163281,211.040189,-0.063946,-1.246925,32.025740,-235.890884,195.413354,9.060126,40.183490,14.457185,13.116626,682.640442,0.377882,399943.207162,0.933148,20.360762,3.007117,4.279467,0.074472,0.053532,124.882415,98.862630,32.000000,32.000000,32.000000,32.000000,105.371976,32.000000,69.786714,77.509488,107.931902,105.800000,25.202516,43.367089,24.500000,17.873277,22.379747,31.000000,40.849437,1673.583984,39.983912,0.661581,75.497674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.892950,60.405580,213.265236,173.839578,108.686375,108.815264,54.553554,14.159160,211.620859,9.671260,60.416434,50.126519,171.493945,214.803730,169.691352,212.415148,126.128314,211.054984,-0.063813,-1.246961,32.025740,-235.893558,195.606963,9.065684,40.200980,14.500476,23.835627,1230.930508,0.824898,399872.877080,0.921704,20.238364,2.998790,4.270587,0.074005,0.053086,124.921507,98.859508,32.000000,32.000000,32.000000,32.000000,149.022771,32.000000,69.790887,77.542414,107.920070,105.800000,25.211643,43.367089,24.500000,17.964978,22.379747,31.000000,40.852607,1669.921875,39.973742,0.660244,75.424014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.848629,60.397587,213.295919,173.839297,108.739352,108.819815,54.334631,14.158732,211.667828,9.659807,60.438804,50.104487,171.499728,214.886076,169.729582,212.557978,126.154280,211.147276,-0.063923,-1.246984,32.025740,-235.891373,195.760719,9.068060,40.168092,14.492615,14.927947,774.022119,2.017773,399990.461532,0.934053,20.393968,3.015411,4.284168,0.074566,0.053894,124.975204,98.864192,32.000000,32.000000,32.000000,32.000000,163.677824,32.000000,69.802320,77.513026,107.912390,105.800000,25.251206,43.367089,24.500000,17.857973,22.379747,31.000000,40.856392,1658.935547,39.955423,0.661926,75.432529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.903732,60.397312,213.148050,173.838455,108.765537,108.828988,54.242987,14.154451,211.813419,9.686192,60.398487,50.061708,171.498923,214.867563,169.673227,212.520938,126.132967,211.063824,-0.063760,-1.246999,32.025740,-235.896797,196.058608,9.054927,40.173627,14.475306,15.305565,794.942567,1.108223,399965.822653,0.924203,20.248700,3.055523,4.274456,0.074000,0.054357,125.022894,98.837010,32.000000,32.000000,32.000000,32.000000,203.738802,32.000000,69.826324,77.438101,107.902169,105.800000,25.205841,43.367089,24.500000,17.903999,22.379747,31.000000,40.859134,1647.949219,39.970226,0.660814,75.420860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.796034,60.397312,213.311303,173.838455,108.814641,108.836588,54.268185,14.153594,211.829724,9.703361,60.452137,50.166274,171.484314,214.868670,169.681327,212.544692,126.117666,211.063131,-0.063645,-1.246991,32.025740,-235.892426,195.838630,9.058061,40.169967,14.468130,32.604546,1692.633167,1.771041,399956.132498,0.928852,20.286539,3.061650,4.278872,0.073956,0.054103,125.047353,98.829270,32.000000,32.000000,32.000000,32.000000,90.795887,32.000000,69.811269,77.371351,107.924703,105.800000,25.167250,43.367089,24.500000,17.866196,22.379747,31.000000,40.862159,1647.949219,39.929315,0.661688,75.423409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.973382,60.399516,213.060255,173.839578,108.851096,108.846113,54.335033,14.158446,211.826731,9.701816,60.469061,50.077237,171.499132,214.926523,169.671945,212.534387,126.109333,210.972323,-0.063522,-1.246985,32.025740,-235.893945,195.593359,9.054621,40.248724,14.468761,55.741077,2890.183517,1.725056,399986.249439,0.929370,20.229288,3.053946,4.271185,0.073381,0.053782,124.859979,98.859213,32.000000,32.000000,32.000000,32.000000,182.347908,32.000000,69.813276,77.306698,107.916202,105.800000,25.114342,43.367089,24.500000,17.926860,22.379747,31.000000,40.865281,1647.949219,39.936437,0.660566,75.421806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.839564,60.412194,213.196030,173.839297,108.891291,108.856737,54.296956,14.156306,211.817072,9.713494,60.437993,50.009634,171.486290,214.798095,169.644162,212.556041,126.102502,211.092777,-0.063367,-1.246972,32.025740,-235.894452,196.035500,9.055569,40.214520,14.478209,65.720322,3409.998529,0.811756,400136.137021,0.931212,20.340690,3.069005,4.283701,0.075905,0.052868,124.846506,98.882675,32.000000,32.000000,32.000000,32.000000,172.145837,32.000000,69.826341,77.225847,107.896519,105.800000,25.104914,43.367089,24.500000,17.815897,22.379747,31.000000,40.868333,1651.611328,39.916334,0.662845,75.423750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.932607,60.408336,213.100433,173.846874,108.893193,108.867432,54.304882,14.157876,211.759641,9.749034,60.463088,50.109154,171.480018,214.981898,169.646823,212.590858,126.062855,211.108875,-0.063167,-1.246963,32.025740,-235.890922,195.740447,9.068146,40.246001,14.496672,71.117852,3689.518956,0.473059,400041.653720,0.926526,20.159545,3.045752,4.263475,0.074413,0.054230,124.926162,98.900017,32.000000,32.000000,32.000000,32.000000,142.811948,32.000000,69.822663,77.169125,107.854882,105.800000,25.092377,43.367089,24.500000,17.889564,22.379747,31.000000,40.871950,1651.611328,39.936005,0.660270,75.421875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.831992,60.408336,213.050649,173.846874,108.909786,108.875040,54.192815,14.158446,211.753837,9.776897,60.451468,50.142050,171.470605,214.909510,169.676909,212.565516,126.096788,211.138176,-0.063309,-1.246973,32.025740,-235.894762,195.919188,9.082391,40.275193,14.507274,73.125727,3801.530519,0.402366,400227.522023,0.930034,20.310524,3.094478,4.277646,0.074543,0.053182,124.981595,98.905684,32.000000,32.000000,32.000000,32.000000,254.474867,32.000000,69.839553,77.152542,107.830294,105.800000,25.090213,43.367089,24.500000,17.827746,22.379747,31.000000,40.874937,1666.259766,39.960977,0.662476,75.427474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.978789,60.417982,213.270782,173.848557,108.917309,108.881118,54.578265,14.162870,211.816282,9.789928,60.424326,50.145336,171.497848,215.027299,169.691908,212.588356,126.085056,211.169861,-0.063375,-1.246960,32.025740,-235.886581,196.000622,9.090183,40.253142,14.493084,56.905310,2937.399805,0.371162,400267.812086,0.928076,20.210473,3.139722,4.267761,0.074818,0.053160,124.833325,98.926103,32.000000,32.000000,32.000000,32.000000,155.725170,32.000000,69.850441,77.140294,107.798854,105.800000,25.068052,43.367089,24.500000,17.882840,22.379747,31.000000,40.878437,1666.259766,39.967089,0.660964,75.415013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.821497,60.407233,213.303023,173.853328,108.921367,108.887183,54.093247,14.159017,211.743131,9.778174,60.397324,50.192001,171.487662,214.972080,169.717116,212.590044,126.093711,211.225754,-0.063225,-1.246979,32.025740,-235.892067,196.273650,9.097179,40.266376,14.474783,34.661280,1805.225854,0.361552,400308.952967,0.932124,20.314499,3.115978,4.275379,0.073980,0.053418,124.724568,98.938230,32.000000,32.000000,32.000000,32.000000,155.621525,32.000000,69.860657,77.122854,107.740526,105.800000,25.122081,43.367089,24.500000,17.790997,22.379747,31.000000,40.881629,1669.921875,40.012273,0.661615,75.424849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.936612,60.389595,213.259023,173.833405,108.920271,108.899361,54.163378,14.160159,211.762741,9.779189,60.409206,50.149122,171.489903,215.062866,169.676862,212.665504,126.116108,211.164701,-0.063220,-1.246990,32.025740,-235.889456,195.979637,9.082845,40.237437,14.466453,13.073771,680.025386,0.463828,400247.969583,0.922629,20.172427,3.138725,4.267226,0.074449,0.053159,124.605766,98.909940,32.000000,32.000000,32.000000,32.000000,124.995222,32.000000,69.874363,77.164834,107.692641,105.800000,25.181589,43.367089,24.500000,17.809952,22.379747,31.000000,40.885380,1673.583984,39.997651,0.660400,75.428165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.901005,60.380224,213.144267,173.826389,108.912532,108.910846,54.481270,14.158732,211.787791,9.764924,60.377596,50.175472,171.485067,214.945130,169.646291,212.639467,126.124741,211.188903,-0.063280,-1.247002,32.025740,-235.893660,196.062074,9.076566,40.209111,14.492128,21.272705,1100.032429,0.763618,400369.392947,0.934157,20.324256,3.149500,4.281345,0.075097,0.053824,124.475109,98.896762,32.000000,32.000000,32.000000,32.000000,119.254425,32.000000,69.873533,77.226139,107.680784,105.800000,25.115335,43.367089,24.500000,17.802074,22.379747,31.000000,40.887705,1662.597656,39.973869,0.661496,75.423562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.964521,60.380224,213.191983,173.826389,108.950983,108.919241,54.043556,14.160159,211.844950,9.774127,60.359878,50.211986,171.482096,215.019025,169.614606,212.645947,126.091828,211.160457,-0.063236,-1.247007,32.025740,-235.893866,195.842421,9.070594,40.182048,14.518489,26.461017,1379.407575,2.020400,400244.716745,0.930645,20.187596,3.105881,4.270595,0.074674,0.053181,124.446034,98.865656,32.000000,32.000000,32.000000,32.000000,205.491555,32.000000,69.873539,77.250831,107.607852,105.800000,25.051150,43.367089,24.500000,17.818982,22.379747,31.000000,40.890288,1658.935547,39.967360,0.660395,75.422062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.865552,60.371405,213.270657,173.820497,108.997753,108.926094,54.388708,14.159303,211.806667,9.745855,60.394636,50.090276,171.469280,214.961732,169.646128,212.715986,126.061597,211.191922,-0.063280,-1.246995,32.025740,-235.892109,196.121545,9.077761,40.180172,14.505128,20.109072,1041.629513,1.242081,400285.538978,0.926015,20.215017,3.105661,4.271342,0.075860,0.054134,124.521109,98.854974,32.000000,32.000000,32.000000,32.000000,181.785495,32.000000,69.887461,77.349379,107.631852,105.800000,25.058973,43.367089,24.500000,17.774283,22.379747,31.000000,40.892844,1655.273437,39.978683,0.660993,75.421227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.975608,60.364239,213.157312,173.826670,109.010144,108.932954,54.134256,14.155878,211.772843,9.744977,60.351285,50.124861,171.485520,215.065128,169.657185,212.689907,126.043290,211.314193,-0.063320,-1.246978,32.025740,-235.895207,195.929835,9.073447,40.223950,14.508103,15.191137,790.584141,0.997697,400331.913022,0.932283,20.149400,3.128685,4.266867,0.075186,0.053749,124.442672,98.846145,32.000000,32.000000,32.000000,32.000000,196.708336,32.000000,69.891883,77.438089,107.592106,105.800000,25.074632,43.367089,24.500000,17.826209,22.379747,31.000000,40.895681,1655.273437,39.996262,0.660541,75.430245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.930313,60.349081,213.240898,173.830037,109.076245,108.937586,54.277275,14.153737,211.694867,9.739332,60.329631,50.113624,171.500604,215.061843,169.691315,212.686463,126.054607,211.278098,-0.063207,-1.246950,32.025740,-235.895387,195.846115,9.064276,40.247318,14.479236,26.818961,1392.047012,1.315436,400492.097586,0.928424,20.242853,3.169854,4.276914,0.074829,0.053790,124.416546,98.837337,32.000000,32.000000,32.000000,32.000000,251.012649,32.000000,69.895016,77.517285,107.610411,105.800000,25.046024,43.367089,24.500000,17.754330,22.379747,31.000000,40.898199,1651.611328,40.054410,0.661657,75.416607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.897519,60.349081,213.156508,173.830037,109.100888,108.943667,54.359120,14.159303,211.790160,9.746595,60.350286,50.164672,171.467048,215.136114,169.670734,212.642972,126.032230,211.320066,-0.063288,-1.246954,32.025740,-235.889168,195.856738,9.059553,40.255774,14.479345,54.602469,2829.891948,1.737489,400456.538719,0.930572,20.121969,3.230656,4.265227,0.074787,0.054479,124.389051,98.783774,32.000000,32.000000,32.000000,32.000000,190.457872,32.000000,69.880406,77.574368,107.592744,105.800000,25.042656,43.367089,24.500000,17.777043,22.379747,31.000000,40.900344,1655.273437,40.004809,0.659923,75.420451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.986741,60.336679,213.369140,173.817129,109.150285,108.951261,54.283727,14.162585,211.854241,9.749888,60.350543,50.142939,171.482417,215.068891,169.663395,212.671027,126.046102,211.280743,-0.063304,-1.246939,32.025740,-235.892584,196.304791,9.066201,40.280998,14.483257,65.555947,3402.298642,0.985181,400465.060460,0.929048,20.153589,3.206796,4.270770,0.074577,0.052841,124.339725,98.809709,32.000000,32.000000,32.000000,32.000000,314.191375,32.000000,69.892571,77.662502,107.628759,105.800000,25.022852,43.367089,24.500000,17.790404,22.379747,31.000000,40.902522,1658.935547,39.978863,0.659641,75.417323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.863172,60.347152,213.275752,173.830318,109.165298,108.963442,54.181611,14.159873,211.853164,9.738468,60.363904,50.141040,171.480766,215.107567,169.674043,212.696511,126.055082,211.312149,-0.063068,-1.246929,32.025740,-235.889904,195.724987,9.060032,40.243369,14.530028,68.670902,3570.679190,0.484055,400563.180709,0.928371,20.187478,3.243755,4.271886,0.074617,0.054367,124.248802,98.812942,32.000000,32.000000,32.000000,32.000000,222.382105,32.000000,69.896539,77.746206,107.612486,105.800000,25.072159,43.367089,24.500000,17.734666,22.379747,31.000000,40.906364,1658.935547,40.018999,0.660686,75.418295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.959989,60.343018,213.488420,173.830318,109.139423,108.971071,54.530152,14.156734,211.754413,9.739544,60.357441,50.102489,171.478839,215.144833,169.702310,212.713417,126.074750,211.167316,-0.063099,-1.246940,32.025740,-235.893371,195.889901,9.052869,40.275355,14.533057,71.221650,3679.639855,0.402859,400468.592267,0.927871,20.082916,3.216219,4.268515,0.074793,0.053625,124.218939,98.837222,32.000000,32.000000,32.000000,32.000000,277.285639,32.000000,69.901860,77.842754,107.605926,105.800000,25.025495,43.367089,24.500000,17.796896,22.379747,31.000000,40.909016,1655.273437,39.995902,0.660594,75.418363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.868374,60.335852,213.547450,173.839297,109.158464,108.978271,54.136358,14.156591,211.882569,9.740720,60.351903,50.069696,171.499549,215.067151,169.710016,212.632111,126.066070,211.353105,-0.063089,-1.246934,32.025740,-235.895310,196.044923,9.055661,40.332133,14.524799,56.729314,2952.218455,0.385330,400613.536083,0.932282,20.221061,3.218152,4.277220,0.074064,0.053942,124.143097,98.870821,32.000000,32.000000,32.000000,32.000000,120.271571,32.000000,69.919568,77.890309,107.596273,105.800000,25.087603,43.367089,24.500000,17.733344,22.379747,31.000000,40.911483,1658.935547,39.987265,0.661210,75.425642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.971926,60.335852,213.446379,173.839297,109.217040,108.982832,54.674455,14.158589,211.887018,9.754559,60.376337,50.175654,171.507198,215.169590,169.719919,212.623353,126.095911,211.239202,-0.062952,-1.246937,32.025740,-235.895109,196.210895,9.051451,40.386675,14.470942,29.231292,1506.237789,0.371196,400510.317671,0.924405,20.116874,3.148148,4.273188,0.073847,0.053062,124.015675,98.858626,32.000000,32.000000,32.000000,32.000000,118.233551,32.000000,69.925196,77.962481,107.605262,105.800000,25.125211,43.367089,24.500000,17.781921,22.379747,31.000000,40.913803,1673.583984,40.040815,0.660998,75.430211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.922490,60.347152,213.553362,173.846313,109.238758,108.985116,54.084459,14.156734,211.943510,9.763279,60.413713,50.149434,171.500854,215.146796,169.702004,212.830599,126.105130,211.333822,-0.063257,-1.246928,32.025740,-235.895167,195.978007,9.060101,40.403353,14.446006,12.204072,635.714715,0.466855,400625.916524,0.933053,20.204383,3.221394,4.282222,0.073105,0.052812,124.047561,98.858494,32.000000,32.000000,32.000000,32.000000,127.883733,32.000000,69.912309,78.024529,107.594002,105.800000,25.011846,43.367089,24.500000,17.713959,22.379747,31.000000,40.916814,1673.583984,40.017340,0.662320,75.423451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.988634,60.344672,213.472945,173.867639,109.242861,108.991959,54.536481,14.161158,211.960682,9.770943,60.399977,50.132578,171.522943,215.188844,169.690963,212.733813,126.167852,211.389013,-0.063367,-1.246914,32.025740,-235.890907,196.074289,9.060631,40.258623,14.473485,21.308324,1100.758834,0.904188,400490.534867,0.921805,20.097382,3.151974,4.271326,0.075534,0.054235,124.097160,98.838846,32.000000,32.000000,32.000000,32.000000,102.901106,32.000000,69.906243,78.106069,107.586468,105.800000,25.121592,43.367089,24.500000,17.736289,22.379747,31.000000,40.919466,1669.921875,40.019467,0.660091,75.416147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.959739,60.347428,213.483769,173.861185,109.238931,109.000331,54.090932,14.157590,211.998464,9.782418,60.431124,50.194310,171.506428,215.135219,169.685595,212.811572,126.172419,211.243590,-0.063244,-1.246911,32.025740,-235.898395,196.160133,9.054855,40.258298,14.510068,25.764561,1341.925106,2.168385,400538.293109,0.932922,20.159742,3.175636,4.277699,0.074797,0.054230,124.058012,98.864823,32.000000,32.000000,32.000000,32.000000,138.751606,32.000000,69.904003,78.129744,107.569665,105.800000,25.060183,43.367089,24.500000,17.688950,22.379747,31.000000,40.922007,1669.921875,40.047667,0.661291,75.420213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.975028,60.347428,213.260178,173.861185,109.259440,109.004105,54.585925,14.157019,211.901629,9.780750,60.385250,50.173272,171.493969,215.149698,169.649248,212.855820,126.148640,211.299500,-0.063131,-1.246925,32.025740,-235.897006,196.329084,9.049277,40.274075,14.501792,15.728856,811.795150,1.240280,400374.314497,0.923896,20.088954,3.132087,4.270430,0.074057,0.054340,123.917041,98.847944,32.000000,32.000000,32.000000,32.000000,230.779283,32.000000,69.888859,78.160365,107.546590,105.800000,25.092414,43.367089,24.500000,17.699449,22.379747,31.000000,40.924756,1651.611328,40.025399,0.660386,75.427884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.920176,60.354318,213.300720,173.879424,109.319490,109.010230,54.353995,14.152453,212.051511,9.755125,60.405025,50.222798,171.494591,215.135807,169.709148,212.824851,126.209955,211.393694,-0.062947,-1.246927,32.025740,-235.901572,195.976826,9.050800,40.243766,14.530064,24.115618,1249.962305,1.026383,400419.868593,0.932177,20.121543,3.076991,4.273116,0.074012,0.052375,123.865278,98.848121,32.000000,32.000000,32.000000,32.000000,303.537841,32.000000,69.931051,78.283104,107.574588,105.800000,25.093666,43.367089,24.500000,17.739646,22.379747,31.000000,40.928584,1647.949219,39.962527,0.660321,75.417494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.857486,60.348254,213.303947,173.877741,109.304935,109.011370,54.320124,14.157876,212.011988,9.754689,60.383047,50.089499,171.514403,215.312177,169.715955,212.907363,126.237712,211.406299,-0.063049,-1.246943,32.025740,-235.890105,196.190439,9.048019,40.266754,14.530371,42.691946,2214.191550,1.679680,400472.444109,0.923445,20.105755,3.120199,4.267335,0.074415,0.053358,124.026646,98.857462,32.000000,32.000000,32.000000,32.000000,212.917796,32.000000,69.919539,78.352653,107.575889,105.800000,25.098784,43.367089,24.500000,17.706729,22.379747,31.000000,40.931051,1647.949219,40.055366,0.660067,75.419360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.971931,60.340813,213.531938,173.879705,109.265062,109.012143,54.217170,14.157733,211.906265,9.743614,60.358894,50.185519,171.464122,215.270647,169.667056,212.893041,126.181265,211.405830,-0.063152,-1.246953,32.025740,-235.892862,196.022243,9.057107,40.284731,14.493372,62.551100,3250.334835,1.096766,400423.393174,0.928575,20.169300,3.091610,4.272836,0.074405,0.053401,124.032133,98.849457,32.000000,32.000000,32.000000,32.000000,301.554222,32.000000,69.872992,78.356695,107.514699,105.800000,25.009179,43.367089,24.500000,17.736442,22.379747,31.000000,40.933712,1651.611328,40.055492,0.661850,75.427560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.839942,60.336128,213.688416,173.880827,109.301288,109.015188,54.554658,14.154593,212.033875,9.754891,60.368783,50.160450,171.489209,215.342429,169.681014,212.999586,126.118844,211.430442,-0.063320,-1.246973,32.025740,-235.895348,196.262863,9.059155,40.284208,14.505417,70.893559,3661.043902,0.620198,400413.001809,0.930433,20.228044,3.068232,4.278273,0.074624,0.052976,124.089807,98.842123,32.000000,32.000000,32.000000,32.000000,279.464388,32.000000,69.872759,78.408234,107.491535,105.800000,25.118811,43.367089,24.500000,17.662283,22.379747,31.000000,40.936040,1651.611328,40.049578,0.661022,75.422556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.987014,60.336128,213.677633,173.880827,109.269275,109.013668,54.190272,14.157447,212.149501,9.745314,60.378856,50.132766,171.508904,215.440981,169.644457,212.874013,126.069443,211.509529,-0.063304,-1.246994,32.025740,-235.896904,196.296880,9.074833,40.291005,14.510249,70.299879,3654.796824,0.422777,400428.888278,0.929842,20.102339,3.124516,4.273038,0.074532,0.054024,124.033262,98.853828,32.000000,32.000000,32.000000,32.000000,400.550734,32.000000,69.888921,78.439025,107.484843,105.800000,25.159659,43.367089,24.500000,17.734651,22.379747,31.000000,40.938447,1666.259766,40.054789,0.660214,75.424201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.992166,60.342467,213.781920,173.892894,109.260251,109.015399,54.549662,14.163584,212.187508,9.755179,60.348056,50.146212,171.498137,215.370232,169.649324,212.976143,125.974444,211.526766,-0.063341,-1.248127,32.025740,-235.886684,196.484939,9.070931,40.322108,14.533706,64.732211,3343.169322,0.374055,400675.810799,0.926794,20.234065,3.195485,4.287493,0.074776,0.053219,123.925931,98.855478,32.000000,32.000000,32.000000,32.000000,243.706778,32.000000,69.893093,78.413164,107.437979,105.800000,25.088820,43.367089,24.500000,17.641131,22.379747,31.000000,40.941265,1666.259766,40.059693,0.662132,75.414706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.013671,60.340262,213.497545,173.902996,109.210453,109.017098,54.031542,14.161729,212.181894,9.771656,60.396523,50.184154,171.522301,215.289365,169.702249,213.032635,126.025189,211.537480,-0.063456,-1.248091,32.025740,-235.891643,196.699921,9.066936,40.338642,14.537042,52.010959,2711.923868,0.376258,400653.274104,0.929996,20.082082,3.272352,4.274663,0.074110,0.054174,124.111884,98.834718,32.000000,32.000000,32.000000,32.000000,320.879106,32.000000,69.896812,78.416434,107.411056,105.800000,25.202744,43.367089,24.500000,17.632476,22.379747,31.000000,40.943881,1669.921875,40.005981,0.660369,75.425574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.960979,60.347428,213.681368,173.908608,109.160562,109.023206,54.652603,14.159445,212.203145,9.792095,60.387701,50.194866,171.510994,215.443797,169.701355,213.059035,126.022009,211.597718,-0.063503,-1.248064,32.025740,-235.894090,196.603006,9.068356,40.359575,14.557254,28.128921,1450.014086,0.408739,400864.852786,0.923795,20.083104,3.373336,4.276308,0.073839,0.054306,124.251570,98.831039,32.000000,32.000000,32.000000,32.000000,305.272978,32.000000,69.866767,78.406410,107.367657,105.800000,25.122342,43.367089,24.500000,17.609681,22.379747,31.000000,40.946399,1666.259766,40.057277,0.660479,75.424091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.904825,60.339435,213.647438,173.918991,109.122791,109.027019,54.622657,14.157019,212.282928,9.769556,60.362829,50.228664,171.528044,215.411925,169.705022,212.960289,126.022527,211.654549,-0.063658,-1.248028,32.025740,-235.895699,196.174736,9.093300,40.354112,14.567802,16.443633,848.115372,0.508066,400743.090265,0.932221,20.058705,3.326310,4.268784,0.074899,0.054886,124.324688,98.845620,32.000000,32.000000,32.000000,32.000000,229.316114,32.000000,69.876659,78.410451,107.372162,105.800000,25.191580,43.367089,24.500000,17.632707,22.379747,31.000000,40.950184,1669.921875,40.060180,0.660526,75.423997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.960681,60.339435,213.819830,173.918991,109.084732,109.027800,54.240750,14.161729,212.315095,9.779125,60.276304,50.252378,171.528992,215.502844,169.671673,213.073868,125.993484,211.630201,-0.063671,-1.248023,32.025740,-235.892950,196.253029,9.107011,40.373657,14.518074,21.083691,1095.092879,0.940882,400828.302996,0.922765,20.120261,3.350402,4.276965,0.075381,0.053529,124.392380,98.836967,32.000000,32.000000,32.000000,32.000000,196.389624,32.000000,69.850325,78.358085,107.333375,105.800000,25.170234,43.367089,24.500000,17.657007,22.379747,31.000000,40.952502,1666.259766,40.062777,0.660704,75.421806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.877180,60.316836,213.980166,173.903557,109.048467,109.027989,54.560837,14.153594,212.172125,9.782307,60.308546,50.209807,171.538637,215.467391,169.727941,213.141193,125.991669,211.728500,-0.063849,-1.248019,32.025740,-235.899614,196.613634,9.112374,40.533785,14.428787,18.692769,965.211766,1.610875,400877.997233,0.924426,20.170281,3.369609,4.281098,0.074477,0.054171,124.566559,98.849947,32.000000,32.000000,32.000000,32.000000,218.320119,32.000000,69.870217,78.367917,107.338281,105.800000,25.175106,43.367089,24.500000,17.616914,22.379747,31.000000,40.954203,1662.597656,40.124152,0.661221,75.424398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.008268,60.294788,213.886311,173.891771,109.030963,109.030111,54.350555,14.156448,212.345935,9.770871,60.281980,50.141351,171.541659,215.576903,169.722395,213.208424,126.009694,211.760411,-0.064101,-1.248021,32.025740,-235.894309,196.548288,9.103514,40.400252,14.488414,15.560136,806.565038,1.255877,400895.026437,0.929798,20.112577,3.390202,4.279762,0.074034,0.052644,124.626756,98.840024,32.000000,32.000000,32.000000,32.000000,203.748483,32.000000,69.869438,78.359751,107.341174,105.800000,25.319087,43.367089,24.500000,17.660334,22.379747,31.000000,40.956623,1655.273437,40.145698,0.660926,75.423272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.909675,60.279630,213.808243,173.888404,109.048570,109.033137,54.262166,14.158304,212.199225,9.748510,60.269336,50.285014,171.523886,215.584320,169.719867,213.241082,126.002165,211.688481,-0.064156,-1.248024,32.025740,-235.891147,196.532032,9.092703,40.325606,14.550457,45.422189,2358.310190,1.419156,400939.880983,0.925990,20.176260,3.426127,4.290142,0.075824,0.053577,124.535711,98.819823,32.000000,32.000000,32.000000,32.000000,228.727561,32.000000,69.859154,78.354499,107.317188,105.800000,25.285774,43.367089,24.500000,17.574944,22.379747,31.000000,40.958061,1647.949219,40.094330,0.661147,75.461926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.006077,60.279630,213.962635,173.888404,109.056204,109.039238,54.298808,14.160159,212.263350,9.725802,60.310071,50.211336,171.540599,215.596971,169.724315,213.281074,126.058144,211.848353,-0.064001,-1.249188,32.025740,-235.892396,196.580551,9.094333,40.421437,14.461044,69.592259,3610.776715,1.700492,400769.422637,0.926859,20.018807,3.419174,4.277019,0.074146,0.053857,124.468480,98.842987,32.000000,32.000000,32.000000,32.000000,219.855452,32.000000,69.867840,78.334748,107.309123,105.800000,25.282072,43.367089,24.500000,17.626759,22.379747,31.000000,40.959676,1658.935547,40.122511,0.659096,75.502626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.977940,60.280457,213.997205,173.895139,109.061408,109.042328,54.162306,14.156734,212.308139,9.729799,60.243228,50.268988,171.535065,215.757786,169.731071,213.260373,126.068917,211.868761,-0.063904,-1.250377,32.025740,-235.898435,196.388188,9.088362,40.354779,14.545210,71.095922,3698.090528,0.583350,400855.642285,0.930373,20.105463,3.401746,4.283904,0.074845,0.053963,124.407077,98.818769,32.000000,32.000000,32.000000,32.000000,224.932853,32.000000,69.834276,78.324526,107.275590,105.800000,25.385568,43.367089,24.500000,17.561368,22.379747,31.000000,40.961845,1662.597656,40.106807,0.660868,75.421090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.986263,60.265023,214.031598,173.897383,109.114756,109.046911,54.642114,14.160016,212.450016,9.744620,60.224774,50.234259,171.541139,215.720336,169.734922,213.272293,126.105037,211.961826,-0.063912,-1.250352,32.025740,-235.892539,196.601782,9.092550,40.374252,14.552746,60.353209,3111.736869,0.380339,400683.460561,0.927827,20.005910,3.401227,4.278733,0.073741,0.053807,124.375362,98.835119,32.000000,32.000000,32.000000,32.000000,118.863597,32.000000,69.860143,78.330003,107.256399,105.800000,25.392494,43.367089,24.500000,17.570089,22.379747,31.000000,40.963987,1666.259766,40.090165,0.659696,75.427500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.989038,60.244629,213.859314,173.884195,109.140701,109.047656,54.229864,14.162299,212.498552,9.734115,60.195543,50.215913,171.534357,215.668799,169.733716,213.423539,126.139268,212.022876,-0.063957,-1.250372,32.025740,-235.888458,196.610102,9.098943,40.366390,14.530966,36.026828,1871.619219,0.372523,400696.884250,0.930769,20.035778,3.397532,4.281833,0.075112,0.054771,124.264862,98.808183,32.000000,32.000000,32.000000,32.000000,250.599828,32.000000,69.850501,78.340179,107.233692,105.800000,25.468791,43.367089,24.500000,17.555943,22.379747,31.000000,40.965442,1666.259766,40.100460,0.660359,75.414510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.903956,60.237739,214.054933,173.888965,109.181177,109.049141,54.232041,14.158732,212.514761,9.749639,60.232182,50.239310,171.543182,215.779251,169.757846,213.386398,126.110400,211.867495,-0.063802,-1.250348,32.025740,-235.894803,196.729719,9.100969,40.362875,14.515261,13.356024,693.827070,0.438817,400610.787861,0.922429,20.011753,3.393681,4.281808,0.074621,0.054758,124.277306,98.843054,32.000000,32.000000,32.000000,32.000000,233.025006,32.000000,69.837522,78.328973,107.243584,105.800000,25.457841,43.367089,24.500000,17.546485,22.379747,31.000000,40.967232,1673.583984,40.094330,0.660611,75.421789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.991058,60.237739,214.117488,173.888965,109.136629,109.054482,54.506552,14.160016,212.588775,9.767338,60.234844,50.239295,171.531488,215.788060,169.719657,213.432990,126.170138,211.921179,-0.063755,-1.250351,32.025740,-235.890578,196.732309,9.111901,40.383808,14.513729,23.042126,1190.978265,0.734641,400512.117353,0.929340,19.988495,3.380610,4.278124,0.073963,0.054654,124.273943,98.828358,32.000000,32.000000,32.000000,32.000000,207.990675,32.000000,69.827379,78.307837,107.259244,105.800000,25.481301,43.367089,24.500000,17.586896,22.379747,31.000000,40.968811,1662.597656,40.093050,0.660012,75.431361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.932895,60.242424,214.004101,173.899067,109.101022,109.059091,54.178825,14.161729,212.505009,9.790235,60.251937,50.239058,171.558657,215.770960,169.732720,213.419545,126.185327,211.915383,-0.063679,-1.250611,32.025740,-235.895400,196.697800,9.103388,40.389451,14.589438,19.712970,1025.067492,1.985716,400636.060644,0.931040,20.069483,3.355610,4.289338,0.074071,0.052783,124.269259,98.805480,32.000000,32.000000,32.000000,32.000000,385.829005,32.000000,69.845657,78.270460,107.285486,105.800000,25.541014,43.367089,24.500000,17.527433,22.379747,31.000000,40.970812,1658.935547,40.128191,0.661472,75.424909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.017568,60.244078,213.899635,173.905802,109.065745,109.063689,54.271886,14.157019,212.492619,9.801955,60.258003,50.249780,171.543656,215.720283,169.735953,213.501704,126.132964,211.923406,-0.063697,-1.250846,32.025740,-235.896025,197.094625,9.104530,40.406111,14.563384,17.166446,891.118514,1.149590,400457.835855,0.924623,19.979519,3.314487,4.283116,0.074854,0.053672,124.243321,98.753922,32.000000,32.000000,32.000000,32.000000,162.751903,32.000000,69.840125,78.198821,107.252306,105.800000,25.508946,43.367089,24.500000,17.553231,22.379747,31.000000,40.972664,1655.273437,40.110539,0.660688,75.419479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
