OSU 80 Ton Compressor Load Stand
49.932398,60.245180,213.968372,173.910853,109.011637,109.069013,54.286662,14.162585,212.536102,9.781605,60.267220,50.275001,171.553807,215.778687,169.742025,213.358959,126.106522,211.879999,-0.063747,-1.251010,32.025740,-235.890950,196.824452,9.114782,40.471382,14.551376,42.282123,2194.288069,1.344643,400498.088685,0.931458,20.044265,3.297288,4.285834,0.075236,0.053023,124.291375,98.751558,32.000000,32.000000,32.000000,32.000000,346.488903,32.000000,69.851866,78.134416,107.255133,105.800000,25.460284,43.367089,24.500000,17.493867,22.379747,31.000000,40.974590,1647.949219,40.144635,0.660556,75.432759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.017865,60.245180,214.036544,173.910853,108.960277,109.078967,54.346182,14.159160,212.590860,9.759967,60.229841,50.311861,171.532686,215.682836,169.731669,213.360586,126.124181,211.969622,-0.063755,-1.250988,32.025740,-235.892905,196.900648,9.124264,40.494244,14.565169,64.670110,3352.467298,1.541449,400557.272714,0.928173,19.958502,3.352433,4.276490,0.073786,0.053227,124.204072,98.679039,32.000000,32.000000,32.000000,32.000000,188.836113,32.000000,69.837846,78.037095,107.225049,105.800000,25.525384,43.367089,24.500000,17.536397,22.379747,31.000000,40.976501,1658.935547,40.160754,0.659707,75.435989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.945029,60.236361,214.102034,173.925164,108.959064,109.085848,54.502009,14.157019,212.566329,9.744182,60.262382,50.232887,171.544624,215.781955,169.694797,213.400331,126.160813,211.898104,-0.063506,-1.250976,32.025740,-235.891942,197.063951,9.120952,40.456074,14.550402,70.670562,3653.053453,0.626896,400704.344334,0.929709,20.047534,3.363823,4.285161,0.073499,0.052953,124.165838,98.675047,32.000000,32.000000,32.000000,32.000000,243.345567,32.000000,69.824604,77.981642,107.228252,105.800000,25.608728,43.367089,24.500000,17.476729,22.379747,31.000000,40.978025,1658.935547,40.117264,0.660274,75.422608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.938684,60.234432,214.055334,173.931899,108.992367,109.088909,54.562402,14.155592,212.619817,9.745855,60.284706,50.277105,171.548074,215.768913,169.708692,213.405749,126.201919,211.846725,-0.063427,-1.252717,32.025740,-235.897779,196.831654,9.129590,40.511734,14.507400,48.515312,2505.043886,0.409407,400634.219052,0.927031,19.959298,3.377238,4.279202,0.073574,0.052997,124.134042,98.668042,32.000000,32.000000,32.000000,32.000000,325.527063,32.000000,69.805626,77.946402,107.242785,105.800000,25.527627,43.367089,24.500000,17.510085,22.379747,31.000000,40.980357,1666.259766,40.117066,0.659261,75.435069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.042907,60.241873,213.870904,173.939195,109.011532,109.091153,54.110564,14.158874,212.594988,9.751453,60.206141,50.368266,171.559151,215.718049,169.722032,213.505189,126.232509,211.901102,-0.063445,-1.254459,32.025740,-235.891393,196.780278,9.119968,40.438115,14.527630,24.537782,1277.565673,0.375201,400629.144740,0.925899,20.025669,3.315811,4.286754,0.074370,0.054021,124.063985,98.672277,32.000000,32.000000,32.000000,32.000000,246.600053,32.000000,69.802215,77.940968,107.229882,105.800000,25.627969,43.367089,24.500000,17.501098,22.379747,31.000000,40.982147,1666.259766,40.144076,0.660955,75.414740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.903453,60.213762,214.121135,173.931057,109.022223,109.099558,54.510528,14.156877,212.570109,9.739240,60.195787,50.346775,171.551259,215.720795,169.713376,213.434903,126.188567,211.951504,-0.063406,-1.256231,32.025740,-235.891268,196.954002,9.107555,40.406184,14.560752,17.320637,895.186379,0.546534,400554.738910,0.925025,20.030293,3.256889,4.286363,0.074540,0.053768,123.991430,98.657088,32.000000,32.000000,32.000000,32.000000,170.988294,32.000000,69.805445,77.989385,107.223983,105.800000,25.603824,43.367089,24.500000,17.429545,22.379747,31.000000,40.984270,1666.259766,40.135583,0.660947,75.423255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.027738,60.213762,214.010314,173.931057,109.020089,109.106410,54.189153,14.155878,212.583002,9.751875,60.160994,50.307441,171.553409,215.837577,169.711057,213.400167,126.216821,212.012863,-0.063493,-1.257986,32.025740,-235.892920,196.976825,9.107468,40.371655,14.557128,17.953452,933.395252,1.078089,400422.927696,0.930651,19.930159,3.245154,4.273751,0.073715,0.053208,123.898324,98.648477,32.000000,32.000000,32.000000,32.000000,173.948695,32.000000,69.811164,78.039854,107.225792,105.800000,25.690299,43.367089,24.500000,17.502316,22.379747,31.000000,40.984936,1666.259766,40.127956,0.658974,75.430824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.957363,60.200258,214.149166,173.913378,108.995514,109.114022,54.501122,14.157305,212.627413,9.759644,60.141539,50.330960,171.544639,215.824118,169.725381,213.480965,126.241098,212.043673,-0.063406,-1.259155,32.025740,-235.891493,197.048573,9.098344,40.374522,14.564466,24.301746,1256.209383,1.532129,400624.601205,0.926664,20.046027,3.306572,4.290708,0.074239,0.052276,123.841445,98.641388,32.000000,32.000000,32.000000,32.000000,230.305332,32.000000,69.790588,78.052770,107.183779,105.800000,25.716526,43.367089,24.500000,17.419893,22.379747,31.000000,40.986036,1662.597656,40.143138,0.661195,75.424534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.039583,60.173250,214.087338,173.903838,108.958450,109.120054,54.197895,14.159731,212.756666,9.755435,60.073270,50.360350,171.548283,215.849610,169.732388,213.475731,126.215892,212.044793,-0.063220,-1.259156,32.025740,-235.889884,196.795166,9.098863,40.400450,14.580621,24.448821,1270.882752,1.474591,400487.809947,0.929672,19.917694,3.299587,4.277833,0.073644,0.052968,123.872011,98.650330,32.000000,32.000000,32.000000,32.000000,144.065980,32.000000,69.782202,78.090500,107.195022,105.800000,25.746515,43.367089,24.500000,17.452259,22.379747,31.000000,40.987566,1662.597656,40.173826,0.659740,75.423792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.007796,60.141557,214.107376,173.882230,108.943593,109.123865,54.333439,14.156591,212.700573,9.740804,60.103274,50.225799,171.540277,215.894400,169.737786,213.518551,126.203413,212.066303,-0.063157,-1.259166,32.025740,-235.892206,197.185892,9.113544,40.396591,14.555343,16.003532,829.809980,1.091210,400504.853864,0.925814,19.976825,3.285989,4.286639,0.074257,0.053601,123.885271,98.637466,32.000000,32.000000,32.000000,32.000000,107.034465,32.000000,69.784891,78.126865,107.206138,105.800000,25.793337,43.367089,24.500000,17.393443,22.379747,31.000000,40.987892,1655.273437,40.175845,0.660594,75.421483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.018104,60.141557,214.151817,173.882230,108.952373,109.129254,54.386303,14.156448,212.722494,9.766747,60.098033,50.366652,171.548013,215.816882,169.744792,213.410517,126.170477,211.970175,-0.063110,-1.260335,32.025740,-235.896106,197.046412,9.117419,40.412765,14.556839,29.315623,1518.586664,1.082891,400473.003986,0.929297,19.864963,3.311582,4.278360,0.073837,0.052425,123.922924,98.647273,32.000000,32.000000,32.000000,32.000000,142.331814,32.000000,69.801408,78.163770,107.256409,105.800000,25.780495,43.367089,24.500000,17.402840,22.379747,31.000000,40.987884,1647.949219,40.194885,0.659021,75.422863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.989049,60.132462,214.121037,173.871006,108.966993,109.135324,54.384130,14.164155,212.737065,9.765607,60.105469,50.343008,171.538158,215.872028,169.721868,213.550235,126.182096,212.095414,-0.063215,-1.262074,32.025740,-235.886440,196.968949,9.110323,40.417795,14.545570,58.722116,3042.002043,1.655260,400496.138344,0.927581,19.866062,3.331517,4.281480,0.074763,0.053219,123.915441,98.685745,32.000000,32.000000,32.000000,32.000000,214.485215,32.000000,69.793318,78.194801,107.259127,105.800000,25.835884,43.367089,24.500000,17.386051,22.379747,31.000000,40.988607,1651.611328,40.179271,0.659352,75.420767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.023228,60.127226,214.192608,173.872970,108.988125,109.142613,54.561453,14.156163,212.715345,9.754106,60.130973,50.281087,171.547289,215.957116,169.711261,213.516167,126.222273,212.123662,-0.063246,-1.263859,32.025740,-235.896555,197.142879,9.114878,40.400847,14.548690,71.774610,3706.080977,0.903623,400574.466081,0.926515,19.855428,3.331135,4.281486,0.073615,0.053499,124.013900,98.704678,32.000000,32.000000,32.000000,32.000000,192.170354,32.000000,69.789809,78.232834,107.294976,105.800000,25.836537,43.367089,24.500000,17.394602,22.379747,31.000000,40.989619,1655.273437,40.121826,0.659046,75.427031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.990254,60.129155,214.300422,173.884756,109.036167,109.156291,54.563995,14.156877,212.688110,9.765733,60.118579,50.286024,171.552140,215.918242,169.732898,213.609453,126.232116,212.041450,-0.063089,-1.266152,32.025740,-235.890777,197.042924,9.111958,40.483750,14.576655,69.794264,3603.657952,0.451302,400586.358545,0.927173,19.876316,3.362921,4.283359,0.073986,0.053570,124.053440,98.714422,32.000000,32.000000,32.000000,32.000000,181.224104,32.000000,69.824274,78.285860,107.332458,105.800000,25.924599,43.367089,24.500000,17.414606,22.379747,31.000000,40.990721,1658.935547,40.174421,0.659580,75.423025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.921021,60.128880,214.176516,173.892613,109.058422,109.166210,54.137792,14.159445,212.745594,9.757967,60.108086,50.266663,171.536787,215.929644,169.724222,213.590508,126.211411,212.131679,-0.062947,-1.267969,32.025740,-235.892456,197.126746,9.106444,40.446734,14.581162,47.654785,2479.910292,0.369124,400493.444386,0.923514,19.835809,3.332531,4.281863,0.073948,0.052872,124.027998,98.666185,32.000000,32.000000,32.000000,32.000000,193.412282,32.000000,69.791373,78.252052,107.360620,105.800000,25.887418,43.367089,24.500000,17.372190,22.379747,31.000000,40.991779,1662.597656,40.136918,0.660332,75.426673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.005199,60.128880,214.212559,173.892613,109.095279,109.177673,54.547711,14.155592,212.796493,9.774981,60.116260,50.258587,171.552843,215.907797,169.759326,213.550474,126.231897,212.165534,-0.062916,-1.269775,32.025740,-235.899249,196.944723,9.095387,40.509822,14.568938,20.688247,1068.506477,0.379989,400551.352762,0.924262,19.871765,3.294201,4.286844,0.073415,0.053120,123.993876,98.685295,32.000000,32.000000,32.000000,32.000000,174.329161,32.000000,69.803062,78.267735,107.430829,105.800000,25.948425,43.367089,24.500000,17.403509,22.379747,31.000000,40.992754,1669.921875,40.171572,0.660147,75.426733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.920547,60.118958,214.216790,173.904118,109.107391,109.186634,54.103537,14.156020,212.534931,9.756296,60.150872,50.210446,171.548960,215.896611,169.743878,213.450996,126.207757,212.100829,-0.063097,-1.270398,32.025740,-235.898495,196.888372,9.099544,40.511625,14.551232,12.891927,671.308532,0.557004,400690.771324,0.933043,19.942987,3.346169,4.290307,0.074651,0.053744,123.990757,98.665227,32.000000,32.000000,32.000000,32.000000,169.615252,32.000000,69.772582,78.241255,107.494038,105.800000,25.934083,43.367089,24.500000,17.345123,22.379747,31.000000,40.993347,1673.583984,40.174835,0.661334,75.425693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.094318,60.132187,214.163991,173.911133,109.179005,109.194079,54.552489,14.159017,212.563587,9.734699,60.158721,50.275819,171.538957,215.928562,169.705148,213.567263,126.169912,211.991680,-0.063052,-1.272151,32.025740,-235.891577,196.892185,9.100933,40.493595,14.538683,21.970043,1134.609280,1.281506,400620.018717,0.924414,19.856065,3.337412,4.283806,0.074426,0.053373,123.998106,98.651910,32.000000,32.000000,32.000000,32.000000,169.712844,32.000000,69.778853,78.178424,107.557965,105.800000,26.014686,43.367089,24.500000,17.384249,22.379747,31.000000,40.994256,1666.259766,40.173844,0.659972,75.427151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.932006,60.142384,214.322522,173.929654,109.224689,109.198675,54.095285,14.155307,212.698635,9.753225,60.175816,50.323601,171.578091,215.850584,169.727965,213.524112,126.186269,212.044451,-0.063102,-1.273883,32.025740,-235.895941,196.549267,9.092331,40.456308,14.515387,23.069116,1201.438488,2.059568,400759.131344,0.933793,19.933557,3.339136,4.291155,0.073740,0.052397,123.989907,98.684024,32.000000,32.000000,32.000000,32.000000,314.326057,32.000000,69.813801,78.181795,107.644610,105.800000,25.988415,43.367089,24.500000,17.270611,22.379747,31.000000,40.995754,1666.259766,40.159149,0.660906,75.424440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.086237,60.142384,214.070528,173.929654,109.240352,109.203258,54.479367,14.156591,212.531415,9.801578,60.189460,50.380927,171.578773,215.851705,169.746916,213.521811,126.147606,212.031207,-0.063120,-1.275631,32.025740,-235.896290,196.742100,9.077756,40.386404,14.541640,13.697873,708.355159,1.204924,400736.828702,0.922672,19.767470,3.339154,4.275215,0.073711,0.053391,123.993314,98.665850,32.000000,32.000000,32.000000,32.000000,307.471045,32.000000,69.814978,78.086789,107.690603,105.800000,26.108453,43.367089,24.500000,17.355664,22.379747,31.000000,40.997192,1644.287109,40.135241,0.658942,75.419940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.995501,60.144037,214.212542,173.932179,109.239538,109.213921,54.356354,14.156591,212.632910,9.829428,60.190802,50.371018,171.562488,215.944621,169.737305,213.607538,126.134449,212.210608,-0.063262,-1.277952,32.025740,-235.898414,196.271387,9.075873,40.358601,14.562122,29.291070,1518.150822,1.151338,400870.634177,0.933861,19.945144,3.341086,4.292287,0.074068,0.053496,123.969192,98.603713,32.000000,32.000000,32.000000,32.000000,224.039381,32.000000,69.790167,78.020703,107.697844,105.800000,26.104897,43.367089,24.500000,17.309977,22.379747,31.000000,40.998712,1647.949219,40.141966,0.661377,75.423281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.044406,60.154234,214.224963,173.941159,109.241413,109.222462,54.311032,14.158161,212.650660,9.825171,60.171853,50.239064,171.586483,215.848531,169.714381,213.630457,126.120253,212.061833,-0.063212,-1.279704,32.025740,-235.889820,196.401526,9.074049,40.355374,14.558877,52.394826,2717.880385,1.932497,400840.205252,0.924177,19.785995,3.375160,4.274039,0.074692,0.053782,124.097466,98.624408,32.000000,32.000000,32.000000,32.000000,296.241003,32.000000,69.783322,77.966652,107.738995,105.800000,26.135223,43.367089,24.500000,17.293936,22.379747,31.000000,41.000214,1647.949219,40.143895,0.659548,75.422633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.961175,60.150100,214.317176,173.952383,109.250630,109.227967,54.255218,14.157305,212.706517,9.813779,60.203191,50.221639,171.568527,215.990975,169.724717,213.559846,126.144464,212.061630,-0.063115,-1.281476,32.025740,-235.893453,196.595971,9.084959,40.337830,14.559346,65.353649,3393.581789,0.905612,400989.030311,0.928212,19.881231,3.450473,4.284636,0.075080,0.054409,124.302857,98.629292,32.000000,32.000000,32.000000,32.000000,266.214782,32.000000,69.753739,77.918031,107.771249,105.800000,26.163486,43.367089,24.500000,17.252290,22.379747,31.000000,41.001392,1651.611328,40.097052,0.660813,75.422292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.014569,60.151754,214.051599,173.960802,109.196863,109.234853,54.566934,14.158446,212.785455,9.820088,60.182716,50.240974,171.582682,215.882351,169.726975,213.654538,126.152211,212.096073,-0.063317,-1.283234,32.025740,-235.893455,196.710181,9.084368,40.331303,14.552999,71.106485,3671.213564,0.505934,401020.407380,0.928086,19.840974,3.413127,4.280697,0.074582,0.053411,124.524486,98.620015,32.000000,32.000000,32.000000,32.000000,642.961297,32.000000,69.765383,77.899143,107.852268,105.800000,26.131362,43.367089,24.500000,17.291595,22.379747,31.000000,41.002386,1651.611328,40.103056,0.660333,75.419471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.007721,60.151754,214.186619,173.960802,109.163479,109.240185,54.201267,14.163156,212.691284,9.820426,60.180050,50.283369,171.583487,215.954130,169.728154,213.508818,126.169972,212.043811,-0.063419,-1.283817,32.025740,-235.889236,196.675080,9.073291,40.337217,14.546328,73.640240,3827.681079,0.406324,401053.737559,0.930779,19.922732,3.388845,4.289674,0.075371,0.054091,124.700304,98.630294,32.000000,32.000000,32.000000,32.000000,228.395074,32.000000,69.766697,77.885644,107.910122,105.800000,26.148845,43.367089,24.500000,17.248767,22.379747,31.000000,41.003603,1666.259766,40.101975,0.662261,75.436850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.933630,60.151203,214.313148,173.963889,109.167089,109.245498,54.590134,14.158161,212.678444,9.815075,60.162772,50.280161,171.573235,216.003609,169.763360,213.604218,126.155001,212.082238,-0.063564,-1.284386,32.025740,-235.893577,196.385047,9.073275,40.346178,14.531993,52.362866,2702.335330,0.372817,401020.935745,0.924438,19.869272,3.393035,4.279785,0.073796,0.053212,124.794544,98.661430,32.000000,32.000000,32.000000,32.000000,162.464570,32.000000,69.785556,77.918712,107.957624,105.800000,26.244716,43.367089,24.500000,17.242362,22.379747,31.000000,41.004740,1666.259766,40.130841,0.661040,75.425821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.018267,60.138250,214.227371,173.975674,109.109626,109.246279,54.193303,14.156734,212.644984,9.803742,60.155959,50.323729,171.584149,215.919408,169.737765,213.630986,126.135785,212.143006,-0.063781,-1.286149,32.025740,-235.896148,196.582184,9.071741,40.330961,14.538142,31.184599,1621.154970,0.360209,401007.149625,0.930860,19.876337,3.357162,4.283071,0.075623,0.053464,124.836542,98.686182,32.000000,32.000000,32.000000,32.000000,419.954553,32.000000,69.762040,77.920498,108.034562,105.800000,26.303840,43.367089,24.500000,17.274867,22.379747,31.000000,41.005895,1673.583984,40.083493,0.661460,75.438206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.986689,60.132462,214.105399,173.983251,109.073987,109.249310,54.080930,14.156877,212.683534,9.803459,60.150121,50.287811,171.581229,215.923313,169.717690,213.557626,126.165774,212.149189,-0.063729,-1.288512,32.025740,-235.890124,196.610064,9.072716,40.362280,14.581144,12.858652,669.855724,0.507438,401120.891276,0.925781,19.952284,3.385449,4.291960,0.074656,0.053690,125.070177,98.717894,32.000000,32.000000,32.000000,32.000000,316.353203,32.000000,69.753386,77.953857,108.104876,105.800000,26.235959,43.367089,24.500000,17.183116,22.379747,31.000000,41.006825,1673.583984,40.099955,0.662107,75.420664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.046448,60.129431,214.156006,173.985215,109.031224,109.253065,54.532852,14.159588,212.699484,9.781953,60.119798,50.232694,171.591629,215.940911,169.741534,213.595377,126.141734,212.121211,-0.063975,-1.290289,32.025740,-235.895907,196.657970,9.080911,40.344177,14.579467,22.577993,1166.425795,0.850574,401076.633814,0.930800,19.851952,3.425722,4.282983,0.075684,0.054495,125.003983,98.736870,32.000000,32.000000,32.000000,32.000000,271.088157,32.000000,69.747559,77.993715,108.133983,105.800000,26.306409,43.367089,24.500000,17.219150,22.379747,31.000000,41.007623,1662.597656,40.134357,0.661739,75.423349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.995317,60.129431,214.224930,173.985215,109.053456,109.252258,54.079219,14.160587,212.759811,9.794380,60.159111,50.218424,171.547115,215.892834,169.745384,213.753976,126.083813,212.166938,-0.064332,-1.292042,32.025740,-235.894745,196.931934,9.087246,40.365273,14.594379,26.509154,1381.005664,2.063115,401042.706619,0.933394,19.878753,3.397875,4.283248,0.074116,0.053731,124.821546,98.730562,32.000000,32.000000,32.000000,32.000000,199.514620,32.000000,69.736073,78.030433,108.116618,105.800000,26.328466,43.367089,24.500000,17.171999,22.379747,31.000000,41.008508,1658.935547,40.111423,0.661569,75.433057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.010363,60.120888,214.373850,173.976236,109.075507,109.252243,54.311746,14.155592,212.642044,9.776138,60.126937,50.240556,171.608132,215.967833,169.734215,213.629519,126.123476,212.147414,-0.064382,-1.293554,32.025740,-235.898923,196.671269,9.097345,40.401910,14.571047,14.767620,766.031671,1.174027,401052.124663,0.924467,19.814065,3.412220,4.279145,0.074765,0.054451,124.755944,98.713236,32.000000,32.000000,32.000000,32.000000,214.852983,32.000000,69.748957,78.080595,108.157467,105.800000,26.377889,43.367089,24.500000,17.191496,22.379747,31.000000,41.009159,1651.611328,40.145843,0.660461,75.421977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.974910,60.116203,214.086393,173.975674,109.069315,109.253774,54.346058,14.156163,212.776143,9.751745,60.086280,50.216437,171.590095,216.000793,169.745588,213.589997,126.182867,212.126601,-0.064337,-1.295081,32.025740,-235.894595,196.695661,9.101610,40.417399,14.562934,27.503129,1425.752178,1.001000,401215.629163,0.933264,19.866815,3.485983,4.284900,0.073850,0.054952,124.661722,98.726681,32.000000,32.000000,32.000000,32.000000,413.225538,32.000000,69.754563,78.058197,108.193014,105.800000,26.469594,43.367089,24.500000,17.170649,22.379747,31.000000,41.010083,1651.611328,40.158824,0.661549,75.440200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.021626,60.094431,214.332135,173.969501,109.082145,109.254545,54.294140,14.157019,212.630887,9.773930,60.108957,50.185455,171.591996,216.009011,169.764268,213.612692,126.191195,212.102155,-0.064379,-1.296698,32.025740,-235.890798,196.488000,9.096745,40.377822,14.575970,59.299706,3077.014737,1.797235,401106.381713,0.928939,19.842745,3.439557,4.286589,0.073628,0.053418,124.724686,98.739680,32.000000,32.000000,32.000000,32.000000,159.546220,32.000000,69.771626,77.988776,108.222162,105.800000,26.403564,43.367089,24.500000,17.181959,22.379747,31.000000,41.010797,1647.949219,40.092923,0.661112,75.427168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.973808,60.094431,214.192932,173.969501,109.106099,109.252244,54.421556,14.155307,212.657122,9.763268,60.118387,50.182768,171.571084,215.929268,169.760459,213.609024,126.175467,212.079221,-0.064531,-1.298479,32.025740,-235.900188,196.881622,9.088535,40.348162,14.552187,71.200488,3685.886933,0.964704,401009.192831,0.929079,19.874652,3.372955,4.283878,0.073815,0.054178,124.661722,98.737117,32.000000,32.000000,32.000000,32.000000,357.898220,32.000000,69.747877,77.904414,108.236308,105.800000,26.507108,43.367089,24.500000,17.142091,22.379747,31.000000,41.010770,1658.935547,40.096980,0.660686,75.430262,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.102020,60.096360,214.234815,173.975394,109.087728,109.253784,54.534768,14.159588,212.711252,9.781347,60.135340,50.223110,171.580587,215.858955,169.752462,213.593422,126.201817,212.050201,-0.064610,-1.301157,32.025740,-235.891660,196.641980,9.094625,40.351930,14.558769,66.148779,3417.262574,0.447403,400923.990233,0.928965,19.804668,3.356156,4.284789,0.074399,0.052870,124.623743,98.779930,32.000000,32.000000,32.000000,32.000000,200.101729,32.000000,69.760556,77.837216,108.252060,105.800000,26.485198,43.367089,24.500000,17.106083,22.379747,31.000000,41.011813,1662.597656,40.133762,0.661734,75.430586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.089258,60.109864,214.190140,174.002052,109.052210,109.256076,54.190976,14.158874,212.577663,9.796356,60.162144,50.242052,171.567690,215.835994,169.752211,213.535503,126.229968,212.078381,-0.064909,-1.301402,32.025740,-235.890250,196.548593,9.098828,40.350993,14.586752,34.804943,1809.439000,0.372751,400988.532764,0.927746,19.854018,3.363939,4.286104,0.072963,0.052310,124.644533,98.797705,32.000000,32.000000,32.000000,32.000000,209.627706,32.000000,69.741184,77.769511,108.275209,105.800000,26.478479,43.367089,24.500000,17.067099,22.379747,31.000000,41.013082,1669.921875,40.125234,0.661897,75.481795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.989176,60.119234,214.171427,174.016925,109.038829,109.258399,54.505864,14.155307,212.544677,9.782570,60.144211,50.251317,171.569265,215.957405,169.765719,213.508629,126.245541,212.122480,-0.064904,-1.301645,32.025740,-235.894634,196.588425,9.115408,40.327878,14.562176,16.416905,848.551214,0.400409,400833.021967,0.923232,19.723707,3.327532,4.275972,0.073967,0.052663,124.679644,98.839844,32.000000,32.000000,32.000000,32.000000,156.889425,32.000000,69.774071,77.692304,108.297048,105.800000,26.542720,43.367089,24.500000,17.063891,22.379747,31.000000,41.013921,1669.921875,40.077922,0.659958,75.423775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.084320,60.099116,213.987663,174.026466,109.006935,109.255315,54.088316,14.158732,212.678525,9.768510,60.129315,50.156142,171.580404,215.843867,169.729165,213.532426,126.244869,212.137005,-0.064948,-1.301877,32.025740,-235.893986,196.463771,9.127430,40.336190,14.570434,20.109577,1047.440748,0.761103,400811.810892,0.929403,19.750362,3.309147,4.276169,0.074017,0.052682,124.481531,98.813465,32.000000,32.000000,32.000000,32.000000,132.649529,32.000000,69.749560,77.574669,108.297158,105.800000,26.614689,43.367089,24.500000,17.111507,22.379747,31.000000,41.015178,1662.597656,40.111170,0.660187,75.422872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.039201,60.099116,213.950064,174.026466,108.986216,109.253814,54.504842,14.154308,212.721825,9.742449,60.125100,50.116632,171.584469,215.904550,169.760081,213.483672,126.249110,212.098137,-0.065009,-1.303285,32.025740,-235.897267,196.357209,9.127801,40.316122,14.559291,21.340934,1103.083328,1.616297,400886.303829,0.926111,19.862956,3.308854,4.284356,0.074356,0.053598,124.492415,98.814625,32.000000,32.000000,32.000000,32.000000,253.123060,32.000000,69.759077,77.491973,108.286391,105.800000,26.518859,43.367089,24.500000,17.044830,22.379747,31.000000,41.015244,1658.935547,40.104878,0.662075,75.435512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.102363,60.097462,214.157315,174.030956,109.011523,109.251547,54.264435,14.156734,212.555420,9.748776,60.140738,50.110611,171.591827,215.970774,169.769691,213.533362,126.276955,212.236706,-0.064757,-1.305187,32.025740,-235.898598,196.610574,9.127757,40.295549,14.542685,18.135098,941.530982,1.316487,400768.206310,0.931235,19.744704,3.314559,4.272548,0.073909,0.053159,124.452027,98.815229,32.000000,32.000000,32.000000,32.000000,462.811977,32.000000,69.783475,77.413733,108.276662,105.800000,26.641958,43.367089,24.500000,17.058798,22.379747,31.000000,41.015936,1655.273437,40.092635,0.660016,75.423392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.056444,60.095809,214.360139,174.039935,109.029758,109.247813,54.346539,14.156306,212.613339,9.745830,60.132834,50.062751,171.606441,216.026783,169.775763,213.513377,126.276194,212.028146,-0.064752,-1.306945,32.025740,-235.895759,196.695641,9.134042,40.311632,14.555992,18.874380,978.432327,1.241308,400790.394357,0.925022,19.791223,3.296850,4.275649,0.074855,0.054389,124.481703,98.821668,32.000000,32.000000,32.000000,32.000000,402.836345,32.000000,69.808082,77.341453,108.261588,105.800000,26.630997,43.367089,24.500000,17.010664,22.379747,31.000000,41.016680,1651.611328,40.097665,0.660535,75.428011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.097379,60.101872,214.005605,174.052283,109.002902,109.246306,54.352734,14.153594,212.583007,9.760497,60.159895,50.015857,171.620758,215.906617,169.765882,213.488663,126.289784,212.017273,-0.064686,-1.308658,32.025740,-235.895040,196.434812,9.118084,40.290014,14.551827,39.485889,2046.682688,1.460115,400671.197932,0.927809,19.724456,3.317007,4.274396,0.074528,0.054166,124.606141,98.815608,32.000000,32.000000,32.000000,32.000000,343.880465,32.000000,69.830283,77.285295,108.281804,105.800000,26.619769,43.367089,24.500000,17.024207,22.379747,31.000000,41.017351,1647.949219,40.035334,0.660454,75.418602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.037119,60.101872,214.225455,174.052283,108.956964,109.246273,54.280217,14.160587,212.607324,9.754236,60.158877,50.002707,171.636130,215.904122,169.749229,213.555795,126.329332,212.033407,-0.064767,-1.309373,32.025740,-235.892785,196.512289,9.123066,40.283397,14.571877,65.277395,3388.061116,1.404878,400690.558803,0.927306,19.770134,3.245511,4.282368,0.073321,0.054076,124.873990,98.821452,32.000000,32.000000,32.000000,32.000000,303.679490,32.000000,69.834984,77.217958,108.306650,105.800000,26.625256,43.367089,24.500000,16.989020,22.379747,31.000000,41.018337,1658.935547,40.049759,0.661290,75.424346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.095425,60.106281,214.007127,174.066314,108.946073,109.240204,54.228357,14.159017,212.661159,9.755309,60.161883,50.046620,171.600902,215.888811,169.739271,213.555203,126.315395,212.106928,-0.064463,-1.310876,32.025740,-235.891414,196.641736,9.125784,40.282765,14.567261,69.840334,3628.355702,0.670309,400630.329700,0.926369,19.734001,3.228152,4.271792,0.073484,0.052540,125.016828,98.792637,32.000000,32.000000,32.000000,32.000000,282.558158,32.000000,69.847555,77.181870,108.294421,105.800000,26.714907,43.367089,24.500000,17.014783,22.379747,31.000000,41.019560,1662.597656,40.019522,0.661109,75.426511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.008554,60.117029,214.310344,174.077538,108.956261,109.235736,54.393696,14.156734,212.572254,9.759510,60.178098,50.058306,171.650453,215.880802,169.760602,213.548845,126.337937,212.067915,-0.064738,-1.312262,32.025740,-235.896148,196.395857,9.122389,40.279989,14.548509,69.621309,3605.982446,0.406165,400597.868568,0.928835,19.796126,3.194197,4.281331,0.073856,0.053947,125.051106,98.811056,32.000000,32.000000,32.000000,32.000000,348.900429,32.000000,69.870471,77.143695,108.312646,105.800000,26.675273,43.367089,24.500000,16.960529,22.379747,31.000000,41.020796,1662.597656,40.019089,0.662012,75.428327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.082487,60.104077,214.204048,174.099427,108.996654,109.229737,54.171026,14.160587,212.542929,9.750296,60.131473,50.042179,171.660510,215.910829,169.760617,213.607459,126.283100,212.008268,-0.064919,-1.312483,32.025740,-235.890988,196.239814,9.126777,40.282874,14.539945,63.319147,3293.047416,0.378974,400563.427391,0.928493,19.740423,3.233611,4.271989,0.075085,0.054461,124.945868,98.767778,32.000000,32.000000,32.000000,32.000000,289.792252,32.000000,69.886673,77.147826,108.286504,105.800000,26.822696,43.367089,24.500000,17.000638,22.379747,31.000000,41.021690,1662.597656,40.005981,0.661369,75.416846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.068344,60.091124,214.185012,174.093253,108.981908,109.222847,54.489719,14.153452,212.682234,9.762908,60.114396,49.970394,171.647329,215.884718,169.769773,213.384703,126.290906,212.086344,-0.064846,-1.312624,32.025740,-235.899266,196.241163,9.135877,40.255522,14.539728,39.444909,2039.418643,0.381090,400586.690759,0.927427,19.840754,3.197551,4.285474,0.074811,0.053097,124.810530,98.789872,32.000000,32.000000,32.000000,32.000000,142.432471,32.000000,69.888981,77.127484,108.327825,105.800000,26.864663,43.367089,24.500000,16.944475,22.379747,31.000000,41.022007,1673.583984,40.022424,0.662983,75.422301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.022550,60.091124,214.040040,174.093253,108.979397,109.215922,54.114587,14.156591,212.497911,9.756478,60.124541,49.959401,171.647268,215.922537,169.765984,213.454827,126.310894,212.006884,-0.064694,-1.312615,32.025740,-235.895800,196.304671,9.138663,40.240935,14.508951,18.456165,960.853340,0.418319,400599.258612,0.929645,19.751553,3.231715,4.277025,0.074449,0.054606,124.718200,98.744246,32.000000,32.000000,32.000000,32.000000,234.369065,32.000000,69.868578,77.094497,108.311673,105.800000,26.832290,43.367089,24.500000,16.943527,22.379747,31.000000,41.022258,1677.246094,40.008180,0.662091,75.424687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.114684,60.085888,214.163447,174.098304,108.973270,109.209062,54.541241,14.159588,212.641627,9.763504,60.143744,49.988063,171.655884,215.892653,169.789530,213.599778,126.307410,212.056078,-0.064510,-1.313252,32.025740,-235.894274,196.569701,9.145695,40.264717,14.535257,17.684780,913.491771,0.671556,400552.656337,0.924405,19.753180,3.250968,4.277853,0.074412,0.054087,124.636679,98.769154,32.000000,32.000000,32.000000,32.000000,148.494105,32.000000,69.881511,77.124192,108.343466,105.800000,26.896257,43.367089,24.500000,16.958576,22.379747,31.000000,41.022747,1669.921875,40.012977,0.661866,75.416530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.979044,60.091675,214.043467,174.108687,108.925302,109.202218,54.081350,14.153166,212.556265,9.770673,60.144857,49.858839,171.651380,215.900136,169.794336,213.515941,126.304167,212.166047,-0.064557,-1.315087,32.025740,-235.899552,196.418394,9.149617,40.250076,14.555956,25.157604,1310.544434,1.435611,400521.899747,0.931691,19.800407,3.203442,4.278871,0.074938,0.053971,124.697805,98.760994,32.000000,32.000000,32.000000,32.000000,154.862801,32.000000,69.891426,77.127439,108.356838,105.800000,26.876178,43.367089,24.500000,16.892525,22.379747,31.000000,41.023403,1673.583984,40.053256,0.662262,75.426639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.052244,60.100770,214.013747,174.119070,108.867192,109.196850,54.538793,14.156163,212.636078,9.766968,60.159565,49.888638,171.657581,215.918347,169.793468,213.510463,126.289866,212.020005,-0.064264,-1.316295,32.025740,-235.895085,196.434770,9.171069,40.220290,14.560499,19.984566,1032.331536,1.496387,400419.845439,0.922463,19.700186,3.223975,4.273467,0.073989,0.053811,124.778280,98.731802,32.000000,32.000000,32.000000,32.000000,174.650356,32.000000,69.885479,77.132241,108.353373,105.800000,26.942720,43.367089,24.500000,16.960869,22.379747,31.000000,41.024317,1666.259766,39.975690,0.661367,75.418968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.946775,60.100770,214.112335,174.119070,108.856586,109.196068,54.270007,14.156306,212.766316,9.750702,60.154378,49.913633,171.671735,215.886590,169.803180,213.474425,126.324740,212.022269,-0.064264,-1.316350,32.025740,-235.894289,196.515187,9.185886,40.270757,14.524168,14.644327,760.220435,1.053857,400526.925966,0.933040,19.845857,3.265321,4.282664,0.074216,0.053215,124.799174,98.707541,32.000000,32.000000,32.000000,32.000000,209.795063,32.000000,69.885087,77.133910,108.338901,105.800000,26.869171,43.367089,24.500000,16.906938,22.379747,31.000000,41.025400,1647.949219,40.029024,0.661931,75.424261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.059562,60.102147,214.210997,174.131417,108.832436,109.188408,54.367213,14.155735,212.511927,9.732319,60.115161,49.861245,171.652821,215.851666,169.789070,213.445985,126.306807,212.237503,-0.064154,-1.318720,32.025740,-235.899270,196.353742,9.181257,40.246416,14.548978,44.013002,2280.730196,1.324851,400485.259884,0.923703,19.779425,3.229017,4.275807,0.074511,0.053508,124.750388,98.739632,32.000000,32.000000,32.000000,32.000000,148.854500,32.000000,69.881829,77.231073,108.317831,105.800000,26.945210,43.367089,24.500000,16.909452,22.379747,31.000000,41.026484,1647.949219,40.048767,0.662317,75.424048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.065887,60.092777,213.947005,174.129734,108.824887,109.178561,54.299798,14.157019,212.446693,9.746916,60.096952,49.898103,171.685348,215.881251,169.800050,213.452973,126.324458,211.988376,-0.064251,-1.320486,32.025740,-235.894065,196.385863,9.185693,40.260534,14.527991,64.740920,3359.004938,1.811757,400497.440895,0.930427,19.888273,3.194929,4.286810,0.074036,0.054421,124.654931,98.758229,32.000000,32.000000,32.000000,32.000000,132.554671,32.000000,69.904427,77.350976,108.344570,105.800000,26.931787,43.367089,24.500000,16.877273,22.379747,31.000000,41.026895,1651.611328,40.013193,0.662818,75.422667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.063663,60.077620,214.205968,174.129453,108.816959,109.171710,54.491945,14.155164,212.526393,9.748666,60.093268,49.957812,171.663093,215.798748,169.779235,213.470838,126.369691,212.038921,-0.064295,-1.321046,32.025740,-235.894777,196.477661,9.186685,40.223968,14.504804,71.048107,3673.247496,0.601823,400419.620702,0.926401,19.773258,3.287431,4.279123,0.074026,0.054769,124.533256,98.779970,32.000000,32.000000,32.000000,32.000000,329.189173,32.000000,69.901175,77.409456,108.329147,105.800000,26.919692,43.367089,24.500000,16.864437,22.379747,31.000000,41.027603,1655.273437,39.994225,0.661394,75.423920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.055300,60.067423,213.920332,174.126927,108.857280,109.161799,54.270017,14.159588,212.473940,9.755846,60.083815,49.874195,171.660158,215.830982,169.797169,213.401107,126.382668,212.026531,-0.064109,-1.321050,32.025740,-235.893293,196.355637,9.197166,40.252204,14.514540,68.880900,3575.764021,0.408702,400321.169533,0.927316,19.757366,3.183462,4.273309,0.073951,0.053661,124.412800,98.769666,32.000000,32.000000,32.000000,32.000000,226.070572,32.000000,69.930269,77.482305,108.381699,105.800000,26.968704,43.367089,24.500000,16.852852,22.379747,31.000000,41.027637,1658.935547,40.056286,0.661275,75.427543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.021389,60.067423,213.948604,174.126927,108.902658,109.151915,54.584594,14.155307,212.445144,9.757102,60.149027,49.893792,171.666293,215.795947,169.835375,213.435126,126.323637,211.945363,-0.063981,-1.321059,32.025740,-235.896758,196.427714,9.213253,40.264573,14.542920,36.912707,1905.179104,0.372703,400182.657725,0.923996,19.744502,3.155749,4.278672,0.073630,0.053678,124.495297,98.807554,32.000000,32.000000,32.000000,32.000000,248.153616,32.000000,69.947902,77.495669,108.407271,105.800000,26.953216,43.367089,24.500000,16.848795,22.379747,31.000000,41.027801,1669.921875,40.010615,0.662092,75.422037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.047366,60.064667,214.126935,174.132540,108.878739,109.144253,54.674218,14.156448,212.416540,9.742259,60.106886,49.954548,171.664351,215.724293,169.787952,213.355756,126.277272,211.903410,-0.063949,-1.323393,32.025740,-235.890552,196.259007,9.227950,40.244072,14.548311,15.844519,816.444138,0.384087,400110.773792,0.927836,19.742927,3.138477,4.273680,0.074180,0.054784,124.520636,98.779833,32.000000,32.000000,32.000000,32.000000,184.435895,32.000000,69.920423,77.450335,108.375873,105.800000,27.025071,43.367089,24.500000,16.884031,22.379747,31.000000,41.028372,1673.583984,39.979674,0.660477,75.423673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
