OSU 80 Ton Compressor Load Stand
50.030987,60.079549,214.141055,174.155551,108.888038,109.144262,54.055155,14.161586,212.340776,9.739310,60.133109,49.947990,171.664413,215.735483,169.810380,213.352745,126.298257,211.915566,-0.063834,-1.324535,32.025740,-235.890479,196.071781,9.226983,40.239961,14.530533,24.607430,1282.505223,0.717138,400225.697222,0.923093,19.777905,3.169373,4.277142,0.075445,0.054154,124.847932,98.807484,32.000000,32.000000,32.000000,32.000000,119.158701,32.000000,69.942900,77.468500,108.447308,105.800000,26.986418,43.367089,24.500000,16.827906,22.379747,31.000000,41.029453,1673.583984,40.001455,0.661612,75.427858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.008613,60.084785,214.011599,174.165653,108.854063,109.136652,54.589204,14.157162,212.461218,9.760847,60.096045,49.911403,171.664616,215.705376,169.807229,213.350439,126.322053,211.905429,-0.063734,-1.325681,32.025740,-235.890002,196.150241,9.238098,40.282567,14.502622,16.712251,862.498179,1.670784,400268.805235,0.920982,19.748354,3.201191,4.278486,0.074135,0.053323,125.095256,98.829202,32.000000,32.000000,32.000000,32.000000,288.463521,32.000000,69.940222,77.412785,108.465221,105.800000,27.101298,43.367089,24.500000,16.827769,22.379747,31.000000,41.030061,1666.259766,40.057584,0.662156,75.425207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.880495,60.072659,214.005215,174.158918,108.878902,109.127528,54.226143,14.154451,212.354724,9.788224,60.060808,49.850539,171.674333,215.765154,169.777080,213.396459,126.309007,211.926877,-0.063626,-1.327422,32.025740,-235.894184,196.342015,9.238712,40.229504,14.511583,15.966337,829.519418,1.076202,400259.873690,0.931902,19.780129,3.184422,4.280168,0.074519,0.053503,125.178902,98.828999,32.000000,32.000000,32.000000,32.000000,255.783661,32.000000,69.939029,77.356070,108.459858,105.800000,27.011533,43.367089,24.500000,16.830174,22.379747,31.000000,41.030902,1647.949219,39.941107,0.662040,75.425471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.040502,60.072659,214.014726,174.158918,108.879863,109.116882,54.278499,14.160159,212.342290,9.775055,60.048513,49.870867,171.663317,215.729148,169.764176,213.326056,126.351262,211.852271,-0.063535,-1.329147,32.025740,-235.894520,196.312971,9.240397,40.206425,14.538088,52.819681,2741.561169,1.584471,400207.358538,0.923187,19.808448,3.157110,4.279495,0.073924,0.053244,125.330001,98.821580,32.000000,32.000000,32.000000,32.000000,150.964844,32.000000,69.946658,77.371036,108.426707,105.800000,27.090688,43.367089,24.500000,16.896249,22.379747,31.000000,41.031040,1647.949219,39.966386,0.661050,75.482681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.026515,60.053919,213.788990,174.143765,108.827216,109.110739,54.292014,14.158589,212.400539,9.801669,60.028492,49.815530,171.685551,215.671305,169.798390,213.322367,126.370337,211.817890,-0.063498,-1.330873,32.025740,-235.889882,196.000910,9.234158,40.197410,14.514414,71.742135,3722.788279,1.661860,400292.411967,0.931885,19.928657,3.177593,4.290359,0.074439,0.053778,125.299195,98.832413,32.000000,32.000000,32.000000,32.000000,249.021749,32.000000,69.972294,77.401798,108.424718,105.800000,27.115201,43.367089,24.500000,16.792884,22.379747,31.000000,41.030856,1655.273437,40.013788,0.664324,75.484309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.864266,60.032699,213.821928,174.130014,108.810023,109.102325,54.646545,14.154451,212.322036,9.797130,60.045612,49.903007,171.679641,215.593717,169.794703,213.253363,126.328695,211.805589,-0.063506,-1.333182,32.025740,-235.904475,196.068887,9.240967,40.217297,14.519625,62.429333,3218.518321,0.500955,400028.459781,0.927623,19.763424,3.109468,4.276830,0.075642,0.054137,125.267245,98.841666,32.000000,32.000000,32.000000,32.000000,160.775983,32.000000,69.972340,77.460663,108.412032,105.800000,27.045787,43.367089,24.500000,16.789936,22.379747,31.000000,41.030567,1662.597656,39.955135,0.662063,75.425412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.998830,60.032699,213.911492,174.124402,108.805865,109.095476,54.100391,14.154879,212.300891,9.793814,60.046749,49.869648,171.702716,215.630134,169.774215,213.247598,126.370251,211.836380,-0.063472,-1.334925,32.025740,-235.898329,196.005194,9.245063,40.216756,14.516938,30.023569,1563.478458,0.368603,399949.764404,0.927579,19.759113,3.078470,4.273514,0.074540,0.055104,125.255440,98.844365,32.000000,32.000000,32.000000,32.000000,162.228550,32.000000,69.999328,77.500987,108.400010,105.800000,27.072143,43.367089,24.500000,16.875236,22.379747,31.000000,41.030817,1677.246094,39.971128,0.660881,75.424943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.915735,60.020849,213.918616,174.132821,108.762294,109.083942,54.595220,14.159445,212.304803,9.839923,60.033240,49.781625,171.694635,215.627503,169.794074,213.268300,126.380221,211.776956,-0.063453,-1.336597,32.025740,-235.886739,196.329389,9.262813,40.229576,14.512070,16.049669,828.211890,0.424741,400112.592854,0.924735,19.905478,3.115844,4.288079,0.074335,0.054781,125.227991,98.880328,32.000000,32.000000,32.000000,32.000000,125.545552,32.000000,69.982014,77.466962,108.380395,105.800000,27.106227,43.367089,24.500000,16.788310,22.379747,31.000000,41.031067,1673.583984,39.965466,0.663652,75.424466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.945514,60.013133,213.866304,174.127208,108.740377,109.068696,54.493943,14.154308,212.377789,9.834035,60.063080,49.831067,171.706638,215.573453,169.809087,213.177762,126.369537,211.765779,-0.063611,-1.338619,32.025740,-235.899390,195.868059,9.263412,40.196256,14.515622,21.538995,1113.543552,0.881377,399887.818909,0.931249,19.766458,3.084967,4.278330,0.074475,0.053666,125.274610,98.804295,32.000000,32.000000,32.000000,32.000000,101.058462,32.000000,69.968849,77.425531,108.344082,105.800000,27.180042,43.367089,24.500000,16.827591,22.379747,31.000000,41.030872,1666.259766,39.972895,0.662030,75.419727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.913144,60.013133,213.761930,174.127208,108.691948,109.055807,54.077537,14.153166,212.377791,9.807888,60.078738,49.843245,171.685938,215.540413,169.818534,213.203023,126.344052,211.703749,-0.063503,-1.340123,32.025740,-235.900369,196.095993,9.261661,40.215891,14.489748,13.580108,707.483473,1.650875,399875.894298,0.924371,19.840420,3.054387,4.285595,0.073446,0.053775,125.382433,98.785250,32.000000,32.000000,32.000000,32.000000,155.920557,32.000000,69.973971,77.396878,108.318486,105.800000,27.144609,43.367089,24.500000,16.799317,22.379747,31.000000,41.030707,1658.935547,39.975780,0.662972,75.423068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.922277,60.025534,213.669674,174.134224,108.675100,109.042095,54.308680,14.154308,212.238867,9.836198,60.054717,49.761218,171.671311,215.479556,169.765478,213.160649,126.309939,211.684159,-0.063493,-1.341634,32.025740,-235.898083,196.050634,9.254416,40.200619,14.491407,29.996331,1556.069133,1.229113,399806.735332,0.925333,19.801938,3.061193,4.281992,0.073944,0.052770,125.329954,98.788218,32.000000,32.000000,32.000000,32.000000,179.474608,32.000000,69.951427,77.370828,108.267807,105.800000,27.180389,43.367089,24.500000,16.811565,22.379747,31.000000,41.031297,1655.273437,40.009479,0.662295,75.425088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.039629,60.034077,213.652163,174.148816,108.651919,109.024562,54.379725,14.162728,212.328679,9.858729,60.049824,49.846146,171.679101,215.551937,169.788197,213.137451,126.267208,211.681641,-0.063608,-1.343049,32.025740,-235.885090,196.403319,9.257548,40.233002,14.510086,65.369022,3386.608307,1.949648,399838.965120,0.933013,19.835382,3.065157,4.282678,0.074104,0.053280,125.372554,98.797957,32.000000,32.000000,32.000000,32.000000,166.368156,32.000000,69.962608,77.352705,108.237330,105.800000,27.093228,43.367089,24.500000,16.791901,22.379747,31.000000,41.031894,1655.273437,39.975888,0.662312,75.422173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.997506,60.031872,213.680470,174.147132,108.596377,109.011379,54.305744,14.161300,212.225594,9.855569,60.031338,49.732800,171.679784,215.488184,169.821312,213.117770,126.322764,211.675970,-0.063729,-1.342836,32.025740,-235.888314,196.050937,9.267750,40.200547,14.519733,71.219796,3694.749068,0.882181,399870.354572,0.928769,19.838346,3.092472,4.280047,0.073329,0.052735,125.369696,98.821506,32.000000,32.000000,32.000000,32.000000,180.480256,32.000000,69.960050,77.335360,108.210985,105.800000,27.093541,43.367089,24.500000,16.717981,22.379747,31.000000,41.032154,1658.935547,39.924916,0.661398,75.424508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.999574,60.018369,213.725802,174.144045,108.522858,108.999163,54.592580,14.157590,212.237246,9.856701,59.997165,49.800562,171.674368,215.426401,169.815884,213.130847,126.338361,211.735924,-0.063645,-1.345157,32.025740,-235.893004,195.798736,9.258881,40.222472,14.483726,41.833480,2158.839532,0.403931,399809.500493,0.925036,19.725743,3.134329,4.269659,0.074450,0.052594,125.380634,98.796643,32.000000,32.000000,32.000000,32.000000,208.949546,32.000000,69.965211,77.288231,108.144276,105.800000,27.193898,43.367089,24.500000,16.732357,22.379747,31.000000,41.032398,1662.597656,39.973869,0.660513,75.426767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.877226,60.004865,213.800006,174.133382,108.517992,108.987073,54.123629,14.156591,212.230364,9.848655,60.000387,49.720943,171.668310,215.428837,169.821368,213.109801,126.358502,211.546218,-0.063776,-1.346928,32.025740,-235.895800,195.956654,9.260224,40.204405,14.477073,12.201746,635.133592,0.370999,399676.272637,0.927037,19.766998,3.076806,4.273823,0.075694,0.053505,125.484225,98.793723,32.000000,32.000000,32.000000,32.000000,159.859496,32.000000,69.980860,77.272890,108.107225,105.800000,27.149444,43.367089,24.500000,16.717814,22.379747,31.000000,41.032039,1669.921875,39.978665,0.661804,75.417127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.927566,59.991086,213.762837,174.137030,108.519103,108.966576,54.137849,14.157876,212.245377,9.868891,60.001015,49.762837,171.661115,215.434702,169.822358,212.963753,126.299122,211.649202,-0.063794,-1.349014,32.025740,-235.897620,196.153076,9.251782,40.166830,14.472313,25.697572,1337.276118,0.631584,399578.677539,0.921988,19.751359,3.082011,4.274552,0.074187,0.053419,125.668399,98.866973,32.000000,32.000000,32.000000,32.000000,156.597295,32.000000,69.990261,77.292496,108.020030,105.800000,27.095314,43.367089,24.500000,16.783629,22.379747,31.000000,41.031625,1662.597656,39.929550,0.660965,75.417528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.865614,59.991086,213.749253,174.137030,108.489222,108.955133,54.379443,14.155307,212.276803,9.870911,60.004488,49.581587,171.666674,215.347233,169.837994,213.130845,126.320278,211.695605,-0.064022,-1.349354,32.025740,-235.897738,196.141207,9.261034,40.179091,14.500188,14.948672,774.457962,2.170060,399571.101524,0.932348,19.864241,2.996032,4.286526,0.073960,0.053194,125.726988,98.862289,32.000000,32.000000,32.000000,32.000000,263.916494,32.000000,69.975300,77.251333,107.957787,105.800000,27.177868,43.367089,24.500000,16.744749,22.379747,31.000000,41.031083,1655.273437,39.934670,0.662316,75.476024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.886177,59.997424,213.640249,174.136188,108.403795,108.935073,54.291272,14.157305,212.236798,9.863841,60.044311,49.616397,171.699409,215.435603,169.801096,213.076778,126.320860,211.742984,-0.063771,-1.350233,32.025740,-235.885449,196.222011,9.267903,40.132392,14.489099,30.179894,1566.093514,1.029152,399562.175925,0.930861,19.798432,3.091158,4.281459,0.074600,0.053328,125.800055,98.883759,32.000000,32.000000,32.000000,32.000000,264.088938,32.000000,69.978211,77.229122,107.935734,105.800000,27.153426,43.367089,24.500000,16.709433,22.379747,31.000000,41.031258,1647.949219,39.874070,0.662334,75.419249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.959930,60.008448,213.613418,174.135066,108.357918,108.923672,54.340940,14.156306,212.066151,9.849907,60.063199,49.694830,171.679758,215.397307,169.835078,212.901229,126.313576,211.577275,-0.063828,-1.351862,32.025740,-235.893472,195.907094,9.260822,40.130066,14.489153,60.704304,3147.185405,1.770765,399528.506670,0.927894,19.862469,3.086105,4.286506,0.073591,0.053105,125.807185,98.884279,32.000000,32.000000,32.000000,32.000000,206.648540,32.000000,69.982014,77.209441,107.943401,105.800000,27.114476,43.367089,24.500000,16.755008,22.379747,31.000000,41.031674,1647.949219,39.941522,0.662847,75.417570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.930763,60.025258,213.758641,174.147694,108.357153,108.906169,54.572040,14.157876,212.117242,9.852543,60.054392,49.745943,171.695583,215.392988,169.842365,212.994882,126.255897,211.640223,-0.063776,-1.354296,32.025740,-235.891412,195.844869,9.257737,40.140758,14.492633,70.806394,3655.377947,0.876330,399446.648373,0.928824,19.847546,3.101962,4.282554,0.074680,0.052514,125.883124,98.933594,32.000000,32.000000,32.000000,32.000000,288.354740,32.000000,69.985976,77.183334,107.933420,105.800000,27.174142,43.367089,24.500000,16.697297,22.379747,31.000000,41.032423,1662.597656,39.912277,0.663277,75.426469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.858562,60.017266,213.573618,174.153587,108.327113,108.890769,54.598522,14.155878,212.124887,9.863224,59.976497,49.617569,171.686886,215.438266,169.855641,213.050904,126.337754,211.618963,-0.063700,-1.356204,32.025740,-235.896187,196.140310,9.249227,40.134105,14.471375,52.393436,2703.497577,0.435065,399370.269597,0.926399,19.782365,3.051737,4.275695,0.074382,0.053095,125.658737,98.946921,32.000000,32.000000,32.000000,32.000000,175.596370,32.000000,69.980422,77.135859,107.900129,105.800000,27.146873,43.367089,24.500000,16.710411,22.379747,31.000000,41.032365,1666.259766,39.901278,0.661225,75.417553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.851413,59.991637,213.787022,174.140397,108.322271,108.881597,54.126738,14.151311,212.086325,9.863218,59.991928,49.671805,171.687920,215.399674,169.804119,213.004289,126.294141,211.562812,-0.063640,-1.356106,32.025740,-235.895199,196.081574,9.263970,40.121664,14.465299,18.666857,971.604125,0.373313,399476.652694,0.922962,19.829302,3.131267,4.281101,0.073960,0.054229,125.626777,98.974210,32.000000,32.000000,32.000000,32.000000,216.934917,32.000000,69.957924,77.111903,107.894963,105.800000,27.142643,43.367089,24.500000,16.745119,22.379747,31.000000,41.032497,1673.583984,39.843058,0.662276,75.428983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.875270,59.986952,213.521440,174.131979,108.325659,108.863289,54.114325,14.158446,212.153279,9.862415,60.035975,49.719062,171.687232,215.412534,169.810884,212.967583,126.331767,211.552971,-0.064001,-1.357219,32.025740,-235.894272,195.985430,9.250825,40.191838,14.509726,21.405693,1114.415237,0.504742,399296.379588,0.923832,19.895944,3.042032,4.283590,0.074553,0.054119,125.528796,98.978072,32.000000,32.000000,32.000000,32.000000,252.592891,32.000000,69.984128,77.111964,107.901172,105.800000,27.183666,43.367089,24.500000,16.660763,22.379747,31.000000,41.031466,1677.246094,39.876072,0.662765,75.423767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.918508,59.997424,213.454540,174.127769,108.294856,108.843478,54.069243,14.158161,212.242393,9.847085,60.013361,49.705944,171.665064,215.346979,169.800968,212.972024,126.315323,211.532443,-0.063991,-1.358382,32.025740,-235.894067,196.300531,9.230793,40.222814,14.504804,22.009636,1146.812875,1.417607,399323.751968,0.931890,19.877708,3.066152,4.288485,0.075100,0.054415,125.584446,98.949488,32.000000,32.000000,32.000000,32.000000,127.253165,32.000000,69.941552,77.102664,107.884392,105.800000,27.199383,43.367089,24.500000,16.699683,22.379747,31.000000,41.031160,1655.273437,39.931912,0.664162,75.415618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.956916,59.991912,213.667740,174.126366,108.258625,108.828994,54.308367,14.156734,212.062166,9.847027,60.009933,49.641166,171.662975,215.326248,169.821613,212.991948,126.338990,211.598761,-0.064138,-1.358371,32.025740,-235.895167,195.955491,9.238998,40.235039,14.459691,18.441039,956.640194,1.234452,399150.528338,0.931445,19.848351,3.025110,4.281108,0.074072,0.053407,125.755848,98.927728,32.000000,32.000000,32.000000,32.000000,437.454624,32.000000,69.954575,77.116812,107.889868,105.800000,27.229490,43.367089,24.500000,16.688992,22.379747,31.000000,41.031527,1647.949219,39.886926,0.662661,75.425489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.840410,59.975929,213.633760,174.114580,108.205696,108.811435,54.312418,14.155307,212.092773,9.851754,59.965306,49.696268,171.673043,215.460270,169.808219,212.901045,126.337039,211.562401,-0.064133,-1.358908,32.025740,-235.891040,195.943459,9.231779,40.104084,14.457546,43.996650,2282.183005,1.199259,399089.928315,0.931191,19.814131,3.034428,4.276060,0.073877,0.053314,125.827547,98.959428,32.000000,32.000000,32.000000,32.000000,312.970575,32.000000,69.938420,77.161279,107.870394,105.800000,27.142002,43.367089,24.500000,16.660440,22.379747,31.000000,41.031255,1647.949219,39.860241,0.661007,75.424977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.859537,59.967385,213.674596,174.104758,108.168433,108.792236,54.289673,14.157590,212.081490,9.816827,59.989471,49.658754,171.695481,215.288826,169.853818,212.966564,126.386079,211.568602,-0.064217,-1.361224,32.025740,-235.894965,196.063543,9.218936,40.112306,14.470744,66.204236,3435.567966,1.431168,398948.577585,0.926170,19.768942,3.033783,4.277040,0.074224,0.053636,125.778425,98.980674,32.000000,32.000000,32.000000,32.000000,173.895306,32.000000,69.952665,77.226011,107.885868,105.800000,27.146061,43.367089,24.500000,16.722292,22.379747,31.000000,41.030460,1658.935547,39.893940,0.661676,75.415456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.967419,59.962976,213.585959,174.106442,108.122343,108.776857,54.281905,14.154451,212.005458,9.832671,59.981176,49.677868,171.687583,215.270800,169.834721,212.893507,126.374830,211.448582,-0.064230,-1.362950,32.025740,-235.898594,195.864939,9.203070,40.073577,14.477037,70.505528,3659.300531,0.600859,398963.171686,0.928292,19.873383,3.023112,4.286356,0.074134,0.053936,125.783534,98.969081,32.000000,32.000000,32.000000,32.000000,180.692803,32.000000,69.941364,77.269114,107.862072,105.800000,27.173046,43.367089,24.500000,16.707205,22.379747,31.000000,41.029834,1662.597656,39.916730,0.663212,75.425719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.878624,59.960771,213.324607,174.097462,108.093986,108.759658,54.225771,14.159588,212.044100,9.849314,59.997418,49.691615,171.656362,215.204614,169.797092,212.908097,126.346384,211.411113,-0.064384,-1.362975,32.025740,-235.889863,195.840871,9.203169,40.077904,14.472457,49.205881,2556.473320,0.399151,398761.151549,0.928105,19.845055,2.976225,4.285531,0.074961,0.053841,125.725446,99.010793,32.000000,32.000000,32.000000,32.000000,218.768277,32.000000,69.965455,77.373216,107.830262,105.800000,27.116782,43.367089,24.500000,16.632811,22.379747,31.000000,41.029306,1666.259766,39.889919,0.662393,75.418781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.864235,59.969590,213.552097,174.108406,108.059514,108.744366,54.140509,14.152453,211.978127,9.852420,60.016042,49.684317,171.660290,215.174414,169.818549,212.872278,126.376623,211.337050,-0.064712,-1.364190,32.025740,-235.901082,195.821336,9.190525,40.117355,14.474621,12.038038,626.416738,0.373953,398629.217100,0.925893,19.729160,2.945799,4.274505,0.074954,0.053497,125.791953,98.984573,32.000000,32.000000,32.000000,32.000000,557.783208,32.000000,70.001789,77.455715,107.828140,105.800000,27.156176,43.367089,24.500000,16.683530,22.379747,31.000000,41.028830,1673.583984,39.885484,0.660518,75.421994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.937470,59.968488,213.371276,174.112896,107.968931,108.729110,54.135498,14.156591,211.944512,9.814206,59.994824,49.640536,171.667499,215.137656,169.800054,212.802913,126.344741,211.458395,-0.064933,-1.364223,32.025740,-235.896617,195.972643,9.169185,40.082376,14.462180,25.020877,1302.118143,0.536090,398696.604014,0.928513,19.818702,2.961232,4.276874,0.074869,0.054402,125.826682,98.933254,32.000000,32.000000,32.000000,32.000000,185.862759,32.000000,69.974146,77.542245,107.809909,105.800000,27.121073,43.367089,24.500000,16.683014,22.379747,31.000000,41.028824,1662.597656,39.888422,0.661289,75.426955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.916053,59.964905,213.370383,174.115141,107.924616,108.717622,54.414677,14.157305,211.854027,9.808180,60.001565,49.589920,171.683054,215.116122,169.830926,212.815850,126.324557,211.253588,-0.065066,-1.364263,32.025740,-235.896067,195.538049,9.146561,40.078788,14.468400,14.172665,733.779314,2.193172,398599.647745,0.930161,19.842399,2.905264,4.282671,0.073880,0.054016,125.645139,98.984687,32.000000,32.000000,32.000000,32.000000,168.194656,32.000000,69.996064,77.656087,107.822690,105.800000,27.040267,43.367089,24.500000,16.633455,22.379747,31.000000,41.028465,1651.611328,39.833917,0.661932,75.430483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.815365,59.963252,213.487408,174.111774,107.937726,108.693937,54.278512,14.160016,211.917047,9.834512,59.985534,49.666703,171.672889,215.118669,169.807693,212.813346,126.360599,211.309679,-0.065108,-1.364270,32.025740,-235.888781,195.481697,9.142151,40.069953,14.468310,59.181873,3071.784625,1.053105,398550.897166,0.928615,19.765602,2.979297,4.272769,0.074913,0.053309,125.425900,98.967656,32.000000,32.000000,32.000000,32.000000,160.280396,32.000000,69.999248,77.711054,107.807018,105.800000,27.116562,43.367089,24.500000,16.626970,22.379747,31.000000,41.027895,1647.949219,39.808782,0.660583,75.430739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.911175,59.957464,213.212231,174.111774,107.912076,108.675450,54.301792,14.157590,211.838949,9.855281,59.918527,49.662815,171.658614,215.090070,169.795994,212.766264,126.330745,211.291746,-0.065276,-1.364262,32.025740,-235.894148,195.947047,9.143303,40.145212,14.469554,71.785858,3724.386368,1.859640,398559.014847,0.924180,19.784148,2.928327,4.274584,0.075335,0.053938,125.242783,98.898362,32.000000,32.000000,32.000000,32.000000,226.558450,32.000000,69.955519,77.780797,107.803970,105.800000,27.033147,43.367089,24.500000,16.616028,22.379747,31.000000,41.027460,1666.259766,39.893092,0.661649,75.500904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.806586,59.942307,213.356202,174.113177,107.930195,108.658871,54.139519,14.157876,211.778109,9.820888,59.940008,49.661963,171.665991,215.054857,169.816062,212.746503,126.312640,211.356838,-0.065308,-1.365463,32.025740,-235.895006,195.471235,9.116484,40.118995,14.455346,30.581319,1591.372389,0.446170,398479.477767,0.928351,19.886621,2.911778,4.285573,0.074691,0.054469,125.195018,98.913815,32.000000,32.000000,32.000000,32.000000,235.233307,32.000000,69.965410,77.820611,107.813311,105.800000,27.048185,43.367089,24.500000,16.684438,22.379747,31.000000,41.026813,1673.583984,39.810423,0.663300,75.464509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.805464,59.941481,213.197978,174.104478,107.922912,108.644966,54.122441,14.156877,211.728406,9.807693,59.980296,49.504699,171.665390,214.997422,169.798685,212.627181,126.327283,211.233082,-0.065355,-1.365450,32.025740,-235.895515,195.841423,9.126809,40.166199,14.399560,20.381825,1060.951871,0.366841,398386.345417,0.925823,19.781747,2.935400,4.271834,0.076052,0.054177,125.242436,98.884359,32.000000,32.000000,32.000000,32.000000,221.511034,32.000000,69.973453,77.899293,107.791298,105.800000,27.003690,43.367089,24.500000,16.657200,22.379747,31.000000,41.025665,1673.583984,39.814047,0.660113,75.493335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.917366,59.945614,213.122524,174.111493,107.930826,108.635609,54.335583,14.157019,211.696515,9.817361,59.996515,49.579726,171.669435,214.965174,169.803857,212.637918,126.310496,211.287094,-0.065329,-1.366645,32.025740,-235.894882,195.308852,9.130540,40.084846,14.431853,17.194999,891.554357,0.862876,398430.654828,0.930562,19.874763,2.976122,4.283695,0.074162,0.054556,125.233035,98.879097,32.000000,32.000000,32.000000,32.000000,285.647635,32.000000,70.001203,78.069011,107.761054,105.800000,27.051284,43.367089,24.500000,16.668815,22.379747,31.000000,41.025039,1666.259766,39.859448,0.662839,75.501407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.792780,59.946441,213.139613,174.111774,107.884833,108.625116,54.376411,14.156734,211.683318,9.803889,59.971470,49.588374,171.676940,214.959654,169.786777,212.635025,126.309696,211.213676,-0.065134,-1.366656,32.025740,-235.889613,195.367304,9.134861,40.034451,14.438470,41.830468,2167.265824,1.293861,398346.011514,0.930758,19.875097,2.918475,4.280614,0.073634,0.053569,125.117198,98.850981,32.000000,32.000000,32.000000,32.000000,141.324853,32.000000,69.974720,78.110186,107.724471,105.800000,27.025288,43.367089,24.500000,16.682282,22.379747,31.000000,41.024638,1651.611328,39.819961,0.662361,75.497921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.805894,59.942307,213.197785,174.104197,107.924900,108.611579,54.534945,14.152881,211.577480,9.811579,59.951938,49.561617,171.651419,214.863703,169.783564,212.566958,126.313654,211.177338,-0.065014,-1.366652,32.025740,-235.898367,195.325271,9.139850,40.005494,14.446583,71.281343,3682.400192,1.530278,398260.423145,0.924753,19.763500,2.954032,4.269507,0.074607,0.054090,125.011574,98.840211,32.000000,32.000000,32.000000,32.000000,307.090947,32.000000,69.970315,78.158841,107.689167,105.800000,26.912059,43.367089,24.500000,16.625169,22.379747,31.000000,41.024123,1658.935547,39.803175,0.660148,75.500580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.787718,59.945063,213.039358,174.113458,107.879224,108.591947,54.250543,14.153024,211.546079,9.822891,59.983193,49.514816,171.651934,214.883639,169.829558,212.456764,126.342058,211.038563,-0.065239,-1.366632,32.025740,-235.894467,195.291477,9.139835,40.036885,14.395449,27.807286,1444.057569,0.630344,398327.365782,0.926513,19.893189,2.929317,4.280532,0.074320,0.052801,124.771661,98.808481,32.000000,32.000000,32.000000,32.000000,144.367575,32.000000,69.968399,78.224341,107.618800,105.800000,26.856495,43.367089,24.500000,16.674295,22.379747,31.000000,41.023344,1666.259766,39.817455,0.662170,75.500862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.871041,59.951126,213.225930,174.127769,107.782105,108.574185,54.153020,14.151882,211.471064,9.793628,60.023965,49.609025,171.662847,214.811992,169.843478,212.570523,126.326393,211.026648,-0.065289,-1.367220,32.025740,-235.895445,195.310404,9.128297,39.999201,14.413191,17.871667,929.763230,0.369846,398251.601280,0.923427,19.875480,2.912727,4.280573,0.074815,0.054631,124.682230,98.777081,32.000000,32.000000,32.000000,32.000000,131.916893,32.000000,69.994683,78.300094,107.592874,105.800000,26.900814,43.367089,24.500000,16.677388,22.379747,31.000000,41.023024,1666.259766,39.746559,0.662337,75.415883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.899956,59.963527,212.989180,174.138152,107.680534,108.558153,54.117813,14.155592,211.553388,9.786061,59.962781,49.504714,171.659393,214.750760,169.780745,212.448740,126.290679,211.096471,-0.065347,-1.367821,32.025740,-235.893205,195.151935,9.128902,40.034252,14.422134,22.194060,1155.384447,0.947706,398135.765582,0.928479,19.897053,2.836068,4.278954,0.074539,0.055268,124.591431,98.774386,32.000000,32.000000,32.000000,32.000000,417.689172,32.000000,69.967177,78.350927,107.568742,105.800000,26.837530,43.367089,24.500000,16.625711,22.379747,31.000000,41.023016,1658.935547,39.694524,0.661849,75.423451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.792115,59.953331,213.039158,174.138714,107.638388,108.542922,54.308200,14.154593,211.522643,9.819099,60.038977,49.476101,171.671381,214.810614,169.773377,212.437310,126.278886,211.032624,-0.065428,-1.367786,32.025740,-235.896165,195.238552,9.126895,40.028951,14.447773,38.053259,1974.042244,1.473174,398042.096251,0.928306,19.816897,2.847590,4.275546,0.074592,0.053549,124.672086,98.769455,32.000000,32.000000,32.000000,32.000000,402.352654,32.000000,69.974328,78.336231,107.594463,105.800000,26.758851,43.367089,24.500000,16.647553,22.379747,31.000000,41.022123,1647.949219,39.778491,0.662399,75.415209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.776079,59.955535,212.962869,174.117106,107.550399,108.527665,54.311871,14.148885,211.612873,9.841448,60.018888,49.547388,171.651414,214.721478,169.814872,212.467294,126.274924,210.985453,-0.065465,-1.367606,32.025740,-235.903670,195.281791,9.138432,40.043214,14.409297,64.357609,3338.375052,1.184648,398053.514968,0.928212,19.799406,2.907585,4.268324,0.074152,0.054434,124.917005,98.828387,32.000000,32.000000,32.000000,32.000000,390.711744,32.000000,69.947486,78.145272,107.532388,105.800000,26.789675,43.367089,24.500000,16.616546,22.379747,31.000000,41.021740,1651.611328,39.772379,0.662362,75.427142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.869750,59.960220,212.885545,174.129172,107.475598,108.507847,54.214056,14.155878,211.511670,9.849656,60.033116,49.556655,171.652204,214.684629,169.827219,212.468093,126.292494,210.978733,-0.065732,-1.368467,32.025740,-235.891450,195.211610,9.137554,39.972192,14.410054,67.523852,3508.934813,0.692190,398096.787754,0.927005,19.900766,2.897174,4.278572,0.074390,0.053641,124.917442,98.809972,32.000000,32.000000,32.000000,32.000000,111.082575,32.000000,69.930108,78.033528,107.529256,105.800000,26.711972,43.367089,24.500000,16.678164,22.379747,31.000000,41.021484,1666.259766,39.688754,0.662169,75.418772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.854992,59.959393,212.901678,174.130576,107.421260,108.482122,54.536754,14.156734,211.476079,9.847461,60.015813,49.417652,171.675711,214.724582,169.818722,212.432280,126.287239,211.011095,-0.065903,-1.370033,32.025740,-235.895984,195.281319,9.139955,39.956235,14.405907,16.195598,836.638182,0.409233,398064.334904,0.927146,19.919576,2.884729,4.278418,0.074572,0.053609,125.038549,98.837869,32.000000,32.000000,32.000000,32.000000,199.503555,32.000000,69.914839,77.837523,107.586693,105.800000,26.633440,43.367089,24.500000,16.678280,22.379747,31.000000,41.021223,1673.583984,39.782746,0.662199,75.490011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.860689,59.959669,212.884098,174.122999,107.400963,108.465396,54.606766,14.152595,211.543526,9.807351,60.018150,49.580662,171.668054,214.724534,169.821112,212.482902,126.271119,210.922887,-0.065871,-1.372380,32.025740,-235.904533,195.217464,9.137095,39.959679,14.443230,23.256264,1199.840399,0.389258,397883.429559,0.926743,19.827327,2.864821,4.268831,0.073220,0.052411,125.000954,98.835704,32.000000,32.000000,32.000000,32.000000,205.548833,32.000000,69.878906,77.728735,107.622705,105.800000,26.621878,43.367089,24.500000,16.628691,22.379747,31.000000,41.020592,1669.921875,39.735092,0.662258,75.413709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.693928,59.955811,213.094805,174.129734,107.323378,108.441019,54.289656,14.153166,211.320842,9.817503,59.932937,49.545659,171.683690,214.693532,169.813299,212.459515,126.257751,210.916112,-0.065885,-1.374086,32.025740,-235.901512,195.201556,9.141513,39.936672,14.424154,17.787978,923.080309,1.623025,397811.912195,0.921339,19.841762,2.881333,4.270418,0.074528,0.054738,124.901364,98.909017,32.000000,32.000000,32.000000,32.000000,167.712651,32.000000,69.907142,77.537117,107.632112,105.800000,26.545941,43.367089,24.500000,16.629686,22.379747,31.000000,41.020088,1647.949219,39.733217,0.660735,75.420707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.795437,59.935418,213.086687,174.122438,107.218633,108.428655,54.411547,14.158161,211.404940,9.816456,59.942112,49.416968,171.681810,214.690348,169.822970,212.403556,126.260866,210.947225,-0.065580,-1.374027,32.025740,-235.894557,195.074392,9.132072,39.956650,14.412794,52.665759,2726.887800,1.129926,397778.035432,0.919901,19.836147,2.866766,4.269578,0.076328,0.053725,125.042556,98.930688,32.000000,32.000000,32.000000,32.000000,465.438439,32.000000,69.947787,77.451956,107.639664,105.800000,26.549708,43.367089,24.500000,16.626644,22.379747,31.000000,41.019495,1647.949219,39.720776,0.661326,75.416224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.848983,59.920812,212.852093,174.104478,107.167949,108.411472,54.355778,14.157733,211.387841,9.830582,59.913958,49.516764,171.679085,214.670290,169.834776,212.363687,126.269626,210.955612,-0.065701,-1.374062,32.025740,-235.892208,195.065154,9.140960,39.942730,14.425181,71.262989,3693.586820,1.482129,397850.508834,0.928469,20.004979,2.877777,4.288146,0.074036,0.053861,125.208487,98.916439,32.000000,32.000000,32.000000,32.000000,151.356763,32.000000,69.948481,77.404929,107.648206,105.800000,26.512983,43.367089,24.500000,16.727917,22.379747,31.000000,41.018085,1651.611328,39.736625,0.663527,75.417016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.782299,59.906757,213.067625,174.092972,107.097843,108.391893,54.250185,14.154736,211.429299,9.882562,59.913403,49.491025,171.674912,214.820736,169.809347,212.414310,126.319341,210.901195,-0.065795,-1.375709,32.025740,-235.897492,195.015983,9.144824,39.933517,14.443500,50.828239,2639.573987,0.499633,397685.450784,0.924159,19.879415,2.885487,4.279241,0.076024,0.053995,125.211867,98.972089,32.000000,32.000000,32.000000,32.000000,140.185630,32.000000,69.968308,77.434866,107.655627,105.800000,26.471454,43.367089,24.500000,16.677381,22.379747,31.000000,41.015982,1673.583984,39.736516,0.662463,75.418295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.737955,59.901521,213.136426,174.089886,107.054297,108.372630,54.172821,14.155021,211.390850,9.886194,59.879318,49.450864,171.657329,214.738411,169.777932,212.420136,126.308156,210.917478,-0.065816,-1.378056,32.025740,-235.900474,195.100132,9.141768,39.964132,14.425470,12.291057,639.201456,0.368557,397539.346155,0.923833,19.809396,2.879645,4.269939,0.074228,0.054047,125.155822,98.926049,32.000000,32.000000,32.000000,32.000000,214.582796,32.000000,69.930018,77.413776,107.615992,105.800000,26.492626,43.367089,24.500000,16.664374,22.379747,31.000000,41.014826,1677.246094,39.722092,0.660963,75.426119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.724942,59.891325,213.103688,174.074171,107.012623,108.342792,54.541705,14.155164,211.470914,9.877290,59.897367,49.419169,171.648795,214.640566,169.812620,212.360629,126.233495,210.921701,-0.065769,-1.380929,32.025740,-235.896737,195.331634,9.139979,39.923546,14.425217,21.524123,1111.800181,0.517559,397398.022779,0.926792,19.864357,2.810995,4.279988,0.075098,0.053941,124.887991,98.947429,32.000000,32.000000,32.000000,32.000000,206.766149,32.000000,69.921326,77.493594,107.637166,105.800000,26.489590,43.367089,24.500000,16.660355,22.379747,31.000000,41.013144,1666.259766,39.699842,0.662026,75.425028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.752194,59.898765,213.069897,174.057334,106.974209,108.321431,54.282301,14.159303,211.500222,9.917680,59.912432,49.400079,171.649682,214.672187,169.820964,212.428329,126.295459,210.943633,-0.065570,-1.383354,32.025740,-235.895376,195.206224,9.154346,39.878704,14.429617,13.270429,688.742239,2.141964,397380.369391,0.928847,19.905054,2.827847,4.285187,0.074309,0.053389,124.746822,98.958713,32.000000,32.000000,32.000000,32.000000,161.242592,32.000000,69.937254,77.557090,107.647944,105.800000,26.443834,43.367089,24.500000,16.701251,22.379747,31.000000,41.011687,1647.949219,39.729737,0.662780,75.420596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.729107,59.899868,212.801187,174.069400,106.960419,108.300145,54.307381,14.154165,211.338838,9.923111,59.932955,49.348322,171.650405,214.622227,169.801187,212.372342,126.280354,210.967389,-0.065239,-1.384815,32.025740,-235.892019,195.316114,9.170504,39.921725,14.465696,48.708631,2526.836019,1.222918,397424.109533,0.922551,19.908343,2.903976,4.285650,0.074747,0.053449,124.698527,98.958396,32.000000,32.000000,32.000000,32.000000,209.443522,32.000000,69.940966,77.573518,107.586820,105.800000,26.414997,43.367089,24.500000,16.693745,22.379747,31.000000,41.010968,1647.949219,39.704332,0.663031,75.416300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.799907,59.900143,212.910566,174.080344,106.951110,108.277331,54.209837,14.157590,211.317421,9.933181,59.873850,49.431828,171.680465,214.647899,169.806339,212.366641,126.230619,210.988771,-0.065150,-1.385063,32.025740,-235.892514,194.974621,9.169745,39.897330,14.433674,68.972247,3584.480874,1.982033,397204.773039,0.926237,19.887545,2.849644,4.282623,0.074014,0.054144,124.648698,98.951688,32.000000,32.000000,32.000000,32.000000,190.028465,32.000000,69.979068,77.705449,107.530492,105.800000,26.364251,43.367089,24.500000,16.740899,22.379747,31.000000,41.009731,1651.611328,39.696813,0.662034,75.417502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.716248,59.883608,212.963536,174.079503,106.910189,108.257685,54.228460,14.156306,211.460125,9.898132,59.888145,49.477651,171.660590,214.698144,169.810276,212.418487,126.217486,210.826694,-0.064988,-1.386236,32.025740,-235.896902,195.176796,9.173503,39.910023,14.421503,43.114874,2239.906267,0.539636,397179.322244,0.926103,19.912569,2.873015,4.279208,0.073655,0.053641,124.591838,98.899226,32.000000,32.000000,32.000000,32.000000,217.800455,32.000000,69.947349,77.741453,107.479324,105.800000,26.341507,43.367089,24.500000,16.738904,22.379747,31.000000,41.008724,1673.583984,39.763977,0.662017,75.428830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.705415,59.873688,213.112093,174.067155,106.830970,108.238569,54.603531,14.150883,211.419399,9.882557,59.905035,49.463294,171.683859,214.650680,169.809740,212.330597,126.269083,210.874651,-0.064786,-1.385555,32.025740,-235.904285,195.304674,9.170695,39.916027,14.435675,20.917786,1079.257263,0.380691,397141.537534,0.926125,19.839513,2.930187,4.275321,0.073692,0.053582,124.551061,98.922300,32.000000,32.000000,32.000000,32.000000,155.316356,32.000000,69.975385,77.816105,107.408761,105.800000,26.353377,43.367089,24.500000,16.689442,22.379747,31.000000,41.006240,1673.583984,39.741691,0.661441,75.425770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
