OSU 80 Ton Compressor Load Stand
49.641421,59.875066,212.920017,174.064630,106.814408,108.216134,54.336931,14.154879,211.340042,9.875453,59.926470,49.396467,171.648825,214.648787,169.818614,212.291404,126.254439,211.064905,-0.064652,-1.388637,32.025740,-235.897023,195.099337,9.155953,39.964871,14.453850,14.900559,772.569311,0.609832,397140.114822,0.927310,19.909637,2.886923,4.283580,0.074524,0.052924,124.474340,98.916439,32.000000,32.000000,32.000000,32.000000,113.532487,32.000000,69.984849,77.768742,107.379499,105.800000,26.316208,43.367089,24.500000,16.717614,22.379747,31.000000,41.004690,1658.935547,39.724472,0.661222,75.500163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.669459,59.891876,212.800908,174.087360,106.773299,108.193463,54.324881,14.157590,211.232923,9.883157,59.912588,49.416072,171.665817,214.615019,169.823716,212.266409,126.249654,210.962162,-0.064426,-1.390705,32.025740,-235.895291,194.950473,9.163528,39.934220,14.429436,59.310870,3075.852490,1.257533,396958.255078,0.920975,19.910947,2.852018,4.287503,0.074393,0.053791,124.413740,98.950436,32.000000,32.000000,32.000000,32.000000,116.597704,32.000000,70.003391,77.689665,107.293908,105.800000,26.253391,43.367089,24.500000,16.690748,22.379747,31.000000,41.003603,1655.273437,39.735975,0.661894,75.420997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.691507,59.880302,213.104137,174.090166,106.740480,108.178926,54.484381,14.157876,211.474442,9.883618,59.849374,49.547445,171.654633,214.556741,169.824808,212.360896,126.225292,210.849975,-0.064316,-1.393945,32.025740,-235.893209,195.174776,9.139907,39.930830,14.408521,66.202855,3423.219090,1.765826,396966.184084,0.926616,19.978700,2.932850,4.289160,0.073450,0.053296,124.408448,98.941784,32.000000,32.000000,32.000000,32.000000,103.525662,32.000000,70.015810,77.590942,107.317938,105.800000,26.157060,43.367089,24.500000,16.741305,22.379747,31.000000,41.002416,1662.597656,39.690629,0.662357,75.414740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.717106,59.855775,213.061824,174.072207,106.735154,108.164285,54.106682,14.152738,211.247194,9.855792,59.869628,49.386042,171.681000,214.685907,169.841914,212.364722,126.229015,210.945720,-0.064272,-1.394344,32.025740,-235.898346,195.238165,9.152164,39.921490,14.437316,11.971923,623.365840,0.443171,396890.906640,0.926093,19.966420,2.901895,4.284341,0.073501,0.053127,124.453156,98.951640,32.000000,32.000000,32.000000,32.000000,118.466219,32.000000,70.039831,77.557585,107.355930,105.800000,26.166592,43.367089,24.500000,16.727587,22.379747,31.000000,40.999497,1673.583984,39.736552,0.661488,75.495560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.743907,59.854673,212.979800,174.057614,106.809512,108.152853,54.364822,14.157162,211.342162,9.907624,59.846734,49.416131,171.689432,214.770487,169.806380,212.355945,126.193229,210.834243,-0.064091,-1.394577,32.025740,-235.897026,195.110430,9.168659,39.910077,14.418654,16.901477,875.864021,0.397212,396850.944421,0.922780,19.931980,2.887221,4.288542,0.074349,0.053135,124.509393,98.895098,32.000000,32.000000,32.000000,32.000000,108.572692,32.000000,69.998201,77.490822,107.377044,105.800000,26.192283,43.367089,24.500000,16.736053,22.379747,31.000000,40.997614,1655.273437,39.698094,0.662538,75.494938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.674577,59.851090,212.970806,174.038532,106.833767,108.140681,54.312020,14.154593,211.477371,9.920528,59.844369,49.454659,171.683400,214.750578,169.813008,212.385972,126.235028,210.909704,-0.063986,-1.396604,32.025740,-235.894041,195.473337,9.161319,39.925763,14.418672,49.771475,2581.752194,2.194802,396736.098254,0.928510,19.880915,2.916814,4.285483,0.075377,0.053394,124.392446,98.877572,32.000000,32.000000,32.000000,32.000000,118.753633,32.000000,69.984832,77.501837,107.448733,105.800000,26.046285,43.367089,24.500000,16.812221,22.379747,31.000000,40.995678,1647.949219,39.732856,0.661255,75.489346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.786416,59.841169,212.853983,174.031236,106.847601,108.131535,54.225699,14.155164,211.407990,9.932022,59.819810,49.469037,171.683929,214.647109,169.815402,212.394692,126.230791,210.966919,-0.063650,-1.399523,32.025740,-235.894777,195.235533,9.161835,39.945363,14.395666,71.934135,3737.316367,1.553376,396742.236049,0.923453,19.852038,2.913808,4.281525,0.073937,0.052359,124.484204,98.863975,32.000000,32.000000,32.000000,32.000000,115.209767,32.000000,70.016128,77.498720,107.472632,105.800000,26.078482,43.367089,24.500000,16.769913,22.379747,31.000000,40.993725,1658.935547,39.685166,0.661350,75.487710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.734483,59.820225,213.093182,174.037410,106.877397,108.127671,54.519054,14.156591,211.355156,9.925030,59.790002,49.501003,171.671248,214.693359,169.783309,212.411276,126.245799,210.955124,-0.063624,-1.400678,32.025740,-235.898577,195.023712,9.157865,39.933336,14.421106,20.680190,1068.651758,0.528038,396665.288297,0.925656,19.920326,2.898270,4.287320,0.073976,0.053332,124.728281,98.886666,32.000000,32.000000,32.000000,32.000000,134.397188,32.000000,70.009865,77.528706,107.559897,105.800000,25.999887,43.367089,24.500000,16.824904,22.379747,31.000000,40.990510,1673.583984,39.693640,0.661448,75.461389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.721258,59.809202,213.055264,174.027869,106.956975,108.122171,54.061032,14.154308,211.487382,9.896302,59.778817,49.581887,171.681759,214.657213,169.810990,212.403451,126.227958,211.004424,-0.063519,-1.400844,32.025740,-235.899717,195.191929,9.139268,39.977024,14.445592,24.897250,1297.469155,0.364477,396534.630436,0.924738,19.794507,2.922415,4.275343,0.073898,0.053145,124.759173,98.916439,32.000000,32.000000,32.000000,32.000000,144.337351,32.000000,70.012462,77.579398,107.596538,105.800000,26.006998,43.367089,24.500000,16.819688,22.379747,31.000000,40.987758,1673.583984,39.692540,0.660659,75.408868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.775750,59.784125,213.111062,174.013838,106.896813,108.120622,54.530591,14.157162,211.394625,9.928737,59.796167,49.502710,171.679507,214.715032,169.791586,212.462207,126.293611,211.018052,-0.063474,-1.398647,32.025740,-235.895556,195.189236,9.134578,39.930505,14.420746,25.768701,1331.319601,1.269778,396502.705798,0.920734,19.827356,2.903302,4.284616,0.073626,0.052587,124.851469,98.933132,32.000000,32.000000,32.000000,32.000000,119.452735,32.000000,70.019078,77.608986,107.611480,105.800000,25.963684,43.367089,24.500000,16.763824,22.379747,31.000000,40.984629,1655.273437,39.703971,0.661548,75.432546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.691544,59.783023,212.971396,174.004578,106.891991,108.119086,54.302034,14.154593,211.450404,9.951075,59.795938,49.555533,171.640265,214.704611,169.772012,212.370000,126.266139,211.006669,-0.063115,-1.399792,32.025740,-235.895348,195.170025,9.132068,39.910528,14.415391,70.884503,3677.605923,1.054723,396516.807479,0.928732,19.830038,2.938294,4.284993,0.073461,0.052513,125.168340,98.976653,32.000000,32.000000,32.000000,32.000000,152.237971,32.000000,69.998121,77.642087,107.606095,105.800000,25.943586,43.367089,24.500000,16.827033,22.379747,31.000000,40.981559,1655.273437,39.742755,0.661578,75.416027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.648763,59.791014,212.997061,174.002613,106.984442,108.112819,54.169401,14.153737,211.489753,9.919868,59.810189,49.509357,171.628179,214.646173,169.813579,212.399947,126.235438,210.954881,-0.063377,-1.402737,32.025740,-235.894897,195.509518,9.147000,39.952899,14.439966,53.696791,2792.700041,1.018210,396293.625465,0.919553,19.748505,2.877382,4.281423,0.074298,0.053677,125.252240,98.994777,32.000000,32.000000,32.000000,32.000000,178.494555,32.000000,69.980904,77.640651,107.606558,105.800000,25.926014,43.367089,24.500000,16.758791,22.379747,31.000000,40.979071,1662.597656,39.689800,0.660839,75.413547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.641065,59.801486,213.003429,174.007945,106.986029,108.111507,54.594145,14.160302,211.464447,9.896407,59.810977,49.551008,171.645228,214.779189,169.794507,212.487511,126.245131,211.009439,-0.063482,-1.405641,32.025740,-235.891926,195.391593,9.170966,39.923762,14.425091,18.740779,967.100418,0.370506,396413.943387,0.925127,19.834664,2.900894,4.285868,0.074692,0.054665,125.130535,99.018409,32.000000,32.000000,32.000000,32.000000,158.043034,32.000000,69.974196,77.600282,107.605322,105.800000,25.845326,43.367089,24.500000,16.772939,22.379747,31.000000,40.976850,1669.921875,39.722380,0.660828,75.423980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.602047,59.804517,212.889760,174.006261,107.069811,108.113764,54.328281,14.152881,211.416494,9.906907,59.829697,49.488196,171.650083,214.681469,169.807574,212.522302,126.252873,210.971492,-0.063356,-1.405731,32.025740,-235.894610,195.354151,9.181433,39.969018,14.407836,14.295845,741.333920,0.489482,396500.512037,0.928237,19.887031,2.913578,4.290078,0.074502,0.054716,125.156616,99.007526,32.000000,32.000000,32.000000,32.000000,194.637486,32.000000,69.996626,77.617166,107.616800,105.800000,25.785973,43.367089,24.500000,16.773919,22.379747,31.000000,40.974532,1651.611328,39.772992,0.662226,75.497503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.600567,59.800384,213.046956,174.000649,107.081235,108.113019,54.394807,14.153737,211.533227,9.895712,59.813594,49.523814,171.656900,214.672346,169.799496,212.443625,126.236281,210.923213,-0.063299,-1.405677,32.025740,-235.898981,195.150243,9.188717,39.967684,14.454048,65.409591,3387.770554,1.402718,396497.448655,0.921186,19.905489,2.922865,4.290871,0.073843,0.053683,125.134932,98.941070,32.000000,32.000000,32.000000,32.000000,108.849883,32.000000,69.971451,77.621824,107.578801,105.800000,25.817097,43.367089,24.500000,16.807389,22.379747,31.000000,40.971986,1651.611328,39.726798,0.661794,75.449610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.666693,59.792668,212.833399,174.002052,107.175053,108.111534,54.614792,14.153594,211.469181,9.895506,59.798739,49.482899,171.660396,214.745163,169.826856,212.418220,126.252787,210.970410,-0.063275,-1.405590,32.025740,-235.900431,194.971930,9.174736,39.931948,14.450298,67.003446,3456.343132,1.839456,396525.531437,0.926521,19.949024,2.901922,4.291955,0.074385,0.053994,125.014185,98.945237,32.000000,32.000000,32.000000,32.000000,0.091500,32.000000,69.992778,77.611296,107.576569,105.800000,25.796772,43.367089,24.500000,16.846953,22.379747,31.000000,40.968987,1666.259766,39.724544,0.661167,75.413002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.736499,59.788259,212.934235,174.002333,107.244639,108.111046,54.232725,14.155164,211.495756,9.877419,59.792803,49.426479,171.656569,214.726121,169.819293,212.551314,126.200124,211.064211,-0.063419,-1.405310,32.025740,-235.898044,195.078901,9.168566,39.979548,14.463334,12.396938,643.995726,0.402236,396552.274599,0.925402,19.946428,2.901718,4.295252,0.074544,0.053624,124.760940,98.981663,32.000000,32.000000,32.000000,32.000000,102.198735,32.000000,69.981040,77.596372,107.536333,105.800000,25.707103,43.367089,24.500000,16.881367,22.379747,31.000000,40.966163,1673.583984,39.774038,0.662276,75.498586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.709422,59.771448,213.113027,173.984935,107.315358,108.113188,54.519120,14.156734,211.639353,9.863720,59.763465,49.454201,171.655616,214.770713,169.831385,212.418589,126.182471,210.984160,-0.063608,-1.407866,32.025740,-235.896964,195.373504,9.160640,39.937285,14.400498,19.384146,1001.677269,0.391940,396447.567917,0.920294,19.870081,2.901631,4.285234,0.073389,0.053050,124.801383,99.006812,32.000000,32.000000,32.000000,32.000000,83.518167,32.000000,69.960059,77.660294,107.508775,105.800000,25.726602,43.367089,24.500000,16.889460,22.379747,31.000000,40.962804,1666.259766,39.725770,0.661086,75.421858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.679265,59.770622,213.118114,173.977639,107.361411,108.115009,54.387294,14.155592,211.536717,9.910793,59.808117,49.458257,171.649293,214.817666,169.791871,212.518168,126.136142,210.952492,-0.063786,-1.410227,32.025740,-235.891572,195.487552,9.153515,39.959336,14.433836,46.696463,2418.892320,2.116518,396493.530517,0.925333,19.793299,2.986921,4.281247,0.074071,0.054456,124.865766,99.031709,32.000000,32.000000,32.000000,32.000000,102.136712,32.000000,69.938481,77.775016,107.524692,105.800000,25.722198,43.367089,24.500000,16.914910,22.379747,31.000000,40.959213,1651.611328,39.737670,0.659685,75.428847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.579001,59.776960,213.290022,173.978761,107.360767,108.107694,54.333174,14.159588,211.573073,9.942391,59.789397,49.492954,171.657659,214.756882,169.792428,212.612780,126.118663,211.094590,-0.063923,-1.412008,32.025740,-235.892477,195.573617,9.154591,39.944010,14.396549,69.678332,3612.955928,1.354966,396535.234965,0.921001,19.804553,2.976732,4.287176,0.074427,0.053136,124.817052,99.063056,32.000000,32.000000,32.000000,32.000000,121.369137,32.000000,69.922501,77.852103,107.576015,105.800000,25.708070,43.367089,24.500000,16.916804,22.379747,31.000000,40.956559,1655.273437,39.699969,0.661154,75.412030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.610269,59.777511,213.153775,173.976797,107.348972,108.110440,54.174058,14.151882,211.473842,9.913660,59.814191,49.473065,171.658903,214.866303,169.811567,212.523748,126.156613,211.156751,-0.064140,-1.409938,32.025740,-235.901163,195.630032,9.161757,39.962942,14.430572,51.181547,2661.656682,0.562765,396661.821416,0.923863,19.834996,3.012043,4.289881,0.073979,0.053445,124.650636,99.090517,32.000000,32.000000,32.000000,32.000000,163.205993,32.000000,69.920568,77.960775,107.640180,105.800000,25.625845,43.367089,24.500000,16.879868,22.379747,31.000000,40.953953,1666.259766,39.716088,0.661315,75.424790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.598389,59.765110,212.971288,173.961924,107.327511,108.114728,54.092045,14.154879,211.624586,9.881601,59.743438,49.570925,171.647739,214.889584,169.829827,212.650445,126.126384,211.101797,-0.064369,-1.409876,32.025740,-235.898983,195.222848,9.160825,39.978647,14.465678,23.307624,1213.932645,0.377983,396767.726622,0.926791,19.945401,3.078949,4.302023,0.075021,0.054122,124.611769,98.989552,32.000000,32.000000,32.000000,32.000000,124.795803,32.000000,69.902303,77.970634,107.672525,105.800000,25.602398,43.367089,24.500000,16.865116,22.379747,31.000000,40.949903,1673.583984,39.780042,0.663407,75.432733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.651162,59.742238,213.030530,173.942562,107.342226,108.116222,54.601137,14.153309,211.564996,9.894212,59.738968,49.565132,171.638705,214.900938,169.817791,212.617421,126.112085,211.160300,-0.064463,-1.410666,32.025740,-235.897612,195.384274,9.151262,40.031602,14.482103,17.811196,919.012444,0.514099,396674.374175,0.928895,19.913480,3.062611,4.296566,0.074355,0.053126,124.437062,98.996489,32.000000,32.000000,32.000000,32.000000,102.917661,32.000000,69.900938,77.942974,107.719533,105.800000,25.645918,43.367089,24.500000,16.874667,22.379747,31.000000,40.945952,1655.273437,39.823369,0.662512,75.488733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.617993,59.741686,213.327870,173.965853,107.299953,108.120652,54.266391,14.156163,211.542681,9.860227,59.797570,49.500412,171.627965,214.953522,169.786152,212.619460,126.055408,211.150911,-0.064332,-1.413682,32.025740,-235.896065,195.547513,9.134106,40.003979,14.450568,64.871790,3367.867072,1.128486,396744.530834,0.930554,19.913415,3.073733,4.293915,0.075056,0.054046,124.546516,99.084159,32.000000,32.000000,32.000000,32.000000,111.016359,32.000000,69.881485,77.918359,107.729263,105.800000,25.562199,43.367089,24.500000,16.943867,22.379747,31.000000,40.941637,1658.935547,39.757846,0.661194,75.421338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.590305,59.755465,213.191585,173.964450,107.340973,108.124423,54.544924,14.156877,211.676923,9.820848,59.753867,49.490730,171.626329,214.943766,169.768856,212.592630,126.054329,211.156685,-0.064568,-1.414618,32.025740,-235.896658,195.528321,9.144797,39.977637,14.461134,50.533397,2610.081967,1.475612,396704.885377,0.920758,19.835765,3.108374,4.290545,0.073955,0.053136,124.599283,99.041317,32.000000,32.000000,32.000000,32.000000,172.767716,32.000000,69.890035,77.861874,107.740880,105.800000,25.625271,43.367089,24.500000,16.961932,22.379747,31.000000,40.939167,1669.921875,39.820863,0.659975,75.485903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.582891,59.747473,213.420321,173.960241,107.391492,108.133603,54.615697,14.152167,211.674012,9.750257,59.746427,49.443786,171.657322,214.932022,169.803646,212.609271,126.124501,211.150180,-0.064980,-1.414572,32.025740,-235.902021,195.892024,9.156369,39.984741,14.447106,23.493829,1211.898712,0.405773,396866.382250,0.927155,19.869637,3.161786,4.299405,0.074595,0.054256,124.624319,99.039778,32.000000,32.000000,32.000000,32.000000,118.895374,32.000000,69.895151,77.801983,107.804526,105.800000,25.613742,43.367089,24.500000,16.939617,22.379747,31.000000,40.935284,1673.583984,39.779988,0.662089,75.471805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.582871,59.724325,213.316421,173.949297,107.438493,108.135904,54.352913,14.152025,211.645267,9.725793,59.722204,49.569208,171.602978,214.943494,169.817771,212.633575,126.116686,211.161954,-0.065019,-1.416118,32.025740,-235.899223,195.505685,9.169874,39.992386,14.453471,31.691267,1642.656542,0.520967,396924.937716,0.923052,19.912165,3.164872,4.299058,0.074091,0.053519,124.714811,98.986382,32.000000,32.000000,32.000000,32.000000,418.348471,32.000000,69.909215,77.789192,107.872845,105.800000,25.570658,43.367089,24.500000,16.982193,22.379747,31.000000,40.930351,1647.949219,39.802454,0.661116,75.472981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.623253,59.719641,213.132582,173.952383,107.383501,108.145928,54.277401,14.153309,211.804923,9.748361,59.705678,49.592259,171.610518,214.880653,169.812281,212.687338,126.079835,211.199967,-0.065234,-1.417536,32.025740,-235.897776,195.684323,9.172112,39.988942,14.455274,70.981099,3684.288844,1.121587,396807.452798,0.922066,19.911874,3.092439,4.304314,0.074779,0.053540,125.070312,99.021448,32.000000,32.000000,32.000000,32.000000,223.945964,32.000000,69.911404,77.761346,107.958422,105.800000,25.492973,43.367089,24.500000,16.965525,22.379747,31.000000,40.926644,1655.273437,39.809684,0.662403,75.418474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.599823,59.712476,213.238966,173.942281,107.431352,108.152055,54.588980,14.159017,211.721067,9.761404,59.732514,49.483936,171.619216,214.944598,169.813542,212.653932,126.071784,211.270645,-0.065098,-1.420220,32.025740,-235.891414,195.920900,9.187649,39.965845,14.479958,54.588450,2817.252511,0.831158,396799.745675,0.926488,19.888745,3.104347,4.302220,0.073778,0.055130,125.183922,99.046058,32.000000,32.000000,32.000000,32.000000,213.860561,32.000000,69.937292,77.632797,108.056283,105.800000,25.491927,43.367089,24.500000,16.977265,22.379747,31.000000,40.922101,1673.583984,39.719730,0.661780,75.430790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.554879,59.709444,213.401417,173.935266,107.491671,108.159954,54.151475,14.152310,211.825661,9.728531,59.670749,49.598245,171.584604,215.022791,169.809422,212.587412,126.044497,211.201743,-0.065263,-1.420216,32.025740,-235.899101,195.835714,9.182356,40.033928,14.466651,11.652322,606.222695,0.370646,396874.381303,0.927021,19.842131,3.154412,4.295014,0.074683,0.054166,125.312574,99.076531,32.000000,32.000000,32.000000,32.000000,532.430083,32.000000,69.952623,77.534073,108.094795,105.800000,25.526565,43.367089,24.500000,17.047195,22.379747,31.000000,40.918260,1677.246094,39.798433,0.660866,75.420400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.524078,59.680234,213.342803,173.881669,107.452242,108.167035,54.018074,14.152738,211.798795,9.740073,59.654731,49.567323,171.591441,214.971363,169.788689,212.588818,126.089915,211.376839,-0.064974,-1.420233,32.025740,-235.900470,195.654383,9.167852,39.994874,14.455563,24.415058,1273.352527,0.482323,396924.960608,0.922244,19.859292,3.187029,4.299188,0.074646,0.053261,125.238337,99.065539,32.000000,32.000000,32.000000,32.000000,250.518579,32.000000,69.960666,77.457318,108.096227,105.800000,25.491369,43.367089,24.500000,17.037239,22.379747,31.000000,40.912888,1666.259766,39.777391,0.662877,75.421295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.640795,59.676376,213.408326,173.883353,107.448978,108.167821,54.260338,14.153024,211.780122,9.719997,59.695918,49.593598,171.578789,215.075852,169.762216,212.700417,126.089418,211.330927,-0.064807,-1.420261,32.025740,-235.901165,195.753053,9.126982,40.014022,14.479309,19.672676,1021.435470,2.262626,397042.165453,0.930682,19.902947,3.190367,4.306365,0.075108,0.053490,125.297496,99.040952,32.000000,32.000000,32.000000,32.000000,299.182647,32.000000,69.968129,77.383272,108.109624,105.800000,25.480826,43.367089,24.500000,17.015836,22.379747,31.000000,40.907566,1647.949219,39.778906,0.662459,75.420553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.636134,59.689603,213.212798,173.885598,107.477682,108.173922,54.533231,14.154879,211.763835,9.721542,59.717075,49.612509,171.551926,215.143468,169.797921,212.748558,126.098265,211.340292,-0.064833,-1.420283,32.025740,-235.896206,195.704003,9.123306,40.005927,14.471952,69.184044,3574.165932,1.080200,396962.470502,0.933606,19.905749,3.205795,4.307860,0.075011,0.053878,124.998675,99.023181,32.000000,32.000000,32.000000,32.000000,107.536218,32.000000,69.987126,77.353152,108.123811,105.800000,25.521683,43.367089,24.500000,17.044356,22.379747,31.000000,40.902573,1651.611328,39.804184,0.663018,75.415439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.704039,59.683816,213.510656,173.895139,107.502745,108.186899,54.604659,14.151597,211.889669,9.693491,59.672203,49.660720,171.554922,215.113522,169.750599,212.821876,126.095710,211.239228,-0.064565,-1.420296,32.025740,-235.900141,195.961285,9.140485,40.004142,14.468400,50.673214,2614.440393,1.338230,396862.448227,0.927034,19.780660,3.190342,4.299051,0.074062,0.053259,124.991046,99.059071,32.000000,32.000000,32.000000,32.000000,533.118308,32.000000,69.983414,77.308335,108.093398,105.800000,25.511434,43.367089,24.500000,17.089602,22.379747,31.000000,40.898095,1669.921875,39.802435,0.661822,75.426349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.694517,59.673896,213.294613,173.885878,107.467661,108.194290,54.146905,14.150312,211.930714,9.697389,59.673524,49.662197,171.587283,215.222984,169.734942,212.813421,126.131606,211.356457,-0.064201,-1.421579,32.025740,-235.900772,195.932590,9.146634,40.009911,14.474458,13.159146,684.674374,0.380354,396888.683099,0.922575,19.798724,3.184747,4.295516,0.074570,0.053774,125.023092,99.079199,32.000000,32.000000,32.000000,32.000000,379.100136,32.000000,69.991298,77.290645,108.107764,105.800000,25.544684,43.367089,24.500000,17.103745,22.379747,31.000000,40.893652,1673.583984,39.765419,0.661097,75.422292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.674854,59.651299,213.655271,173.860904,107.449496,108.204425,54.299869,14.156591,211.885347,9.687918,59.633243,49.622668,171.567936,215.199164,169.715178,212.893855,126.086213,211.340209,-0.063923,-1.422073,32.025740,-235.896454,195.953717,9.158442,40.039085,14.496474,19.762612,1025.358054,0.519247,396874.593919,0.920081,19.722503,3.152184,4.295640,0.074717,0.053696,125.015467,99.058114,32.000000,32.000000,32.000000,32.000000,369.358244,32.000000,70.006230,77.208355,108.118271,105.800000,25.474423,43.367089,24.500000,17.136922,22.379747,31.000000,40.888112,1666.259766,39.829842,0.661063,75.416846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.701727,59.647716,213.391925,173.851083,107.436520,108.223671,54.257829,14.150883,211.909058,9.651827,59.648561,49.600716,171.562937,215.214558,169.776152,212.941278,126.132450,211.375310,-0.063739,-1.422209,32.025740,-235.899058,195.622507,9.146172,40.064940,14.477469,46.884687,2434.437375,1.998540,396823.764435,0.928094,19.722453,3.157022,4.292116,0.074445,0.053806,125.261814,99.089698,32.000000,32.000000,32.000000,32.000000,422.782825,32.000000,70.014762,77.180608,108.177741,105.800000,25.511438,43.367089,24.500000,17.159484,22.379747,31.000000,40.882237,1651.611328,39.894481,0.661356,75.423272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.664930,59.641930,213.450473,173.858940,107.402286,108.238915,54.593030,14.157733,212.083758,9.676486,59.681285,49.606267,171.558631,215.218300,169.770345,212.983983,126.192208,211.501163,-0.063561,-1.423126,32.025740,-235.895149,195.551693,9.160637,40.083061,14.469662,69.873632,3605.837165,1.332768,396940.129843,0.925913,19.720249,3.196771,4.301075,0.074067,0.053434,125.151633,99.071417,32.000000,32.000000,32.000000,32.000000,173.887519,32.000000,70.029875,77.226452,108.210485,105.800000,25.504843,43.367089,24.500000,17.164897,22.379747,31.000000,40.876648,1658.935547,39.862855,0.661287,75.426631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.665205,59.646890,213.665694,173.860343,107.472906,108.248120,54.537415,14.156163,212.059307,9.703685,59.674610,49.706545,171.551090,215.246666,169.776953,212.992029,126.141968,211.511346,-0.063341,-1.423821,32.025740,-235.897535,195.795677,9.152058,40.042204,14.483113,22.574257,1166.135233,0.561145,396887.253420,0.926236,19.688799,3.162729,4.293451,0.073164,0.053031,124.958584,99.048144,32.000000,32.000000,32.000000,32.000000,94.976590,32.000000,69.978309,77.162154,108.202939,105.800000,25.485445,43.367089,24.500000,17.158491,22.379747,31.000000,40.871335,1669.921875,39.815129,0.659467,75.420485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.649698,59.638898,213.430202,173.871006,107.398211,108.260301,54.523786,14.155164,212.017285,9.704169,59.647841,49.735435,171.550799,215.314209,169.785236,212.918993,126.099451,211.486025,-0.063461,-1.423673,32.025740,-235.895104,196.019185,9.145655,40.073919,14.511619,22.245274,1149.427931,0.376880,396843.443160,0.921414,19.721172,3.146682,4.297811,0.074549,0.054567,124.636291,99.081382,32.000000,32.000000,32.000000,32.000000,208.453792,32.000000,69.973421,77.108753,108.261656,105.800000,25.486496,43.367089,24.500000,17.163479,22.379747,31.000000,40.865979,1662.597656,39.890803,0.660614,75.421252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.701615,59.636969,213.463698,173.860343,107.457831,108.272658,54.289022,14.160730,212.072699,9.727577,59.587409,49.667579,171.553383,215.390280,169.767322,213.078899,126.092890,211.522932,-0.063472,-1.426048,32.025740,-235.890845,196.017571,9.163478,40.100983,14.472493,29.741912,1543.429696,1.167465,396989.237285,0.922438,19.725848,3.200457,4.302120,0.074655,0.053856,124.857944,99.088265,32.000000,32.000000,32.000000,32.000000,380.407075,32.000000,69.942691,77.065112,108.278795,105.800000,25.502221,43.367089,24.500000,17.200018,22.379747,31.000000,40.860055,1651.611328,39.903334,0.661926,75.411391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.695696,59.596461,213.672480,173.834527,107.500763,108.289359,54.214452,14.156163,212.168156,9.763765,59.560476,49.660088,171.542988,215.441659,169.746094,213.178150,126.146813,211.628553,-0.063482,-1.426043,32.025740,-235.892471,196.034868,9.163571,40.126875,14.532967,68.458115,3557.458630,1.184250,397123.953008,0.923070,19.733944,3.234181,4.298721,0.073654,0.053912,125.195089,99.104496,32.000000,32.000000,32.000000,32.000000,399.709041,32.000000,69.933999,77.021926,108.303598,105.800000,25.604867,43.367089,24.500000,17.181392,22.379747,31.000000,40.853587,1662.597656,39.899583,0.660402,75.490318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.609492,59.586816,213.728693,173.821338,107.466227,108.306854,54.165689,14.151597,212.163917,9.808193,59.548138,49.623521,171.519797,215.492548,169.747457,213.151418,126.124781,211.651248,-0.063288,-1.426029,32.025740,-235.902919,195.942685,9.154980,40.189891,14.556100,20.641120,1073.591308,0.885162,397137.911750,0.926098,19.678168,3.253558,4.294905,0.074037,0.054906,125.183949,99.055314,32.000000,32.000000,32.000000,32.000000,292.272122,32.000000,69.925972,76.986804,108.315683,105.800000,25.661757,43.367089,24.500000,17.176851,22.379747,31.000000,40.846244,1669.921875,39.926070,0.659755,75.497699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.584687,59.562015,213.747475,173.834246,107.448684,108.325192,54.169403,14.153594,212.122930,9.835200,59.538100,49.677337,171.513244,215.462156,169.741263,213.087410,126.121643,211.707442,-0.063309,-1.429222,32.025740,-235.897654,196.116489,9.154047,40.165586,14.502604,24.687373,1283.958032,0.384874,397037.281586,0.927537,19.643796,3.236301,4.299617,0.074325,0.053838,124.939789,99.006739,32.000000,32.000000,32.000000,32.000000,224.089120,32.000000,69.904552,77.043753,108.355375,105.800000,25.619457,43.367089,24.500000,17.190663,22.379747,31.000000,40.839853,1658.935547,39.938565,0.660351,75.486849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.543416,59.582958,213.640594,173.841542,107.487127,108.341214,54.274288,14.153880,212.249716,9.847784,59.627041,49.578048,171.517519,215.579241,169.766796,213.198684,126.122487,211.802243,-0.063461,-1.432252,32.025740,-235.901452,196.005011,9.145464,40.135187,14.488504,33.492634,1738.541927,1.278726,397206.484221,0.930272,19.723592,3.266210,4.308222,0.074670,0.053127,124.783431,99.004799,32.000000,32.000000,32.000000,32.000000,218.347528,32.000000,69.920111,77.200317,108.416198,105.800000,25.661585,43.367089,24.500000,17.180111,22.379747,31.000000,40.833187,1651.611328,39.934941,0.661080,75.501092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.700221,59.612168,213.848449,173.869042,107.537758,108.360308,54.172448,14.156877,212.298149,9.821953,59.630493,49.675583,171.541570,215.447117,169.718205,213.109109,126.173224,211.791691,-0.063666,-1.433534,32.025740,-235.892574,196.116345,9.139037,40.109367,14.498962,70.461131,3664.385362,1.069770,397267.457659,0.930816,19.724550,3.288847,4.310756,0.074238,0.053743,124.757791,98.991666,32.000000,32.000000,32.000000,32.000000,305.951623,32.000000,69.888014,77.459756,108.441325,105.800000,25.696797,43.367089,24.500000,17.277183,22.379747,31.000000,40.827134,1662.597656,39.899349,0.661261,75.417170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.663455,59.611617,213.905626,173.877741,107.548385,108.373266,54.124265,14.157733,212.185743,9.821253,59.659578,49.660196,171.540312,215.531892,169.744158,213.191617,126.165324,211.778019,-0.063752,-1.437031,32.025740,-235.896455,196.200902,9.150221,40.145248,14.504389,26.143277,1360.811621,0.788972,397390.933643,0.930057,19.788371,3.320893,4.312189,0.075038,0.053849,124.716326,98.967474,32.000000,32.000000,32.000000,32.000000,237.689610,32.000000,69.905285,77.559953,108.457095,105.800000,25.682223,43.367089,24.500000,17.268230,22.379747,31.000000,40.821074,1673.583984,39.934652,0.661695,75.424670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.599983,59.616577,213.826261,173.885037,107.623844,108.391609,54.103293,14.155735,212.407654,9.832690,59.625322,49.624411,171.553000,215.582242,169.745690,213.265241,126.089723,211.817484,-0.063619,-1.440508,32.025740,-235.893226,196.297778,9.156324,40.142795,14.499611,26.102457,1359.213531,0.374378,397263.730009,0.928810,19.654813,3.266494,4.302767,0.074656,0.054178,124.631619,98.987495,32.000000,32.000000,32.000000,32.000000,254.935033,32.000000,69.891636,77.465813,108.472140,105.800000,25.756198,43.367089,24.500000,17.327397,22.379747,31.000000,40.815421,1673.583984,39.932074,0.661140,75.435546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.590371,59.602523,213.791342,173.872409,107.596398,108.410768,54.387686,14.152025,212.422576,9.825475,59.647690,49.658061,171.546630,215.559228,169.752354,213.295431,126.052961,211.815080,-0.063493,-1.443500,32.025740,-235.898570,196.273999,9.181071,40.171824,14.516830,36.998312,1916.511013,1.009950,397357.507394,0.930503,19.692389,3.269652,4.307103,0.075117,0.053243,124.546796,98.989347,32.000000,32.000000,32.000000,32.000000,161.445104,32.000000,69.909844,77.348118,108.416792,105.800000,25.819869,43.367089,24.500000,17.249702,22.379747,31.000000,40.808055,1644.287109,39.941378,0.661165,75.413155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.550631,59.622640,213.815860,173.880547,107.547882,108.415418,54.196122,14.153594,212.472196,9.852425,59.626358,49.753682,171.555394,215.679234,169.777167,213.387290,126.111723,211.879497,-0.063744,-1.446988,32.025740,-235.899614,196.138353,9.181289,40.213096,14.517064,66.763694,3470.580659,1.012546,397643.815876,0.932343,19.763226,3.358941,4.311015,0.073974,0.052745,124.789035,98.956790,32.000000,32.000000,32.000000,32.000000,153.181469,32.000000,69.919207,77.201478,108.423491,105.800000,25.880676,43.367089,24.500000,17.289076,22.379747,31.000000,40.802726,1651.611328,39.974265,0.661872,75.419488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.609413,59.615751,214.087550,173.891210,107.499650,108.432116,54.139408,14.151026,212.432364,9.867317,59.636142,49.839642,171.568637,215.661942,169.769936,213.352941,126.121635,211.766904,-0.063802,-1.450807,32.025740,-235.904143,196.294211,9.174057,40.191460,14.487530,32.619306,1697.427436,0.714485,397779.963628,0.927795,19.759155,3.394870,4.311146,0.074968,0.053445,124.777117,98.934898,32.000000,32.000000,32.000000,32.000000,419.423646,32.000000,69.918212,77.063059,108.477276,105.800000,25.898865,43.367089,24.500000,17.317293,22.379747,31.000000,40.796545,1673.583984,39.982920,0.661839,75.417809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.692479,59.595359,213.964758,173.887001,107.451649,108.450262,54.542216,14.156020,212.305628,9.879922,59.589578,49.738728,171.572540,215.643054,169.735450,213.325177,126.081283,211.844378,-0.063983,-1.454908,32.025740,-235.896534,196.350111,9.177249,40.202530,14.510357,23.197834,1198.242309,0.396286,397736.804400,0.931985,19.820556,3.358450,4.315099,0.073771,0.053073,124.375367,98.904557,32.000000,32.000000,32.000000,32.000000,352.639324,32.000000,69.912191,76.999065,108.506022,105.800000,25.939157,43.367089,24.500000,17.356547,22.379747,31.000000,40.789423,1669.921875,39.937501,0.661863,75.418508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.643217,59.601697,213.788050,173.879705,107.478870,108.467039,54.352282,14.156306,212.268486,9.883472,59.665970,49.755094,171.565014,215.707301,169.717469,213.255056,126.121049,211.899349,-0.063912,-1.458666,32.025740,-235.894779,195.979700,9.182068,40.207633,14.522311,39.003474,2021.694375,0.811102,397715.878626,0.931873,19.752609,3.309485,4.315462,0.074277,0.053705,124.200933,98.979240,32.000000,32.000000,32.000000,32.000000,463.573555,32.000000,69.954422,76.951640,108.566810,105.800000,25.907735,43.367089,24.500000,17.359060,22.379747,31.000000,40.783056,1647.949219,40.000986,0.661723,75.499157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.595081,59.607208,214.099651,173.895419,107.548122,108.488387,54.326252,14.156734,212.334943,9.863198,59.576497,49.795482,171.534803,215.622665,169.721861,213.333550,126.095947,211.848846,-0.063865,-1.462625,32.025740,-235.894514,196.163519,9.165546,40.211491,14.486016,73.188119,3795.428722,1.138587,397770.356068,0.923396,19.646029,3.376709,4.305777,0.074190,0.054312,124.395915,99.020392,32.000000,32.000000,32.000000,32.000000,162.746096,32.000000,69.956406,76.949904,108.567425,105.800000,25.998074,43.367089,24.500000,17.386532,22.379747,31.000000,40.777388,1658.935547,40.019756,0.661352,75.499779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.610923,59.596185,213.981787,173.887843,107.569879,108.508969,54.546343,14.152167,212.357507,9.862768,59.612123,49.720743,171.564102,215.729663,169.753088,213.301278,126.148676,211.831873,-0.064117,-1.467282,32.025740,-235.896467,195.979477,9.183823,40.257144,14.497772,17.227942,889.810986,0.677489,397799.790589,0.927793,19.703468,3.356007,4.306491,0.074158,0.053392,124.699259,98.964366,32.000000,32.000000,32.000000,32.000000,352.772638,32.000000,69.967513,77.045696,108.625146,105.800000,25.979303,43.367089,24.500000,17.365881,22.379747,31.000000,40.769791,1669.921875,40.017484,0.660594,75.429639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.618395,59.577722,213.959328,173.878863,107.718429,108.519650,54.537443,14.153737,212.542944,9.870571,59.520324,49.799795,171.548851,215.710621,169.737804,213.459959,126.188397,211.843564,-0.064028,-1.471250,32.025740,-235.899471,196.254501,9.191364,40.257938,14.533183,23.235177,1200.276241,0.361782,397978.155961,0.929424,19.758949,3.363595,4.316953,0.074608,0.053822,124.357813,98.959948,32.000000,32.000000,32.000000,32.000000,580.975526,32.000000,69.968758,77.132110,108.634670,105.800000,26.089331,43.367089,24.500000,17.359691,22.379747,31.000000,40.763453,1666.259766,39.973580,0.661627,75.424005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.659766,59.547961,214.027118,173.849399,107.699151,108.532662,54.297808,14.157733,212.336922,9.909313,59.540862,49.820359,171.539755,215.766801,169.715640,213.465095,126.175631,211.889349,-0.064416,-1.473308,32.025740,-235.894985,196.452656,9.175921,40.248706,14.519480,22.458279,1165.263548,1.536183,397913.899229,0.925497,19.731476,3.304980,4.313199,0.074309,0.054245,124.281009,98.890608,32.000000,32.000000,32.000000,32.000000,372.369086,32.000000,69.973134,77.251654,108.584733,105.800000,26.118014,43.367089,24.500000,17.373097,22.379747,31.000000,40.754149,1651.611328,39.956722,0.661343,75.424227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.699970,59.552370,214.134645,173.851083,107.778260,108.543385,54.296971,14.157733,212.544161,9.905744,59.492275,49.784136,171.514960,215.776779,169.725834,213.464932,126.127555,211.910571,-0.064316,-1.476806,32.025740,-235.895312,196.268776,9.168820,40.272362,14.461711,68.724713,3565.884921,1.138838,397837.792940,0.925541,19.705257,3.269315,4.312097,0.074540,0.054224,124.467002,98.918123,32.000000,32.000000,32.000000,32.000000,305.736333,32.000000,69.963318,77.391254,108.560737,105.800000,26.152161,43.367089,24.500000,17.416324,22.379747,31.000000,40.747341,1655.273437,40.025057,0.661965,75.423963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
