OSU 80 Ton Compressor Load Stand
49.697353,59.537214,213.918483,173.843226,107.788498,108.544163,54.225815,14.156591,212.374189,9.907903,59.552312,49.692354,171.529279,215.752736,169.719680,213.469169,126.163339,211.957748,-0.064447,-1.480910,32.025740,-235.898741,196.506336,9.148187,40.248814,14.506030,46.121596,2396.228501,1.177708,397836.919777,0.928813,19.632560,3.297957,4.309870,0.072870,0.052683,124.694050,98.930114,32.000000,32.000000,32.000000,32.000000,364.769629,32.000000,69.952733,77.539529,108.557910,105.800000,26.204952,43.367089,24.500000,17.486160,22.379747,31.000000,40.738441,1666.259766,40.021216,0.661949,75.420749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.643823,59.547410,213.916599,173.855853,107.751250,108.547214,54.156355,14.158018,212.430858,9.893674,59.587543,49.734878,171.536158,215.738459,169.749314,213.482819,126.270605,211.892736,-0.064369,-1.480937,32.025740,-235.894210,196.231861,9.134367,40.249896,14.508770,13.111174,682.059318,0.384770,397949.675006,0.928103,19.595274,3.353391,4.308547,0.075056,0.053750,124.679006,98.976040,32.000000,32.000000,32.000000,32.000000,370.425583,32.000000,69.944638,77.580858,108.606522,105.800000,26.163911,43.367089,24.500000,17.438828,22.379747,31.000000,40.731962,1673.583984,40.010218,0.660666,75.429639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.597057,59.539419,213.927797,173.856414,107.780551,108.551053,54.314679,14.155021,212.448290,9.877877,59.551477,49.738378,171.527056,215.751166,169.702168,213.385458,126.240838,211.894310,-0.064017,-1.485523,32.025740,-235.897860,196.260680,9.141219,40.225934,14.489496,16.978318,880.658290,0.572945,397859.634348,0.929344,19.582831,3.333963,4.304424,0.074762,0.053635,124.391635,98.870316,32.000000,32.000000,32.000000,32.000000,663.959664,32.000000,69.892157,77.540362,108.643666,105.800000,26.291411,43.367089,24.500000,17.427682,22.379747,31.000000,40.723619,1666.259766,40.021667,0.660278,75.417170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.682637,59.539143,214.103536,173.842945,107.758495,108.554059,54.374618,14.153309,212.430071,9.914265,59.588791,49.782636,171.543199,215.755670,169.696351,213.464746,126.165454,211.918390,-0.064164,-1.487881,32.025740,-235.895489,196.647612,9.135941,40.216468,14.501035,42.681499,2211.431213,2.017408,397703.292257,0.931691,19.648553,3.204157,4.309028,0.074371,0.054285,124.209136,98.810285,32.000000,32.000000,32.000000,32.000000,325.705797,32.000000,69.899377,77.466081,108.646219,105.800000,26.293553,43.367089,24.500000,17.495887,22.379747,31.000000,40.715150,1651.611328,39.967612,0.661096,75.424415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.709510,59.550441,213.815727,173.846313,107.683909,108.554819,54.301471,14.155592,212.391004,9.942499,59.559423,49.800026,171.510791,215.605492,169.697796,213.328334,126.118568,211.813097,-0.064264,-1.491824,32.025740,-235.897453,196.613185,9.142231,40.250888,14.557110,71.743431,3722.207155,1.559214,397808.269034,0.929951,19.689107,3.234470,4.313316,0.074397,0.053935,124.038387,98.825383,32.000000,32.000000,32.000000,32.000000,406.937521,32.000000,69.887705,77.405565,108.668694,105.800000,26.356415,43.367089,24.500000,17.463447,22.379747,31.000000,40.708777,1655.273437,40.013355,0.661462,75.426946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.574322,59.555401,213.788228,173.828354,107.633200,108.561532,54.220433,14.156877,212.402422,9.904226,59.596351,49.728538,171.520916,215.671392,169.708316,213.348035,126.206782,211.886371,-0.064251,-1.493574,32.025740,-235.895188,196.536153,9.132140,40.295188,14.509996,46.167346,2398.843557,0.619706,397905.520505,0.927192,19.600020,3.318205,4.309424,0.073757,0.053198,123.973771,98.895019,32.000000,32.000000,32.000000,32.000000,225.567282,32.000000,69.894021,77.369868,108.712960,105.800000,26.382796,43.367089,24.500000,17.501499,22.379747,31.000000,40.701069,1669.921875,40.014275,0.661785,75.414732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.594782,59.543828,214.062307,173.828634,107.701679,108.571377,54.520466,14.151026,212.316977,9.943910,59.535594,49.753875,171.496278,215.732775,169.660882,213.336480,126.245875,211.830242,-0.064474,-1.499163,32.025740,-235.901529,196.422291,9.124383,40.293494,14.488216,19.193442,991.798169,0.368182,397997.195619,0.927924,19.583454,3.328576,4.301304,0.074561,0.054085,123.885676,98.852230,32.000000,32.000000,32.000000,32.000000,398.329743,32.000000,69.867364,77.317528,108.800442,105.800000,26.334194,43.367089,24.500000,17.483863,22.379747,31.000000,40.692898,1673.583984,40.047721,0.660146,75.414101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.723403,59.536112,213.689809,173.822741,107.729649,108.574475,54.254306,14.155592,212.477626,9.929418,59.568576,49.767538,171.488939,215.640990,169.724362,213.326053,126.192930,211.879863,-0.063981,-1.503001,32.025740,-235.899740,196.618079,9.134433,40.236950,14.535906,19.516611,1013.445021,0.573458,397958.890427,0.932166,19.728703,3.265774,4.312479,0.073409,0.052718,123.813451,98.826561,32.000000,32.000000,32.000000,32.000000,571.979940,32.000000,69.916862,77.241531,108.885399,105.800000,26.405498,43.367089,24.500000,17.478044,22.379747,31.000000,40.683931,1655.273437,39.997759,0.661639,75.427142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.701270,59.528121,214.052553,173.821900,107.749710,108.572210,54.326212,14.152025,212.420451,9.939022,59.546856,49.895707,171.509460,215.713980,169.705410,213.386047,126.282477,211.895558,-0.064203,-1.507080,32.025740,-235.898570,196.388700,9.147337,40.235562,14.514270,30.661562,1590.064861,1.380180,397878.435709,0.926672,19.695878,3.207215,4.316226,0.076668,0.053858,123.373995,98.759107,32.000000,32.000000,32.000000,32.000000,348.508748,32.000000,69.937264,77.271220,108.960387,105.800000,26.448558,43.367089,24.500000,17.551009,22.379747,31.000000,40.674545,1651.611328,40.041032,0.661471,75.424551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.691895,59.522334,213.858278,173.806466,107.734571,108.558504,54.227889,14.158018,212.441971,9.949625,59.540758,49.790269,171.511590,215.758252,169.683312,213.326523,126.281458,211.950687,-0.064274,-1.510581,32.025740,-235.893230,196.617405,9.152362,40.254404,14.496546,65.773748,3417.117293,1.352763,397883.648678,0.928578,19.554725,3.277369,4.297570,0.075403,0.053697,123.468690,98.831108,32.000000,32.000000,32.000000,32.000000,424.776740,32.000000,69.929681,77.225852,108.996654,105.800000,26.489088,43.367089,24.500000,17.497335,22.379747,31.000000,40.665721,1658.935547,40.005891,0.660071,75.422352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.582230,59.527294,213.869716,173.813481,107.704841,108.545573,54.599646,14.157162,212.345994,9.957745,59.556035,49.873555,171.511666,215.797638,169.734835,213.455235,126.259112,211.969256,-0.064238,-1.514133,32.025740,-235.891799,196.410643,9.171052,40.333665,14.514378,46.636647,2406.398163,0.862344,397694.686769,0.927764,19.569676,3.193264,4.306782,0.074311,0.053461,123.836469,98.857042,32.000000,32.000000,32.000000,32.000000,299.596058,32.000000,69.909432,77.222233,109.029438,105.800000,26.595514,43.367089,24.500000,17.541764,22.379747,31.000000,40.657299,1662.597656,40.057764,0.660343,75.423673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.653158,59.513516,213.893404,173.822180,107.624810,108.546388,54.062299,14.151739,212.452853,9.966935,59.529189,49.799746,171.507371,215.726291,169.698842,213.479474,126.255085,211.960569,-0.064154,-1.517696,32.025740,-235.896078,196.525305,9.146253,40.398881,14.535690,23.654442,1232.673879,0.401752,397647.319537,0.929507,19.573609,3.213396,4.303685,0.076234,0.053379,124.305218,98.846069,32.000000,32.000000,32.000000,32.000000,146.503486,32.000000,69.894265,77.294005,109.133267,105.800000,26.645337,43.367089,24.500000,17.564040,22.379747,31.000000,40.648588,1666.259766,40.062722,0.660520,75.424338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.685195,59.509658,214.051666,173.829195,107.507336,108.546400,54.360696,14.154023,212.448926,9.976570,59.512677,49.888122,171.489408,215.823453,169.706937,213.491047,126.248632,211.982604,-0.064015,-1.521247,32.025740,-235.895919,196.382214,9.149840,40.455371,14.445682,37.638717,1950.652022,0.567625,397746.321136,0.925325,19.692380,3.242181,4.313435,0.075155,0.053863,124.450180,98.860288,32.000000,32.000000,32.000000,32.000000,91.010610,32.000000,69.921534,77.375750,109.165577,105.800000,26.647133,43.367089,24.500000,17.590957,22.379747,31.000000,40.639374,1647.949219,40.129958,0.660848,75.495355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.688130,59.495880,214.140262,173.838175,107.431212,108.541848,54.500067,14.153024,212.334501,9.996616,59.557137,49.821498,171.497821,215.698947,169.707166,213.428116,126.223923,211.986013,-0.063881,-1.525304,32.025740,-235.898061,196.568847,9.164556,40.310027,14.528532,70.878827,3663.949520,1.117821,397678.948752,0.933028,19.604971,3.243197,4.307750,0.073841,0.053237,124.551464,98.860910,32.000000,32.000000,32.000000,32.000000,107.348164,32.000000,69.920960,77.497756,109.129688,105.800000,26.771494,43.367089,24.500000,17.574834,22.379747,31.000000,40.630122,1662.597656,40.065950,0.660001,75.420255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.670959,59.492848,213.796391,173.859221,107.374118,108.550225,54.187015,14.156877,212.527125,9.953229,59.497518,49.898610,171.515299,215.746805,169.691130,213.430502,126.251619,212.051571,-0.063608,-1.529428,32.025740,-235.894535,196.404647,9.173673,40.267368,14.534698,25.396770,1320.423535,0.702473,397660.668974,0.927239,19.567881,3.257287,4.308158,0.075654,0.054165,124.379804,98.790319,32.000000,32.000000,32.000000,32.000000,130.189036,32.000000,69.902280,77.593989,109.016644,105.800000,26.724888,43.367089,24.500000,17.559993,22.379747,31.000000,40.621036,1669.921875,40.045720,0.658864,75.427091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.685708,59.504698,214.052368,173.850522,107.394970,108.557088,54.516600,14.149741,212.458047,9.969311,59.631633,49.856876,171.496868,215.724620,169.698010,213.482202,126.292675,212.011134,-0.063876,-1.532386,32.025740,-235.902650,196.326537,9.180142,40.309505,14.514684,21.949967,1134.318719,0.373090,397674.190117,0.924735,19.551059,3.283179,4.309686,0.074051,0.053882,124.425633,98.792097,32.000000,32.000000,32.000000,32.000000,198.022444,32.000000,69.897903,77.555105,108.952525,105.800000,26.806336,43.367089,24.500000,17.627855,22.379747,31.000000,40.611997,1662.597656,40.084197,0.660017,75.420519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.646148,59.547686,214.081115,173.880266,107.368108,108.558923,54.343616,14.156163,212.427858,10.004423,59.589613,49.939156,171.501928,215.892500,169.690405,213.428648,126.320823,212.019352,-0.064083,-1.533621,32.025740,-235.890838,196.249748,9.180599,40.340823,14.519787,16.990165,880.803571,1.040469,397658.333466,0.930496,19.565837,3.278204,4.304253,0.073860,0.054184,124.464770,98.787395,32.000000,32.000000,32.000000,32.000000,155.825310,32.000000,69.898568,77.550829,108.906997,105.800000,26.931223,43.367089,24.500000,17.656838,22.379747,31.000000,40.605141,1651.611328,40.093068,0.659860,75.417920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.615745,59.534458,213.936746,173.883072,107.411395,108.571374,54.281001,14.155021,212.490784,9.973731,59.510541,49.888308,171.532329,215.805476,169.691049,213.397192,126.284022,212.002865,-0.064007,-1.535967,32.025740,-235.893123,196.474255,9.174624,40.411430,14.504749,65.113189,3379.489543,1.204656,397600.775931,0.924656,19.562388,3.223133,4.308128,0.074782,0.053898,124.404473,98.845791,32.000000,32.000000,32.000000,32.000000,199.189629,32.000000,69.922523,77.750982,108.896478,105.800000,26.968816,43.367089,24.500000,17.600010,22.379747,31.000000,40.596816,1655.273437,40.060811,0.659665,75.423264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.691204,59.500289,214.008280,173.846593,107.513836,108.579771,54.614671,14.153024,212.558411,9.985337,59.551130,49.836117,171.517174,215.761437,169.698601,213.504716,126.341371,211.967403,-0.063626,-1.536840,32.025740,-235.905085,196.512068,9.165046,40.341004,14.520129,64.291145,3316.437638,1.557733,397642.117221,0.928533,19.646415,3.197835,4.312140,0.075063,0.053509,124.192249,98.813392,32.000000,32.000000,32.000000,32.000000,184.281228,32.000000,69.889017,77.876077,108.893015,105.800000,27.023195,43.367089,24.500000,17.603044,22.379747,31.000000,40.586957,1662.597656,40.095610,0.660118,75.424841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.717602,59.515169,214.084538,173.858659,107.563227,108.582208,54.098256,14.151882,212.526052,10.023508,59.539910,49.881108,171.504236,215.849613,169.708376,213.477498,126.355431,211.985197,-0.063918,-1.539222,32.025740,-235.900509,196.451537,9.167098,40.334152,14.506787,13.395609,697.604373,0.406517,397771.542632,0.930305,19.664743,3.228920,4.311872,0.073744,0.053274,123.990845,98.796578,32.000000,32.000000,32.000000,32.000000,272.230704,32.000000,69.883298,77.973185,108.825982,105.800000,27.088014,43.367089,24.500000,17.686573,22.379747,31.000000,40.578245,1673.583984,40.058269,0.660735,75.423971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.725249,59.528396,214.007499,173.867639,107.601395,108.592038,54.401155,14.159160,212.393101,9.975532,59.611602,49.944589,171.504323,215.783114,169.673419,213.469130,126.396636,212.006351,-0.063973,-1.538739,32.025740,-235.893722,196.562747,9.150352,40.327102,14.536068,21.275088,1101.775800,0.411272,397569.721925,0.923065,19.552282,3.159280,4.306764,0.075146,0.055585,124.205886,98.810154,32.000000,32.000000,32.000000,32.000000,117.601469,32.000000,69.917009,78.154543,108.764387,105.800000,27.055793,43.367089,24.500000,17.697163,22.379747,31.000000,40.569963,1666.259766,40.047162,0.659453,75.420519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.660269,59.535285,213.889557,173.875776,107.657190,108.604990,54.321329,14.151597,212.579538,9.971025,59.602887,49.867340,171.528456,215.731546,169.691268,213.366224,126.378768,211.921575,-0.064293,-1.538784,32.025740,-235.897691,196.630726,9.127416,40.326850,14.544795,50.631581,2625.917583,1.973613,397548.672448,0.931391,19.539794,3.151388,4.306011,0.073665,0.052790,124.447526,98.785715,32.000000,32.000000,32.000000,32.000000,101.400762,32.000000,69.922767,78.253533,108.717590,105.800000,27.089241,43.367089,24.500000,17.634533,22.379747,31.000000,40.560913,1651.611328,40.059225,0.659982,75.426111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.752840,59.544654,213.792462,173.879986,107.749834,108.614202,54.263455,14.153309,212.451154,9.976815,59.628704,49.923469,171.509485,215.654901,169.709908,213.293618,126.369766,211.987930,-0.064306,-1.541106,32.025740,-235.898919,196.170046,9.119916,40.273155,14.523177,70.545923,3662.641992,1.242353,397510.613446,0.926164,19.545095,3.117514,4.303799,0.075704,0.053613,124.507966,98.798109,32.000000,32.000000,32.000000,32.000000,144.324931,32.000000,69.965509,78.271614,108.640130,105.800000,27.124711,43.367089,24.500000,17.730940,22.379747,31.000000,40.553203,1658.935547,40.057061,0.660001,75.421099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.721787,59.551819,214.007364,173.893174,107.763592,108.629426,54.517120,14.151026,212.477799,9.946500,59.653113,49.787337,171.525806,215.643948,169.658414,213.460344,126.330635,211.922473,-0.064741,-1.544637,32.025740,-235.904469,196.598176,9.111555,40.312155,14.545210,18.039620,932.233005,0.522477,397658.021494,0.928988,19.619362,3.105994,4.307056,0.074886,0.053231,124.665412,98.797509,32.000000,32.000000,32.000000,32.000000,229.937499,32.000000,69.946369,78.160606,108.596659,105.800000,27.248284,43.367089,24.500000,17.697465,22.379747,31.000000,40.544293,1673.583984,40.089317,0.660368,75.427159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.661619,59.570006,214.106411,173.895139,107.821349,108.643163,54.540151,14.156020,212.530681,9.897064,59.627774,49.770728,171.512312,215.664810,169.667259,213.418075,126.369287,211.991295,-0.065009,-1.549450,32.025740,-235.895064,196.433975,9.103003,40.324091,14.556334,22.409452,1157.563661,0.374326,397647.413445,0.928178,19.532764,3.138000,4.297091,0.075754,0.053216,124.855895,98.822500,32.000000,32.000000,32.000000,32.000000,196.906118,32.000000,69.921357,77.927025,108.496312,105.800000,27.196938,43.367089,24.500000,17.664773,22.379747,31.000000,40.536035,1666.259766,40.065896,0.659240,75.423878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.674970,59.563944,213.802573,173.893455,107.911155,108.651757,54.335990,14.153880,212.242035,9.886809,59.604872,49.974721,171.514315,215.621610,169.660691,213.391650,126.382958,211.832443,-0.065342,-1.553333,32.025740,-235.902759,196.632030,9.120564,40.310893,14.515297,14.457587,749.614930,1.465864,397820.133897,0.924641,19.572108,3.154438,4.304096,0.075641,0.054567,125.139095,98.842211,32.000000,32.000000,32.000000,32.000000,178.206094,32.000000,69.927326,77.742583,108.493577,105.800000,27.331057,43.367089,24.500000,17.662012,22.379747,31.000000,40.528184,1647.949219,40.049741,0.659618,75.421696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.701064,59.570282,213.975275,173.863149,108.057040,108.657382,54.310127,14.152310,212.338037,9.862811,59.596409,49.800642,171.524374,215.600410,169.671891,213.280070,126.299908,211.833322,-0.065460,-1.556862,32.025740,-235.901552,196.373322,9.125291,40.297136,14.531885,54.956550,2850.812396,1.181808,397866.502029,0.925643,19.652683,3.139645,4.311305,0.074655,0.053989,125.156922,98.827246,32.000000,32.000000,32.000000,32.000000,480.588866,32.000000,69.905348,77.464597,108.509346,105.800000,27.313317,43.367089,24.500000,17.735818,22.379747,31.000000,40.519560,1647.949219,40.058539,0.661003,75.414042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.694499,59.557055,213.716507,173.840981,108.174506,108.665459,54.273333,14.153737,212.478876,9.864376,59.639845,49.889136,171.528053,215.563231,169.654700,213.253139,126.318252,211.769779,-0.065701,-1.561490,32.025740,-235.892447,196.556508,9.118634,40.271839,14.543749,69.789107,3622.689748,1.829741,397846.358020,0.928905,19.632771,3.070896,4.304030,0.073793,0.053359,124.857039,98.856589,32.000000,32.000000,32.000000,32.000000,190.089008,32.000000,69.912773,77.301656,108.566564,105.800000,27.283141,43.367089,24.500000,17.705965,22.379747,31.000000,40.511408,1662.597656,40.021757,0.660519,75.417800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.651950,59.593430,213.816174,173.863991,108.241899,108.663472,54.139021,14.155450,212.378277,9.822578,59.699940,49.810766,171.530218,215.424097,169.678121,213.237087,126.248176,211.760718,-0.066031,-1.566818,32.025740,-235.894982,196.389188,9.114918,40.258082,14.509347,16.730772,870.633909,0.481442,398028.091095,0.928875,19.612052,3.154251,4.305245,0.074814,0.054120,124.757191,98.844567,32.000000,32.000000,32.000000,32.000000,240.119560,32.000000,69.902739,77.119728,108.580478,105.800000,27.308508,43.367089,24.500000,17.681857,22.379747,31.000000,40.502984,1677.246094,40.000698,0.660494,75.425795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.754243,59.598114,213.671439,173.865955,108.234547,108.669550,54.401057,14.155450,212.302605,9.814890,59.655607,49.745304,171.522110,215.460413,169.661421,213.191779,126.265207,211.656080,-0.065850,-1.571421,32.025740,-235.897922,196.130418,9.108257,40.276870,14.484610,20.152912,1043.663445,0.378859,398004.919890,0.929676,19.605630,3.113865,4.300607,0.073373,0.054269,124.541715,98.858107,32.000000,32.000000,32.000000,32.000000,596.679259,32.000000,69.909464,77.072491,108.597842,105.800000,27.323832,43.367089,24.500000,17.721422,22.379747,31.000000,40.496948,1662.597656,40.007369,0.660646,75.422096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.667429,59.606657,213.683744,173.861746,108.209524,108.664501,54.303777,14.158018,212.232935,9.810020,59.696350,49.864503,171.529718,215.495371,169.702599,213.113510,126.312583,211.636612,-0.065900,-1.576720,32.025740,-235.890616,196.188135,9.121788,40.347242,14.527810,61.217254,3175.951021,1.582129,398231.497854,0.932933,19.686138,3.180798,4.306300,0.075492,0.054737,124.241850,98.847134,32.000000,32.000000,32.000000,32.000000,221.433935,32.000000,69.904671,77.019180,108.644554,105.800000,27.315845,43.367089,24.500000,17.769147,22.379747,31.000000,40.488208,1655.273437,40.060955,0.661744,75.435614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.690433,59.596736,213.752674,173.860062,108.198924,108.659990,54.504177,14.155450,212.312575,9.823551,59.741588,49.815152,171.509652,215.436856,169.654526,213.085517,126.261352,211.606129,-0.065958,-1.581343,32.025740,-235.896452,196.521673,9.130232,40.277825,14.524312,70.268638,3632.133005,1.310672,398136.409988,0.926405,19.584772,3.127459,4.294537,0.074231,0.053081,124.421560,98.765832,32.000000,32.000000,32.000000,32.000000,154.943832,32.000000,69.902619,77.038544,108.701101,105.800000,27.307329,43.367089,24.500000,17.703647,22.379747,31.000000,40.481377,1662.597656,40.011462,0.660225,75.421559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.694486,59.632836,213.751236,173.886440,108.198014,108.647778,54.547970,14.156306,212.086253,9.758737,59.736440,49.878872,171.525397,215.401560,169.662851,213.064534,126.352339,211.618085,-0.065858,-1.586619,32.025740,-235.897883,196.617977,9.141853,40.240574,14.510916,21.768506,1124.294337,0.432123,398102.513695,0.929826,19.683307,3.073329,4.302291,0.074541,0.053862,124.154840,98.822691,32.000000,32.000000,32.000000,32.000000,191.838681,32.000000,69.910640,77.107400,108.720815,105.800000,27.327161,43.367089,24.500000,17.782822,22.379747,31.000000,40.474895,1669.921875,39.998949,0.660328,75.420732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.735092,59.636969,213.582078,173.878863,108.134818,108.638657,54.593401,14.153880,211.990014,9.772297,59.768694,49.919329,171.525229,215.176986,169.669020,213.074494,126.323649,211.474619,-0.065827,-1.591285,32.025740,-235.895735,196.239307,9.129490,40.243928,14.531723,22.135728,1142.309167,0.376370,398159.207741,0.925873,19.649529,3.113979,4.301687,0.074197,0.052624,123.990603,98.848907,32.000000,32.000000,32.000000,32.000000,126.083787,32.000000,69.906303,77.168111,108.665365,105.800000,27.370050,43.367089,24.500000,17.777545,22.379747,31.000000,40.467584,1666.259766,40.012958,0.660985,75.414971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.626652,59.650197,213.620663,173.875776,108.110109,108.622695,54.358545,14.153880,212.066503,9.763094,59.718337,49.882456,171.494680,215.266957,169.651451,212.876475,126.361141,211.545139,-0.065798,-1.595395,32.025740,-235.893774,196.336223,9.115932,40.222670,14.505507,21.569573,1117.901978,1.214816,397971.421776,0.925031,19.681426,3.027141,4.301307,0.074652,0.053828,124.099641,98.852634,32.000000,32.000000,32.000000,32.000000,227.033978,32.000000,69.887991,77.175055,108.559078,105.800000,27.236475,43.367089,24.500000,17.767152,22.379747,31.000000,40.461688,1647.949219,39.960598,0.661136,75.424338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.732804,59.647992,213.336388,173.868481,107.942988,108.609727,54.373515,14.152453,211.960966,9.718240,59.767584,49.856826,171.497222,215.184229,169.662947,212.917586,126.385693,211.457195,-0.065523,-1.597787,32.025740,-235.902879,196.255991,9.111143,40.233200,14.516704,71.255399,3691.988731,1.193118,397966.496543,0.923364,19.643468,3.006023,4.294394,0.073855,0.053588,124.023532,98.762348,32.000000,32.000000,32.000000,32.000000,252.956403,32.000000,69.887093,77.139190,108.423700,105.800000,27.267388,43.367089,24.500000,17.748641,22.379747,31.000000,40.454420,1651.611328,40.004340,0.660050,75.421679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.729713,59.656259,213.325192,173.869042,107.902733,108.590719,54.590124,14.155878,211.994137,9.661121,59.763454,49.785367,171.506726,215.224624,169.714227,212.892652,126.380670,211.495390,-0.065032,-1.599570,32.025740,-235.897004,196.359432,9.116084,40.263942,14.522275,25.357680,1308.655783,1.226701,397940.719896,0.929477,19.769159,2.993017,4.304555,0.073337,0.052667,124.073935,98.715424,32.000000,32.000000,32.000000,32.000000,322.939432,32.000000,69.885246,77.112258,108.356628,105.800000,27.321930,43.367089,24.500000,17.826107,22.379747,31.000000,40.447685,1677.246094,40.020207,0.662137,75.415124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.657237,59.684367,213.327222,173.883072,107.864723,108.570242,54.359172,14.155450,212.003352,9.680219,59.778820,49.846340,171.524270,215.184117,169.679617,212.838441,126.330765,211.505899,-0.064550,-1.599566,32.025740,-235.896125,196.098765,9.112591,40.266899,14.525629,21.550200,1116.885012,0.370282,397747.395065,0.926926,19.656861,2.937928,4.289651,0.073958,0.053743,124.191766,98.680835,32.000000,32.000000,32.000000,32.000000,158.211772,32.000000,69.870789,77.080230,108.256481,105.800000,27.358782,43.367089,24.500000,17.748208,22.379747,31.000000,40.441859,1669.921875,39.975437,0.659542,75.416394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.749577,59.701728,213.273121,173.890929,107.814333,108.550225,54.285153,14.158161,212.018974,9.661846,59.797564,49.826310,171.508275,215.160982,169.703477,212.855332,126.377855,211.296561,-0.064036,-1.599734,32.025740,-235.894720,195.940765,9.109033,40.184536,14.491984,48.694294,2527.126580,1.040347,397703.657538,0.923169,19.668333,2.956215,4.289693,0.074785,0.052787,124.091804,98.654315,32.000000,32.000000,32.000000,32.000000,242.693433,32.000000,69.851698,77.132900,108.120216,105.800000,27.178782,43.367089,24.500000,17.803508,22.379747,31.000000,40.436126,1647.949219,39.972606,0.659187,75.496105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.654273,59.704760,213.581626,173.893736,107.753474,108.533921,54.202366,14.158018,211.949698,9.636248,59.795872,49.819995,171.533131,215.104239,169.684024,212.906527,126.297620,211.375590,-0.063737,-1.600919,32.025740,-235.894373,195.960039,9.101268,40.186555,14.490343,49.408250,2568.095790,1.225540,397833.850155,0.928473,19.771591,3.009768,4.295995,0.074198,0.053514,124.284620,98.728556,32.000000,32.000000,32.000000,32.000000,290.599718,32.000000,69.869884,77.178910,108.032799,105.800000,27.193092,43.367089,24.500000,17.819915,22.379747,31.000000,40.430207,1677.246094,40.007387,0.660671,75.505405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.752028,59.686296,213.320802,173.902715,107.654225,108.518850,54.277361,14.151882,211.964972,9.608320,59.769080,49.742224,171.516764,215.183821,169.706765,212.847749,126.296362,211.407815,-0.063251,-1.600631,32.025740,-235.901326,196.002360,9.095108,40.241638,14.461657,17.929496,930.634915,0.541360,397603.416639,0.927714,19.693219,2.889964,4.286933,0.074864,0.052736,124.458597,98.721238,32.000000,32.000000,32.000000,32.000000,166.350472,32.000000,69.864074,77.325785,108.016419,105.800000,27.190339,43.367089,24.500000,17.807384,22.379747,31.000000,40.423394,1662.597656,39.960652,0.659480,75.503026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.764689,59.691257,213.464388,173.933863,107.639282,108.498461,54.297223,14.156306,211.940467,9.632099,59.798440,49.849795,171.513661,215.076517,169.708874,212.861300,126.284829,211.245733,-0.062926,-1.600017,32.025740,-235.895269,195.882784,9.103438,40.208138,14.524150,71.242221,3696.492438,0.534857,397798.680934,0.930959,19.795057,2.997656,4.301375,0.074121,0.052965,124.377962,98.756314,32.000000,32.000000,32.000000,32.000000,152.821145,32.000000,69.872647,77.527608,107.947444,105.800000,27.163111,43.367089,24.500000,17.831232,22.379747,31.000000,40.417123,1658.935547,39.948806,0.660537,75.496140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.706912,59.711924,213.143669,173.968659,107.676471,108.479330,54.529343,14.154593,211.869784,9.618089,59.869394,49.770600,171.521472,215.125352,169.674203,212.767178,126.282536,211.274710,-0.062748,-1.601704,32.025740,-235.899268,195.727376,9.098899,40.263689,14.498204,15.611321,806.565038,1.469954,397638.677996,0.927491,19.675249,3.010108,4.287681,0.074570,0.053059,124.325316,98.774421,32.000000,32.000000,32.000000,32.000000,192.937972,32.000000,69.865177,77.604103,107.926430,105.800000,27.124263,43.367089,24.500000,17.802159,22.379747,31.000000,40.411737,1673.583984,39.971687,0.659537,75.493020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.767633,59.748851,213.178337,173.976797,107.712533,108.454912,54.488737,14.153594,211.793277,9.645273,59.838506,49.704951,171.531638,215.030292,169.710861,212.694958,126.286019,211.167931,-0.062530,-1.601124,32.025740,-235.897327,195.903730,9.108578,40.206317,14.472421,30.056444,1554.035201,0.369968,397580.522752,0.926730,19.667094,2.965326,4.289475,0.074092,0.052806,124.265186,98.800890,32.000000,32.000000,32.000000,32.000000,121.913902,32.000000,69.886063,77.761320,107.905350,105.800000,27.142188,43.367089,24.500000,17.802537,22.379747,31.000000,40.407590,1647.949219,39.978701,0.659778,75.495909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.639974,59.768142,213.296692,173.994476,107.739142,108.441175,54.188662,14.153309,211.664203,9.632919,59.863596,49.905276,171.558604,214.959501,169.690913,212.612368,126.178986,211.283057,-0.062583,-1.601661,32.025740,-235.899409,196.147204,9.108979,40.177810,14.495698,65.692637,3415.373922,1.688056,397593.275844,0.923852,19.747630,2.977689,4.288009,0.074799,0.054250,124.162194,98.795333,32.000000,32.000000,32.000000,32.000000,146.972368,32.000000,69.885023,77.877876,107.865281,105.800000,27.122217,43.367089,24.500000,17.849898,22.379747,31.000000,40.403227,1662.597656,39.979278,0.659286,75.501671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.803271,59.749127,213.126622,173.980445,107.744383,108.436641,54.123630,14.157019,211.674941,9.670031,59.813639,49.761006,171.540871,214.958958,169.691408,212.757381,126.207505,211.217063,-0.062619,-1.604208,32.025740,-235.894065,195.714302,9.110642,40.157202,14.487855,17.242357,897.510873,0.875872,397495.521159,0.923183,19.721638,2.937091,4.283473,0.074503,0.053045,123.851887,98.796630,32.000000,32.000000,32.000000,32.000000,150.754791,32.000000,69.879764,77.904733,107.862194,105.800000,27.106410,43.367089,24.500000,17.852023,22.379747,31.000000,40.397736,1673.583984,39.938186,0.658490,75.495483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.657503,59.721845,213.398281,173.935827,107.710268,108.427060,54.299729,14.147601,211.731388,9.691983,59.856249,49.772542,171.557218,214.916005,169.717484,212.596392,126.257802,211.212542,-0.062381,-1.609438,32.025740,-235.899727,195.945216,9.129513,40.136016,14.464433,14.193128,736.394370,0.401734,397805.651618,0.930849,19.873277,3.084140,4.296874,0.074649,0.052779,123.862491,98.790671,32.000000,32.000000,32.000000,32.000000,172.498023,32.000000,69.975601,77.912521,107.884506,105.800000,26.982328,43.367089,24.500000,17.832616,22.379747,31.000000,40.390591,1647.949219,39.895725,0.660116,75.424440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.746743,59.711373,213.275065,173.930776,107.765830,108.418574,54.332145,14.155450,211.661114,9.743970,59.788929,49.775517,171.541635,214.939558,169.745484,212.654439,126.303599,211.213861,-0.062661,-1.613464,32.025740,-235.895635,195.564094,9.135437,40.174096,14.486160,66.897638,3468.837289,1.525367,397564.420467,0.928524,19.685015,3.032685,4.279370,0.074238,0.053562,123.828754,98.774457,32.000000,32.000000,32.000000,32.000000,167.684359,32.000000,69.978136,77.973818,107.889117,105.800000,26.947890,43.367089,24.500000,17.917849,22.379747,31.000000,40.384036,1651.611328,39.879966,0.658541,75.422582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.713420,59.705586,213.394955,173.924883,107.821908,108.420098,54.563680,14.156306,211.716394,9.810959,59.829830,49.687683,171.525885,214.988181,169.730072,212.627100,126.252218,211.274300,-0.062832,-1.615774,32.025740,-235.896086,195.760904,9.134740,40.160646,14.403040,60.725215,3135.417653,1.858975,397507.421387,0.928350,19.808793,2.980817,4.297403,0.074380,0.053221,123.945921,98.839501,32.000000,32.000000,32.000000,32.000000,91.026851,32.000000,69.960566,77.992997,107.899072,105.800000,26.933118,43.367089,24.500000,17.889283,22.379747,31.000000,40.377677,1669.921875,39.885141,0.661341,75.422437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.646029,59.722947,213.161003,173.962205,107.820105,108.425312,54.462014,14.155307,211.763773,9.813082,59.799889,49.640389,171.543383,215.057523,169.743880,212.630338,126.251135,211.260732,-0.063081,-1.616773,32.025740,-235.895451,195.749300,9.129533,40.066707,14.448224,17.838834,922.789748,0.393608,397291.492145,0.925869,19.705800,2.935479,4.287217,0.074390,0.053711,124.388685,98.874106,32.000000,32.000000,32.000000,32.000000,96.095337,32.000000,69.955188,77.929708,107.944851,105.800000,26.898465,43.367089,24.500000,17.875926,22.379747,31.000000,40.372615,1673.583984,39.815309,0.660267,75.418695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.764239,59.707791,213.245458,173.949577,107.923630,108.425211,54.628585,14.152167,211.779429,9.799335,59.791707,49.556193,171.557869,215.009725,169.761754,212.671366,126.260242,211.214334,-0.063131,-1.621233,32.025740,-235.899244,195.570275,9.130238,40.068059,14.454264,21.321774,1099.596587,0.434028,397425.439744,0.922618,19.734547,3.007864,4.292502,0.074419,0.053325,124.757574,98.853390,32.000000,32.000000,32.000000,32.000000,89.690582,32.000000,69.950601,77.919408,107.969637,105.800000,26.925840,43.367089,24.500000,17.861594,22.379747,31.000000,40.366905,1655.273437,39.863631,0.660809,75.410666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.644347,59.738379,213.084249,173.945649,107.806435,108.420592,54.496403,14.155592,211.757848,9.810687,59.897303,49.504389,171.575515,214.937247,169.738431,212.703475,126.264200,211.292359,-0.063063,-1.625313,32.025740,-235.892552,195.620853,9.146346,40.111711,14.420061,63.064353,3260.213935,1.478204,397527.682450,0.925807,19.821801,3.004233,4.293616,0.073963,0.053699,124.667516,98.887570,32.000000,32.000000,32.000000,32.000000,101.957237,32.000000,69.923809,77.692222,108.032473,105.800000,26.884386,43.367089,24.500000,17.894962,22.379747,31.000000,40.359688,1647.949219,39.853876,0.662294,75.418414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.744789,59.753260,213.327768,173.965853,107.828782,108.404978,54.527013,14.152881,211.791746,9.766239,59.883792,49.588745,171.539576,214.938788,169.747894,212.707772,126.246522,211.333233,-0.063199,-1.628483,32.025740,-235.899184,195.772000,9.150616,40.225519,14.467012,29.155275,1506.383070,1.234539,397386.913184,0.920537,19.684095,2.979000,4.285114,0.073924,0.054326,124.481627,98.903465,32.000000,32.000000,32.000000,32.000000,169.608117,32.000000,69.880394,77.476471,108.054165,105.800000,26.835951,43.367089,24.500000,17.967168,22.379747,31.000000,40.355878,1669.921875,39.881445,0.660315,75.497742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.592966,59.765937,213.189697,173.982409,107.861298,108.397057,54.394149,14.157447,211.666707,9.798638,59.879208,49.576580,171.572906,215.067680,169.779432,212.808332,126.267944,211.343350,-0.063178,-1.630832,32.025740,-235.891677,195.877562,9.174280,40.203720,14.406880,15.766160,816.589419,0.418043,397506.307476,0.925255,19.838977,3.002159,4.292216,0.074174,0.054555,124.739933,98.894239,32.000000,32.000000,32.000000,32.000000,144.093828,32.000000,69.920068,77.388283,108.141959,105.800000,26.854553,43.367089,24.500000,17.925762,22.379747,31.000000,40.351116,1651.611328,39.892083,0.661507,75.496276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.760570,59.765937,213.468712,174.004297,107.865799,108.392507,54.306214,14.160302,211.839536,9.818128,59.820250,49.643435,171.593343,215.045342,169.760027,212.785599,126.264303,211.279276,-0.062863,-1.629702,32.025740,-235.885719,195.896895,9.201961,40.114091,14.422855,61.855703,3208.929782,0.903325,397423.909055,0.922587,19.749712,3.034038,4.288445,0.074942,0.053281,124.775297,98.886473,32.000000,32.000000,32.000000,32.000000,234.333197,32.000000,69.907596,77.346302,108.162475,105.800000,26.776792,43.367089,24.500000,17.958859,22.379747,31.000000,40.345761,1647.949219,39.898447,0.660375,75.423716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.635561,59.761528,213.193218,173.993914,107.837526,108.393967,54.188706,14.150740,211.778165,9.822829,59.872224,49.627863,171.569099,215.030055,169.768162,212.764629,126.254024,211.349865,-0.062916,-1.634362,32.025740,-235.901324,195.441421,9.196549,40.089209,14.424154,70.711417,3676.298395,1.673974,397495.521555,0.927916,19.919874,3.016132,4.298789,0.074321,0.052812,124.642104,98.825710,32.000000,32.000000,32.000000,32.000000,125.695924,32.000000,69.899637,77.356924,108.103927,105.800000,26.746271,43.367089,24.500000,17.931651,22.379747,31.000000,40.340620,1666.259766,39.844735,0.661588,75.418107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.653911,59.784400,213.200094,174.000368,107.777593,108.380952,54.572442,14.160730,211.805315,9.830561,59.916457,49.513263,171.598377,215.064418,169.720337,212.658415,126.237301,211.265012,-0.062701,-1.637828,32.025740,-235.888885,195.521079,9.198046,40.091643,14.433728,25.937630,1339.019488,0.425825,397344.786551,0.925940,19.746041,2.997509,4.289917,0.074841,0.053832,124.825098,98.842590,32.000000,32.000000,32.000000,32.000000,232.177829,32.000000,69.889143,77.425912,108.091634,105.800000,26.783224,43.367089,24.500000,18.019023,22.379747,31.000000,40.336523,1666.259766,39.854075,0.660168,75.413743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.636167,59.792668,213.296491,174.013557,107.794964,108.368742,54.451079,14.152453,211.676422,9.820010,59.904752,49.654266,171.587346,215.112742,169.767064,212.798774,126.250516,211.245308,-0.062614,-1.637749,32.025740,-235.895528,195.488165,9.188424,40.150422,14.449865,22.875472,1183.568939,0.372956,397471.803716,0.930518,19.871244,3.032314,4.295171,0.074682,0.054331,124.820392,98.816074,32.000000,32.000000,32.000000,32.000000,328.277466,32.000000,69.877665,77.437158,108.085649,105.800000,26.709349,43.367089,24.500000,17.946868,22.379747,31.000000,40.332381,1666.259766,39.883608,0.661875,75.422343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
