OSU 80 Ton Compressor Load Stand
49.704010,59.810305,213.235934,174.003455,107.793825,108.364543,54.312614,14.153166,211.706064,9.860447,59.925976,49.544360,171.594346,215.070269,169.759169,212.828172,126.244632,211.452848,-0.062449,-1.636624,32.025740,-235.897265,195.626911,9.177998,40.173195,14.428373,17.232543,893.878851,1.016399,397473.389529,0.923545,19.875074,3.019554,4.293722,0.074714,0.053533,124.833612,98.807601,32.000000,32.000000,32.000000,32.000000,168.463853,32.000000,69.865141,77.534153,108.035154,105.800000,26.773840,43.367089,24.500000,18.034349,22.379747,31.000000,40.327833,1647.949219,39.877730,0.661488,75.429017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.653977,59.828493,213.259725,174.029833,107.781870,108.359195,54.290516,14.155878,212.007702,9.869318,59.973218,49.680757,171.609739,215.189453,169.810009,212.834795,126.237729,211.492125,-0.062273,-1.636051,32.025740,-235.897004,195.844829,9.191611,40.055041,14.473449,67.355917,3495.278410,1.153070,397427.153207,0.925883,19.901754,2.999492,4.297199,0.074758,0.053565,124.880919,98.788846,32.000000,32.000000,32.000000,32.000000,139.407396,32.000000,69.847039,77.654395,107.962561,105.800000,26.748104,43.367089,24.500000,17.995063,22.379747,31.000000,40.324831,1651.611328,39.841814,0.661350,75.426895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.689522,59.847508,213.288095,174.040497,107.863607,108.352249,54.195795,14.161300,211.764537,9.893008,59.974859,49.675134,171.602172,215.234300,169.740544,212.802081,126.125931,211.314555,-0.062357,-1.638421,32.025740,-235.888641,195.811746,9.205444,40.084485,14.449270,27.675818,1438.682177,1.528607,397396.818147,0.926858,19.849020,3.077480,4.290115,0.074114,0.052857,124.710417,98.729013,32.000000,32.000000,32.000000,32.000000,209.558228,32.000000,69.858517,77.808038,107.885058,105.800000,26.763468,43.367089,24.500000,18.087534,22.379747,31.000000,40.322247,1673.583984,39.863162,0.660564,75.412286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.596738,59.835382,213.494126,174.036007,107.844958,108.347656,54.512031,14.157162,211.819889,9.901536,59.943489,49.708844,171.615272,215.163582,169.787969,212.786697,126.141424,211.417502,-0.062533,-1.641651,32.025740,-235.899477,195.684260,9.205631,40.092779,14.459042,15.845306,818.913913,0.391446,397460.072025,0.928261,19.919098,3.098022,4.294917,0.074322,0.052786,124.753246,98.773078,32.000000,32.000000,32.000000,32.000000,285.313672,32.000000,69.833292,77.882953,107.848813,105.800000,26.720202,43.367089,24.500000,18.056737,22.379747,31.000000,40.318255,1651.611328,39.907553,0.661773,75.411135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.628020,59.870381,213.335830,174.038813,107.910390,108.348424,54.432407,14.154879,211.992974,9.933488,59.985235,49.737261,171.600037,215.228042,169.768227,212.855472,126.165999,211.424034,-0.062577,-1.641645,32.025740,-235.892775,196.110921,9.217930,40.142777,14.491894,71.374681,3694.167944,0.952190,397661.789741,0.929140,19.901244,3.148141,4.292416,0.074230,0.053780,124.437230,98.704077,32.000000,32.000000,32.000000,32.000000,154.458841,32.000000,69.834969,78.010405,107.769379,105.800000,26.736790,43.367089,24.500000,18.113509,22.379747,31.000000,40.315368,1655.273437,39.847061,0.661077,75.424900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.717159,59.886364,213.511343,174.033201,107.993236,108.358336,54.155941,14.158446,211.946203,9.928981,60.020242,49.593498,171.649527,215.196111,169.799188,212.884301,126.185451,211.391526,-0.062722,-1.643978,32.025740,-235.895089,195.707081,9.232057,40.146888,14.444834,12.538570,652.276736,1.666712,397675.244706,0.925580,19.985400,3.168412,4.304600,0.073970,0.053473,124.253770,98.690808,32.000000,32.000000,32.000000,32.000000,371.947810,32.000000,69.881888,78.223737,107.815453,105.800000,26.762802,43.367089,24.500000,18.117069,22.379747,31.000000,40.313201,1673.583984,39.852362,0.661769,75.502617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.682275,59.890222,213.665388,174.050038,107.977822,108.373564,54.097386,14.156020,211.991174,9.973690,59.967715,49.706890,171.603115,215.226402,169.810825,212.942341,126.202993,211.485085,-0.062381,-1.645128,32.025740,-235.890980,195.665987,9.220617,40.060342,14.439497,13.878009,722.737966,0.369669,397649.860110,0.926384,19.987923,3.146105,4.298697,0.074451,0.054789,124.320532,98.707284,32.000000,32.000000,32.000000,32.000000,253.710173,32.000000,69.838403,78.325325,107.839709,105.800000,26.726892,43.367089,24.500000,18.138268,22.379747,31.000000,40.311275,1658.935547,39.827552,0.662157,75.423545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.689889,59.893529,213.577505,174.058456,107.984547,108.385286,54.304275,14.157733,211.947941,9.958223,60.051234,49.638104,171.608627,215.186073,169.777582,212.720772,126.168439,211.400443,-0.062530,-1.649141,32.025740,-235.894985,195.968401,9.221943,40.014527,14.457618,64.435419,3342.878760,2.102596,397592.311001,0.929404,19.911450,3.115362,4.294520,0.074481,0.053107,124.314004,98.729071,32.000000,32.000000,32.000000,32.000000,631.604081,32.000000,69.885225,78.347440,107.924451,105.800000,26.672569,43.367089,24.500000,18.073682,22.379747,31.000000,40.308874,1655.273437,39.859430,0.661530,75.420485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.615872,59.926875,213.333084,174.076977,107.918674,108.390833,54.533741,14.154165,211.899919,9.910507,60.057553,49.575410,171.637971,215.268879,169.820783,212.768543,126.185246,211.365697,-0.062994,-1.650886,32.025740,-235.896919,195.778179,9.197975,40.067897,14.454192,39.763619,2054.237294,1.902018,397648.639365,0.931268,19.951475,3.130313,4.300636,0.073927,0.053455,124.468614,98.698626,32.000000,32.000000,32.000000,32.000000,202.871202,32.000000,69.871899,78.253707,107.967421,105.800000,26.717569,43.367089,24.500000,18.119448,22.379747,31.000000,40.307964,1669.921875,39.902252,0.662763,75.418286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.688890,59.928804,213.409414,174.050318,107.929719,108.406662,54.123117,14.156734,211.927167,9.911065,60.057618,49.663745,171.657117,215.270630,169.827298,212.774371,126.187254,211.438622,-0.062832,-1.650876,32.025740,-235.896964,195.981270,9.186182,40.104769,14.477199,24.604877,1280.761853,0.409534,397759.713976,0.927672,19.946886,3.135471,4.298209,0.074011,0.052865,124.726590,98.742040,32.000000,32.000000,32.000000,32.000000,158.544456,32.000000,69.862552,78.175412,108.048925,105.800000,26.638150,43.367089,24.500000,18.215087,22.379747,31.000000,40.306435,1673.583984,39.861719,0.662039,75.414800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.691665,59.921639,213.443733,174.043864,107.961094,108.428986,54.320851,14.151026,211.957741,9.898370,60.049580,49.643418,171.653587,215.209466,169.797666,212.875088,126.215576,211.427201,-0.062897,-1.650393,32.025740,-235.899569,195.665887,9.177846,40.055997,14.436144,58.608970,3039.677549,0.664043,397853.091284,0.925412,20.057028,3.106594,4.299694,0.074845,0.054653,124.767056,98.759591,32.000000,32.000000,32.000000,32.000000,134.910043,32.000000,69.876873,78.117260,108.169575,105.800000,26.597948,43.367089,24.500000,18.188658,22.379747,31.000000,40.304376,1651.611328,39.841724,0.661736,75.455951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.605446,59.930457,213.434554,174.041900,107.949583,108.453341,54.203378,14.153452,211.945458,9.888601,60.066470,49.691164,171.666681,215.300882,169.806688,212.845407,126.205647,211.422117,-0.062889,-1.652127,32.025740,-235.896653,195.770613,9.198233,40.050894,14.488414,40.897946,2125.715490,1.072246,397850.523294,0.931068,19.983197,3.129917,4.294912,0.074773,0.053901,124.499203,98.638967,32.000000,32.000000,32.000000,32.000000,221.678394,32.000000,69.837947,78.197074,108.262320,105.800000,26.653734,43.367089,24.500000,18.176667,22.379747,31.000000,40.302990,1673.583984,39.853173,0.661850,75.416991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.693048,59.923292,213.491922,174.038252,108.028592,108.465591,54.532566,14.153024,211.938819,9.868565,60.045337,49.680502,171.654075,215.199686,169.820894,212.941951,126.210055,211.498739,-0.062971,-1.653498,32.025740,-235.895284,195.794496,9.206376,40.049164,14.443248,22.035135,1138.386584,0.450257,397860.335737,0.927796,19.973154,3.097628,4.295363,0.074437,0.053650,124.632777,98.742662,32.000000,32.000000,32.000000,32.000000,179.964743,32.000000,69.847123,78.102593,108.327581,105.800000,26.653415,43.367089,24.500000,18.266585,22.379747,31.000000,40.301168,1669.921875,39.822089,0.662348,75.413300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.612381,59.932386,213.427483,174.037690,107.936528,108.484044,54.228303,14.155592,211.841201,9.848920,60.000226,49.732127,171.628656,215.206017,169.839404,212.950713,126.259834,211.387855,-0.062727,-1.652726,32.025740,-235.893205,195.606658,9.202092,40.039607,14.466561,40.052655,2080.823696,0.646331,398055.167711,0.931813,20.071434,3.105791,4.302644,0.073710,0.053751,124.834017,98.745000,32.000000,32.000000,32.000000,32.000000,148.071076,32.000000,69.812948,78.012437,108.300902,105.800000,26.730486,43.367089,24.500000,18.272509,22.379747,31.000000,40.299745,1647.949219,39.855733,0.663274,75.423758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.579679,59.920812,213.363748,174.022537,107.959921,108.506087,54.157385,14.159160,211.901972,9.838534,60.046653,49.704994,171.652888,215.261277,169.838715,212.974490,126.242828,211.520710,-0.062575,-1.651550,32.025740,-235.894538,195.691152,9.185518,40.133924,14.470546,70.273972,3655.668509,1.198159,398009.008630,0.924481,19.973373,3.127992,4.296213,0.073814,0.053039,124.834536,98.812164,32.000000,32.000000,32.000000,32.000000,275.487585,32.000000,69.803050,77.981258,108.234310,105.800000,26.662451,43.367089,24.500000,18.257697,22.379747,31.000000,40.297733,1658.935547,39.820700,0.662989,75.419420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.704886,59.919985,213.581806,174.014680,107.876388,108.523621,54.487460,14.154165,211.896323,9.871657,60.038569,49.615856,171.646728,215.320735,169.843724,213.011381,126.225154,211.582970,-0.062622,-1.651510,32.025740,-235.899043,195.828106,9.172053,40.098945,14.471826,21.556102,1114.560518,0.660069,398049.912645,0.931510,20.066163,3.039702,4.301900,0.074352,0.053713,125.281714,98.844118,32.000000,32.000000,32.000000,32.000000,183.406727,32.000000,69.783309,77.899221,108.294129,105.800000,26.666625,43.367089,24.500000,18.288496,22.379747,31.000000,40.295951,1673.583984,39.895995,0.663330,75.416812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.691362,59.953606,213.511553,174.016925,107.766731,108.541706,54.355992,14.154165,212.171715,9.890690,60.106442,49.625765,171.619968,215.416433,169.839271,213.008936,126.221170,211.441277,-0.062255,-1.650314,32.025740,-235.895449,195.913927,9.148978,40.050462,14.475324,58.576809,3036.045527,0.376403,398180.730432,0.933567,20.088548,3.102848,4.303452,0.075418,0.053474,125.615714,98.873324,32.000000,32.000000,32.000000,32.000000,259.667579,32.000000,69.754693,77.656246,108.373862,105.800000,26.766113,43.367089,24.500000,18.345628,22.379747,31.000000,40.294766,1651.611328,39.862585,0.664262,75.417315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.612691,59.993842,213.642600,174.050599,107.684430,108.558516,54.535075,14.155164,212.126134,9.889723,60.129811,49.689303,171.635875,215.373591,169.867513,212.959738,126.170949,211.470027,-0.062323,-1.648109,32.025740,-235.896084,195.831389,9.139506,40.099252,14.471754,23.402904,1208.993095,1.225539,398177.889873,0.925491,19.957791,3.142138,4.296998,0.074870,0.052775,125.774353,98.965646,32.000000,32.000000,32.000000,32.000000,171.029249,32.000000,69.747125,77.441054,108.467992,105.800000,26.789921,43.367089,24.500000,18.299328,22.379747,31.000000,40.296146,1666.259766,39.840894,0.662168,75.494827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.689755,60.000180,213.724418,174.049196,107.612756,108.566184,54.144651,14.155878,211.936934,9.869977,60.107666,49.651843,171.641536,215.352057,169.829574,213.042104,126.144423,211.539628,-0.062171,-1.648143,32.025740,-235.896024,195.666986,9.150947,40.083998,14.483726,13.990650,727.968078,0.451114,398307.490366,0.928245,20.005436,3.096923,4.296754,0.075102,0.053675,125.492514,99.024992,32.000000,32.000000,32.000000,32.000000,209.519201,32.000000,69.742650,77.304574,108.495346,105.800000,26.789532,43.367089,24.500000,18.314283,22.379747,31.000000,40.296310,1655.273437,39.863703,0.662897,75.496480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.687818,59.984472,213.617708,174.038532,107.669359,108.597928,54.588402,14.157876,212.207459,9.918900,60.087693,49.686491,171.657488,215.455968,169.795239,213.069363,126.175229,211.519262,-0.061793,-1.645758,32.025740,-235.889125,195.915680,9.164430,40.135331,14.459241,49.571536,2558.361971,1.131417,398597.996642,0.927051,20.127296,3.157128,4.306209,0.074251,0.053780,125.679647,99.055930,32.000000,32.000000,32.000000,32.000000,219.898532,32.000000,69.732643,77.316870,108.487842,105.800000,26.784230,43.367089,24.500000,18.393910,22.379747,31.000000,40.295942,1669.921875,39.878055,0.664605,75.493054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.604842,59.986401,213.633957,174.025343,107.643919,108.618741,54.126891,14.155307,212.076592,9.895716,60.149385,49.776024,171.635498,215.385348,169.833587,213.093849,126.187674,211.484861,-0.061518,-1.644562,32.025740,-235.898065,195.787479,9.153420,40.082916,14.460611,21.218071,1104.390856,1.890785,398627.260333,0.932226,20.053675,3.207821,4.301177,0.074735,0.054865,125.441858,99.103660,32.000000,32.000000,32.000000,32.000000,282.127258,32.000000,69.739648,77.307769,108.496162,105.800000,26.855109,43.367089,24.500000,18.362468,22.379747,31.000000,40.295326,1669.921875,39.817238,0.663594,75.427142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.738187,60.016991,213.595131,174.034604,107.729907,108.639072,54.324610,14.157590,212.051255,9.927572,60.165733,49.776359,171.626728,215.383214,169.793114,213.034363,126.197881,211.535954,-0.061180,-1.645696,32.025740,-235.891861,195.821415,9.166098,40.067951,14.482933,64.983409,3370.046286,0.533608,398658.852333,0.924919,20.039975,3.169945,4.299197,0.074237,0.053791,125.404124,99.043958,32.000000,32.000000,32.000000,32.000000,384.012707,32.000000,69.705372,77.155716,108.479172,105.800000,26.854823,43.367089,24.500000,18.368274,22.379747,31.000000,40.296549,1655.273437,39.902306,0.663316,75.414323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.618748,60.037935,213.493439,174.033481,107.855643,108.652834,54.094236,14.152738,212.054574,9.890400,60.185165,49.716765,171.649916,215.391776,169.837973,213.033586,126.194222,211.510044,-0.060933,-1.645675,32.025740,-235.900470,195.807752,9.156415,40.050624,14.470059,30.273999,1576.699019,1.248726,398780.273787,0.934704,20.128006,3.145555,4.306716,0.074691,0.053386,125.179777,98.961536,32.000000,32.000000,32.000000,32.000000,134.084129,32.000000,69.697213,77.089197,108.482588,105.800000,26.867920,43.367089,24.500000,18.397379,22.379747,31.000000,40.298068,1677.246094,39.859952,0.665429,75.422608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.594705,60.038486,213.511377,174.019170,107.860606,108.678686,54.094963,14.154023,212.122214,9.878273,60.112519,49.834030,171.645285,215.349384,169.794937,213.029818,126.119746,211.543976,-0.060707,-1.646372,32.025740,-235.897225,195.784726,9.150196,40.087695,14.463298,25.027248,1303.425671,0.406868,398766.069176,0.928808,20.020282,3.153088,4.294389,0.073779,0.053083,125.234279,98.968668,32.000000,32.000000,32.000000,32.000000,271.153390,32.000000,69.706987,77.126456,108.424920,105.800000,26.805694,43.367089,24.500000,18.412919,22.379747,31.000000,40.299199,1669.921875,39.839650,0.662610,75.420153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.728169,60.047581,213.643057,174.011313,107.826934,108.684818,54.325349,14.157162,212.012419,9.943799,60.171497,49.908804,171.653009,215.523142,169.826162,213.005903,126.109795,211.527200,-0.060495,-1.647375,32.025740,-235.892779,195.742018,9.155369,40.090976,14.410847,59.515885,3086.457995,0.874999,398953.080111,0.935401,20.165103,3.147751,4.302677,0.074876,0.053064,125.267987,98.988110,32.000000,32.000000,32.000000,32.000000,193.395599,32.000000,69.713116,77.162158,108.350441,105.800000,26.850776,43.367089,24.500000,18.445361,22.379747,31.000000,40.299732,1647.949219,39.820159,0.664569,75.413811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.697191,60.064116,213.671902,174.048073,107.885888,108.694892,54.222453,14.156306,212.105376,9.939051,60.149812,49.735602,171.636852,215.373424,169.791704,213.046932,126.207156,211.573357,-0.060238,-1.648531,32.025740,-235.896902,196.049858,9.167435,40.038039,14.473503,71.426526,3711.165808,1.059172,399225.963933,0.936111,20.190616,3.234008,4.305124,0.075638,0.054776,125.147103,99.012986,32.000000,32.000000,32.000000,32.000000,124.796446,32.000000,69.718331,77.360278,108.295235,105.800000,26.897932,43.367089,24.500000,18.457333,22.379747,31.000000,40.302269,1666.259766,39.857482,0.665372,75.414229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.725708,60.067148,213.630540,174.023098,107.983381,108.704816,54.501723,14.153594,212.197785,9.951545,60.113862,49.796728,171.625378,215.381672,169.783932,213.039005,126.243287,211.622883,-0.060131,-1.648521,32.025740,-235.898144,195.892962,9.169852,40.072549,14.473521,24.181161,1249.962305,0.444616,399170.513491,0.929468,20.061254,3.238135,4.296218,0.074044,0.053803,125.012081,99.056234,32.000000,32.000000,32.000000,32.000000,310.959599,32.000000,69.731675,77.580391,108.274892,105.800000,26.854991,43.367089,24.500000,18.454551,22.379747,31.000000,40.303799,1666.259766,39.904470,0.664531,75.411646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.703973,60.053644,213.763180,173.981848,108.140695,108.714093,54.441441,14.156448,212.156838,9.956880,60.189353,49.767095,171.660029,215.384199,169.841772,213.100858,126.218385,211.669159,-0.060456,-1.650714,32.025740,-235.894963,195.884558,9.160077,40.096331,14.492867,24.143186,1249.381181,0.370757,399052.976762,0.931996,20.109902,3.156799,4.299476,0.074513,0.053394,124.773381,99.068695,32.000000,32.000000,32.000000,32.000000,167.267919,32.000000,69.724272,77.826766,108.205011,105.800000,26.854547,43.367089,24.500000,18.504253,22.379747,31.000000,40.304528,1666.259766,39.871077,0.664414,75.418815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.649434,60.066596,213.807290,173.968940,108.275176,108.739968,54.336560,14.150598,212.234340,9.925684,60.226688,49.841001,171.645748,215.390944,169.837151,213.159546,126.185497,211.661676,-0.060608,-1.649390,32.025740,-235.900324,196.043987,9.170172,40.077183,14.486124,29.854817,1547.933403,1.094576,398995.129410,0.926729,20.083372,3.137857,4.296179,0.075305,0.053626,124.743166,99.080151,32.000000,32.000000,32.000000,32.000000,191.362629,32.000000,69.722032,78.028859,108.145251,105.800000,26.919081,43.367089,24.500000,18.538553,22.379747,31.000000,40.306659,1647.949219,39.836026,0.663287,75.416121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.677982,60.101045,213.627838,173.993353,108.258426,108.747656,54.135886,14.157876,212.088477,9.942955,60.198658,49.766573,171.639669,215.483287,169.804592,213.206102,126.203711,211.685768,-0.060713,-1.649436,32.025740,-235.892229,195.817948,9.155075,40.059567,14.487260,71.083576,3699.252775,1.097225,399081.264406,0.928247,20.092397,3.178821,4.300726,0.074209,0.053524,124.657634,99.108146,32.000000,32.000000,32.000000,32.000000,206.461669,32.000000,69.708192,77.941573,108.116560,105.800000,26.941796,43.367089,24.500000,18.452040,22.379747,31.000000,40.310370,1669.921875,39.857302,0.664404,75.425344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.768307,60.083132,213.720858,173.980725,108.305990,108.762136,54.561647,14.154023,212.112572,9.992447,60.204166,49.790659,171.635186,215.626660,169.863095,213.130376,126.201846,211.654164,-0.060652,-1.652954,32.025740,-235.897389,195.942011,9.154339,40.109061,14.474675,17.733601,915.670984,0.888498,399309.432598,0.931414,20.161916,3.209112,4.306339,0.074321,0.054389,124.622601,99.094187,32.000000,32.000000,32.000000,32.000000,253.980280,32.000000,69.688660,77.723648,108.033618,105.800000,26.978520,43.367089,24.500000,18.543283,22.379747,31.000000,40.311670,1669.921875,39.918569,0.665879,75.456497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.675060,60.092226,213.807523,173.991108,108.343170,108.780371,54.375526,14.156306,212.220272,10.003770,60.244519,49.904050,171.623981,215.558766,169.841056,213.172915,126.181123,211.712602,-0.061279,-1.652979,32.025740,-235.891512,196.025711,9.179358,40.081240,14.470979,14.885907,771.261783,0.372835,399324.912617,0.934428,20.166750,3.199259,4.300252,0.073988,0.053746,124.608472,99.038729,32.000000,32.000000,32.000000,32.000000,219.922342,32.000000,69.677400,77.578024,108.005725,105.800000,27.022984,43.367089,24.500000,18.515611,22.379747,31.000000,40.313696,1644.287109,39.892876,0.664934,75.417425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.637105,60.133014,213.848274,174.005420,108.306247,108.798077,54.269538,14.149456,212.137751,10.085431,60.286181,49.840509,171.625739,215.495642,169.835736,213.151234,126.212253,211.662330,-0.061825,-1.652992,32.025740,-235.903752,195.988024,9.186085,40.100442,14.516037,64.727229,3360.167185,1.492756,399280.289161,0.925367,20.055222,3.190157,4.294316,0.074940,0.053899,124.472652,99.025461,32.000000,32.000000,32.000000,32.000000,309.648836,32.000000,69.699287,77.473856,107.979479,105.800000,27.110940,43.367089,24.500000,18.527994,22.379747,31.000000,40.318240,1658.935547,39.855661,0.663149,75.418073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.740031,60.150376,213.896009,174.004858,108.272583,108.811092,54.209305,14.157590,212.308178,10.106699,60.293359,49.900786,171.655367,215.600946,169.847909,213.177458,126.152364,211.664261,-0.062092,-1.653010,32.025740,-235.893494,196.153769,9.199986,40.129164,14.499322,33.167397,1723.723276,1.781963,399482.540853,0.930628,20.160962,3.231158,4.304122,0.074866,0.054919,124.435665,99.009097,32.000000,32.000000,32.000000,32.000000,328.114001,32.000000,69.723634,77.463844,108.106690,105.800000,27.111772,43.367089,24.500000,18.572562,22.379747,31.000000,40.322627,1669.921875,39.877316,0.664934,75.425872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.741560,60.147344,213.898152,173.990828,108.262852,108.833949,54.237288,14.155307,212.230877,10.080419,60.320988,49.963802,171.640015,215.537973,169.776608,213.241181,126.215951,211.653163,-0.062331,-1.652431,32.025740,-235.897738,195.902995,9.202966,40.122692,14.488360,15.200472,789.567174,0.410249,399570.695257,0.933482,20.241128,3.182582,4.308234,0.074780,0.054227,124.193391,99.021246,32.000000,32.000000,32.000000,32.000000,540.127375,32.000000,69.712314,77.454271,108.099649,105.800000,27.129928,43.367089,24.500000,18.550292,22.379747,31.000000,40.326180,1655.273437,39.889216,0.666261,75.418610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.756135,60.137699,213.855266,173.975394,108.349210,108.856025,54.544981,14.154023,212.311638,10.110837,60.227930,49.856609,171.647821,215.536034,169.830282,213.211213,126.258313,211.782634,-0.062648,-1.651900,32.025740,-235.899186,196.018206,9.190697,40.140812,14.491605,70.239674,3627.919860,0.799475,399682.809934,0.932549,20.151757,3.243143,4.300279,0.075804,0.055450,124.407587,98.985042,32.000000,32.000000,32.000000,32.000000,345.309596,32.000000,69.706081,77.458790,108.125779,105.800000,27.156732,43.367089,24.500000,18.485276,22.379747,31.000000,40.330430,1662.597656,39.894156,0.664952,75.492389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.744278,60.168289,213.773599,173.977077,108.285811,108.877829,54.546918,14.152738,212.310191,10.091253,60.357391,49.985762,171.636601,215.608199,169.840285,213.164295,126.226205,211.813671,-0.063057,-1.651942,32.025740,-235.902594,196.218586,9.193870,40.145446,14.511150,18.688000,965.211766,1.744779,399627.278939,0.932224,20.147142,3.175704,4.300190,0.075387,0.053530,124.546337,98.993690,32.000000,32.000000,32.000000,32.000000,310.600640,32.000000,69.724277,77.601848,108.087069,105.800000,27.319963,43.367089,24.500000,18.536661,22.379747,31.000000,40.334620,1673.583984,39.907102,0.664878,75.422343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.653367,60.196400,213.869903,173.991950,108.328343,108.905259,54.338783,14.155021,212.248080,10.103593,60.349375,49.857608,171.620628,215.600831,169.841796,213.270232,126.309450,211.800284,-0.063008,-1.652541,32.025740,-235.899004,196.166701,9.205456,40.156625,14.495716,42.423595,2199.518181,0.377506,399596.062883,0.926832,20.122396,3.178264,4.298068,0.074974,0.053747,124.603216,98.928988,32.000000,32.000000,32.000000,32.000000,217.896971,32.000000,69.709772,77.733048,108.127893,105.800000,27.227510,43.367089,24.500000,18.485085,22.379747,31.000000,40.339832,1647.949219,39.930668,0.664656,75.421994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.661000,60.204392,213.569281,174.007665,108.399248,108.925174,54.206265,14.148885,212.152706,10.104883,60.399185,49.971350,171.620149,215.436508,169.818578,213.062980,126.242664,211.623887,-0.062853,-1.654414,32.025740,-235.900729,195.693441,9.205349,40.114812,14.507364,43.977747,2285.669747,1.419200,399797.742113,0.927302,20.165272,3.221138,4.297451,0.074042,0.053517,124.382537,98.848519,32.000000,32.000000,32.000000,32.000000,351.947277,32.000000,69.727085,77.883410,108.133253,105.800000,27.255610,43.367089,24.500000,18.610823,22.379747,31.000000,40.345511,1669.921875,39.919038,0.664594,75.489534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.722839,60.225889,213.561967,174.012716,108.491868,108.942664,54.261598,14.157733,212.104351,10.115045,60.308286,50.072462,171.640438,215.381067,169.800889,213.115180,126.276908,211.697052,-0.062937,-1.654438,32.025740,-235.897272,195.935116,9.206602,40.123287,14.505344,19.370932,1005.745134,0.626538,399838.294626,0.933031,20.287639,3.133249,4.307259,0.075085,0.053077,124.169005,98.864145,32.000000,32.000000,32.000000,32.000000,216.441313,32.000000,69.724407,78.020525,108.151897,105.800000,27.337653,43.367089,24.500000,18.608424,22.379747,31.000000,40.352028,1669.921875,39.930037,0.665654,75.498978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.767833,60.200258,213.613545,173.986899,108.546095,108.957902,54.524751,14.150598,212.269315,10.065916,60.332143,49.911174,171.617066,215.474536,169.791631,213.087510,126.299193,211.647800,-0.063438,-1.654453,32.025740,-235.907021,196.079555,9.205712,40.122547,14.479651,70.446996,3639.978173,0.603860,400053.420340,0.935345,20.287711,3.138830,4.300543,0.074158,0.053776,124.338499,98.911194,32.000000,32.000000,32.000000,32.000000,197.233743,32.000000,69.713683,77.968799,108.163904,105.800000,27.312824,43.367089,24.500000,18.561095,22.379747,31.000000,40.356472,1655.273437,39.877893,0.665257,75.422616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.760790,60.245732,213.817090,174.001491,108.572155,108.961361,54.206998,14.157447,212.181698,9.984993,60.341891,49.922572,171.624133,215.435583,169.811015,213.082951,126.279484,211.547401,-0.063183,-1.654435,32.025740,-235.895271,196.225090,9.194357,40.152748,14.490001,19.728811,1025.358054,1.369771,400025.169539,0.933317,20.245086,3.129977,4.295048,0.075928,0.054047,124.550947,98.935427,32.000000,32.000000,32.000000,32.000000,209.162009,32.000000,69.748549,77.787908,108.196231,105.800000,27.298854,43.367089,24.500000,18.637036,22.379747,31.000000,40.363512,1673.583984,39.902468,0.664506,75.419275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.673170,60.230849,213.608290,173.973710,108.639334,108.973328,54.062671,14.153309,212.051550,9.958179,60.416894,49.840139,171.644335,215.304829,169.851763,212.980700,126.226886,211.598601,-0.062853,-1.654440,32.025740,-235.903166,196.163846,9.206652,40.170779,14.445249,24.622004,1283.086347,0.376450,399958.862007,0.927957,20.172838,3.090600,4.292201,0.074483,0.053332,124.439706,98.989577,32.000000,32.000000,32.000000,32.000000,203.819278,32.000000,69.780639,77.651522,108.235527,105.800000,27.309773,43.367089,24.500000,18.587156,22.379747,31.000000,40.369558,1655.273437,39.939719,0.665025,75.415840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.747110,60.267779,213.489501,173.976797,108.762715,108.979356,54.258575,14.151882,212.145897,9.948395,60.398462,49.939748,171.613591,215.331866,169.806414,212.933150,126.246662,211.475886,-0.062491,-1.654947,32.025740,-235.901326,195.798412,9.186656,40.122529,14.459908,26.199758,1360.375779,1.345467,400081.416258,0.933684,20.225607,3.075460,4.296899,0.075059,0.053294,124.441181,99.005139,32.000000,32.000000,32.000000,32.000000,224.879988,32.000000,69.786177,77.661533,108.214786,105.800000,27.404525,43.367089,24.500000,18.555732,22.379747,31.000000,40.377426,1647.949219,39.887954,0.665234,75.417195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.744879,60.268331,213.663035,173.981006,108.872555,108.976211,54.396639,14.155307,212.154388,9.932716,60.433360,49.883883,171.612801,215.289651,169.798913,212.947005,126.300293,211.488289,-0.062842,-1.656074,32.025740,-235.895614,196.238450,9.204091,40.106987,14.471393,63.465045,3286.945618,1.079038,400289.364357,0.938057,20.301545,3.145831,4.300275,0.073419,0.053659,124.301742,98.915137,32.000000,32.000000,32.000000,32.000000,399.265550,32.000000,69.774089,77.765514,108.185284,105.800000,27.373591,43.367089,24.500000,18.612050,22.379747,31.000000,40.384160,1651.611328,39.879714,0.665205,75.420289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.791612,60.287898,213.586214,173.965011,108.881289,108.975208,54.145207,14.152738,211.905846,9.906639,60.452460,49.811141,171.624541,215.206598,169.773401,212.963016,126.359802,211.448992,-0.063002,-1.656220,32.025740,-235.896549,196.150060,9.224947,40.085188,14.482139,68.225486,3549.904023,1.012563,400257.149102,0.933287,20.261826,3.083450,4.291496,0.075034,0.053635,124.471444,98.961217,32.000000,32.000000,32.000000,32.000000,210.338100,32.000000,69.778058,77.600850,108.068033,105.800000,27.325591,43.367089,24.500000,18.573889,22.379747,31.000000,40.392807,1662.597656,39.846826,0.665086,75.426861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.688369,60.309395,213.400559,173.984373,108.963930,108.974016,54.173900,14.158304,212.008494,9.979127,60.448200,49.897438,171.612098,215.217071,169.799699,212.958966,126.342194,211.481329,-0.062630,-1.656194,32.025740,-235.894741,195.913661,9.218069,40.095357,14.464433,67.892882,3530.726946,0.418248,400135.962926,0.930938,20.264688,3.034125,4.295176,0.073697,0.052760,124.896626,99.089937,32.000000,32.000000,32.000000,32.000000,237.575052,32.000000,69.779115,77.457538,107.857774,105.800000,27.319223,43.367089,24.500000,18.576394,22.379747,31.000000,40.401386,1673.583984,39.862062,0.665604,75.424781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.858632,60.317938,213.633835,173.994756,108.877295,108.964898,54.521633,14.150169,211.864053,9.956335,60.432778,49.881345,171.603482,215.185871,169.773543,212.861194,126.290404,211.398920,-0.062276,-1.656208,32.025740,-235.904019,196.027732,9.204226,40.100027,14.441914,17.889289,924.387837,0.388677,399994.376287,0.934336,20.235854,2.960969,4.289602,0.073781,0.054008,125.187960,99.036169,32.000000,32.000000,32.000000,32.000000,340.771197,32.000000,69.735881,77.409756,107.785057,105.800000,27.287659,43.367089,24.500000,18.564940,22.379747,31.000000,40.410270,1669.921875,39.893092,0.665490,75.421133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.742389,60.327033,213.361503,173.996440,108.893138,108.947238,54.212791,14.153309,211.809499,9.927344,60.469594,49.915022,171.594279,215.147624,169.757610,212.710644,126.303383,211.368595,-0.062074,-1.656375,32.025740,-235.901533,195.663928,9.218406,40.097575,14.474891,25.526268,1326.525332,0.391053,400144.401139,0.936017,20.364328,2.989807,4.294779,0.074530,0.053656,124.939271,98.985740,32.000000,32.000000,32.000000,32.000000,205.099861,32.000000,69.749686,77.683360,107.786380,105.800000,27.327775,43.367089,24.500000,18.640078,22.379747,31.000000,40.419503,1662.597656,39.878470,0.666040,75.427449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.804537,60.339711,213.325411,174.002894,108.926248,108.931311,54.351135,14.153737,211.957184,9.873811,60.433956,49.896770,171.627342,215.198109,169.821314,212.751328,126.304355,211.369186,-0.061694,-1.656359,32.025740,-235.895224,195.888047,9.224568,40.120167,14.503487,33.590506,1741.156983,1.480857,400087.801561,0.926501,20.196544,3.012977,4.284791,0.075046,0.054098,124.818542,99.049742,32.000000,32.000000,32.000000,32.000000,763.889087,32.000000,69.768733,77.670979,107.870817,105.800000,27.368588,43.367089,24.500000,18.612375,22.379747,31.000000,40.429704,1647.949219,39.895707,0.664062,75.410317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.807723,60.311600,213.287102,173.974833,108.924050,108.926795,54.266362,14.151882,211.920517,9.904358,60.451691,49.869087,171.635729,215.154867,169.811826,212.918156,126.281205,211.378432,-0.061353,-1.656435,32.025740,-235.898059,195.831696,9.210032,40.113153,14.510086,66.855819,3470.871221,1.038809,400105.151888,0.934043,20.325970,2.989463,4.289330,0.074970,0.053783,124.705621,99.052370,32.000000,32.000000,32.000000,32.000000,508.859415,32.000000,69.768130,77.623090,107.907987,105.800000,27.308606,43.367089,24.500000,18.666061,22.379747,31.000000,40.436729,1662.597656,39.935987,0.664943,75.420690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.828453,60.334474,213.363536,174.004858,108.785321,108.912780,54.551981,14.153309,211.941066,9.908493,60.506358,49.875388,171.614136,215.116870,169.815906,212.759212,126.153144,211.376267,-0.061025,-1.656500,32.025740,-235.897449,195.841608,9.204000,40.103345,14.497844,16.807754,868.018853,0.788411,400010.120538,0.930284,20.274287,2.988696,4.283253,0.073701,0.053734,125.007219,99.075709,32.000000,32.000000,32.000000,32.000000,507.997009,32.000000,69.736563,77.908419,107.767787,105.800000,27.328091,43.367089,24.500000,18.648390,22.379747,31.000000,40.446492,1669.921875,39.925890,0.663809,75.424363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.763277,60.375539,213.267724,174.058737,108.735108,108.896271,54.167263,14.155878,211.761892,9.939583,60.460091,49.902809,171.610355,215.089830,169.794224,212.764551,126.213116,211.279586,-0.060860,-1.656420,32.025740,-235.895207,195.959856,9.198433,40.112595,14.489352,18.194802,946.325251,0.396002,400000.308713,0.931563,20.242878,3.015059,4.282209,0.074043,0.053267,124.706462,99.120243,32.000000,32.000000,32.000000,32.000000,589.486926,32.000000,69.728608,77.907118,107.645778,105.800000,27.227380,43.367089,24.500000,18.641708,22.379747,31.000000,40.457813,1651.611328,39.879930,0.662936,75.421133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.740218,60.344947,213.383354,174.021695,108.669436,108.887159,54.384831,14.157162,211.770695,9.912396,60.518788,49.877129,171.637339,215.040075,169.792192,212.631704,126.317415,211.266505,-0.060728,-1.656160,32.025740,-235.894903,195.781666,9.182201,40.134321,14.469500,71.267425,3691.843450,1.574903,400233.437855,0.926199,20.244299,3.142367,4.281962,0.073931,0.054799,124.876095,99.173538,32.000000,32.000000,32.000000,32.000000,531.394548,32.000000,69.770342,77.804562,107.561451,105.800000,27.216220,43.367089,24.500000,18.572519,22.379747,31.000000,40.465886,1658.935547,39.939449,0.662993,75.426801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.697351,60.362310,213.361447,174.014961,108.469513,108.875096,54.099418,14.153024,211.824250,9.908279,60.458883,49.872341,171.615185,215.062765,169.789000,212.717367,126.304279,211.271834,-0.060314,-1.656171,32.025740,-235.899368,195.895001,9.172324,40.123016,14.520021,13.758569,716.490888,1.455956,400156.682753,0.934080,20.352838,3.048804,4.285645,0.074075,0.053435,125.150770,99.156794,32.000000,32.000000,32.000000,32.000000,658.602739,32.000000,69.758487,77.665351,107.488418,105.800000,27.156191,43.367089,24.500000,18.603123,22.379747,31.000000,40.476547,1669.921875,39.894859,0.664265,75.420042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.747202,60.350735,213.149352,173.994756,108.342584,108.857601,54.243698,14.149884,211.760638,9.844239,60.536590,49.961953,171.627887,215.025763,169.838261,212.546523,126.299781,211.219396,-0.060141,-1.656043,32.025740,-235.902997,195.834756,9.147722,40.097611,14.478696,21.042879,1092.913666,0.371928,399879.660885,0.930664,20.346134,2.939958,4.289956,0.074700,0.055365,125.108439,99.184658,32.000000,32.000000,32.000000,32.000000,-946.187274,32.000000,69.765605,77.609896,107.577634,105.800000,27.102940,43.367089,24.500000,18.601920,22.379747,31.000000,40.485461,1651.611328,39.855733,0.663663,75.421048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.803273,60.379673,213.229364,174.020012,108.228396,108.843058,54.565378,14.152595,211.689639,9.832074,60.498312,49.919832,171.623200,214.926234,169.813434,212.624530,126.253112,211.209375,-0.060388,-1.656051,32.025740,-235.899306,195.925247,9.138574,40.121520,14.515279,70.735847,3652.181768,1.927687,399923.813919,0.936399,20.407928,2.954947,4.293216,0.074791,0.053935,124.396130,99.137377,32.000000,32.000000,32.000000,32.000000,727.321121,32.000000,69.752073,77.572225,107.639301,105.800000,27.075916,43.367089,24.500000,18.689220,22.379747,31.000000,40.497183,1658.935547,39.893994,0.664803,75.413607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.796811,60.377193,213.119122,174.014119,108.186367,108.829383,54.612009,14.153880,211.685694,9.835506,60.483913,49.838273,171.625553,214.847525,169.768078,212.631193,126.280547,211.067987,-0.060322,-1.655973,32.025740,-235.900309,195.886231,9.131982,40.108916,14.469392,17.409207,898.091997,1.258222,399809.246879,0.932702,20.344686,2.941219,4.284650,0.073930,0.054154,124.230035,99.111478,32.000000,32.000000,32.000000,32.000000,319.459815,32.000000,69.759266,77.673113,107.678031,105.800000,26.943039,43.367089,24.500000,18.651548,22.379747,31.000000,40.506856,1673.583984,39.891794,0.664311,75.422403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
