OSU 80 Ton Compressor Load Stand
49.780956,60.405855,213.351711,174.016364,108.096287,108.814184,54.321532,14.153024,211.642344,9.837713,60.562772,49.984098,171.625344,214.796285,169.798809,212.552922,126.338652,211.200825,-0.060409,-1.655907,32.025740,-235.898878,195.878686,9.146756,40.110196,14.529018,24.067600,1248.218934,0.374027,399847.823718,0.926004,20.315558,2.984405,4.281433,0.075007,0.054256,125.105251,99.106350,32.000000,32.000000,32.000000,32.000000,673.742505,32.000000,69.768164,77.764166,107.650299,105.800000,26.950322,43.367089,24.500000,18.590818,22.379747,31.000000,40.517379,1651.611328,39.855156,0.663185,75.419113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.817640,60.365893,213.026955,173.996159,108.011152,108.798971,54.455989,14.148029,211.699619,9.817946,60.500698,49.802209,171.626954,214.813374,169.800796,212.650929,126.238596,211.022468,-0.059957,-1.655910,32.025740,-235.903219,195.714448,9.145771,40.150891,14.470546,70.214937,3632.568848,1.519142,399738.753012,0.925223,20.319766,2.907813,4.279774,0.075057,0.054818,125.074464,99.122020,32.000000,32.000000,32.000000,32.000000,462.386783,32.000000,69.814370,77.955063,107.579574,105.800000,26.819868,43.367089,24.500000,18.649052,22.379747,31.000000,40.530337,1651.611328,39.956866,0.662970,75.496250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.831472,60.401170,213.316061,174.019170,108.003183,108.779962,54.158892,14.152025,211.687598,9.803315,60.531306,49.872154,171.614762,214.905869,169.791558,212.619070,126.185025,211.135835,-0.060125,-1.655855,32.025740,-235.901837,195.942298,9.158965,40.154227,14.488775,13.681530,711.696619,1.099917,399616.685784,0.930436,20.364847,2.895893,4.285810,0.074720,0.053541,124.867137,99.051979,32.000000,32.000000,32.000000,32.000000,274.300344,32.000000,69.802010,78.134364,107.511382,105.800000,26.830701,43.367089,24.500000,18.598773,22.379747,31.000000,40.540628,1673.583984,39.928107,0.664214,75.422514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.751661,60.396485,213.324600,174.036287,107.970272,108.759927,54.382209,14.155450,211.805756,9.782301,60.548228,50.026808,171.672096,215.017097,169.835973,212.576535,126.286512,211.147422,-0.060487,-1.655801,32.025740,-235.894818,195.792353,9.130421,40.161060,14.473070,26.879223,1392.482855,0.376295,399680.894114,0.927160,20.286908,2.933932,4.276135,0.074159,0.053358,124.476043,99.113612,32.000000,32.000000,32.000000,32.000000,788.829587,32.000000,69.814523,78.397009,107.508840,105.800000,26.873098,43.367089,24.500000,18.619163,22.379747,31.000000,40.552096,1647.949219,39.940458,0.661251,75.427330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.752004,60.390146,213.386294,174.034042,108.037510,108.742324,54.263468,14.152595,211.680814,9.769972,60.427499,49.958005,171.639778,215.104705,169.793891,212.720850,126.217324,211.289036,-0.060188,-1.655750,32.025740,-235.897182,195.975990,9.131192,40.189242,14.500116,71.086001,3690.681203,1.932394,399764.427739,0.931886,20.307871,3.026927,4.280750,0.075330,0.054376,124.330211,99.061984,32.000000,32.000000,32.000000,32.000000,249.362701,32.000000,69.822454,78.521537,107.490289,105.800000,26.823955,43.367089,24.500000,18.566317,22.379747,31.000000,40.562917,1658.935547,39.930794,0.662143,75.417408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.831623,60.333372,213.559835,173.989144,108.139975,108.727259,54.164200,14.150455,211.691094,9.775531,60.417515,49.978118,171.650748,215.090296,169.817559,212.710724,126.194364,211.244127,-0.059994,-1.654541,32.025740,-235.899976,196.005175,9.107280,40.242828,14.495734,33.536424,1744.353162,0.984746,399537.689753,0.929513,20.385817,2.929468,4.287788,0.077291,0.054079,124.382918,98.938407,32.000000,32.000000,32.000000,32.000000,252.909311,32.000000,69.828054,78.638811,107.532839,105.800000,26.821320,43.367089,24.500000,18.563383,22.379747,31.000000,40.571965,1673.583984,39.971543,0.662717,75.417246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.814643,60.301402,213.507362,173.989986,108.297579,108.724140,54.499856,14.153024,211.939800,9.743212,60.302626,49.930656,171.626031,215.192979,169.811799,212.807657,126.167253,211.363902,-0.060186,-1.653326,32.025740,-235.898551,196.191135,9.107424,40.202620,14.490109,18.719654,967.681542,0.372362,399612.422185,0.931373,20.379124,3.047880,4.288999,0.075991,0.053834,124.546190,98.930134,32.000000,32.000000,32.000000,32.000000,372.669711,32.000000,69.836167,78.657930,107.488472,105.800000,26.786385,43.367089,24.500000,18.600213,22.379747,31.000000,40.580474,1666.259766,39.941414,0.662891,75.415516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.822499,60.275220,213.607393,173.986338,108.345743,108.735990,54.250617,14.155592,211.927986,9.737910,60.314340,50.008271,171.639151,215.154651,169.828303,212.883566,126.074986,211.508817,-0.060309,-1.653304,32.025740,-235.894022,196.042455,9.115424,40.224203,14.502694,68.486996,3556.586944,0.788421,399457.997275,0.931173,20.239917,3.055233,4.285629,0.074380,0.053711,124.389742,99.014045,32.000000,32.000000,32.000000,32.000000,227.193635,32.000000,69.841261,78.761543,107.550521,105.800000,26.840005,43.367089,24.500000,18.583341,22.379747,31.000000,40.587644,1658.935547,40.000680,0.661491,75.430057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.869542,60.256480,213.518015,173.982129,108.458064,108.750078,54.473480,14.152595,212.122585,9.711970,60.223133,50.032076,171.648485,215.286939,169.770559,212.893445,126.198533,211.507126,-0.060634,-1.653306,32.025740,-235.896856,196.260702,9.095267,40.265709,14.551466,22.547793,1166.135233,1.412452,399475.610924,0.925680,20.225519,3.123962,4.286036,0.075097,0.054035,124.229020,98.973202,32.000000,32.000000,32.000000,32.000000,355.764055,32.000000,69.856656,78.834271,107.577239,105.800000,26.777984,43.367089,24.500000,18.570543,22.379747,31.000000,40.594138,1669.921875,40.006269,0.661985,75.424355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.904542,60.202187,213.480160,173.968659,108.545146,108.776669,54.269609,14.152310,212.082584,9.682263,60.209979,49.909475,171.610878,215.402636,169.814505,212.988991,126.185467,211.558098,-0.060471,-1.652093,32.025740,-235.897468,196.325680,9.069501,40.285632,14.548293,48.501242,2517.828604,0.386152,399672.573877,0.929809,20.191206,3.266561,4.287368,0.076699,0.053673,124.329508,98.975389,32.000000,32.000000,32.000000,32.000000,733.730350,32.000000,69.841255,78.643661,107.540850,105.800000,26.929968,43.367089,24.500000,18.600669,22.379747,31.000000,40.598488,1651.611328,40.021289,0.661149,75.425156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.936844,60.196951,213.801692,173.968378,108.614553,108.797293,54.531917,14.154736,212.059841,9.678622,60.235155,50.053059,171.619718,215.413895,169.817773,213.093441,126.170039,211.591703,-0.061048,-1.652079,32.025740,-235.896185,196.191052,9.044759,40.233777,14.519931,23.294689,1203.472421,1.171729,399398.681993,0.925119,20.123803,3.142427,4.281532,0.074951,0.053645,124.350735,98.980359,32.000000,32.000000,32.000000,32.000000,386.782425,32.000000,69.843233,78.473499,107.525898,105.800000,26.857671,43.367089,24.500000,18.570988,22.379747,31.000000,40.604274,1673.583984,40.054555,0.660394,75.457119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.850733,60.209629,213.594917,173.993353,108.679816,108.837731,54.124403,14.156163,212.125989,9.699764,60.204299,50.137330,171.609222,215.387676,169.798680,213.048908,126.193013,211.642102,-0.061300,-1.652102,32.025740,-235.897045,196.406870,9.008812,40.237996,14.556172,15.001370,780.850321,0.544382,399419.358115,0.927972,20.033325,3.173190,4.277770,0.074147,0.053714,124.225438,98.980756,32.000000,32.000000,32.000000,32.000000,485.116335,32.000000,69.778812,78.372750,107.510392,105.800000,26.893349,43.367089,24.500000,18.555716,22.379747,31.000000,40.610625,1655.273437,40.064525,0.659729,75.418755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.874449,60.181794,213.700266,173.940036,108.693602,108.880461,54.367083,14.150740,212.283841,9.656530,60.249696,50.068394,171.648709,215.406791,169.831545,213.082763,126.201538,211.548856,-0.061169,-1.647440,32.025740,-235.898711,196.569990,9.007397,40.280998,14.538809,70.461966,3651.310082,1.134190,399494.186832,0.923014,19.994713,3.200284,4.281442,0.075119,0.054429,124.092669,99.020840,32.000000,32.000000,32.000000,32.000000,585.380309,32.000000,69.826609,78.173107,107.565996,105.800000,26.912436,43.367089,24.500000,18.551296,22.379747,31.000000,40.614689,1655.273437,40.049218,0.659616,75.422787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.923612,60.187857,213.621868,173.949016,108.642370,108.917704,54.552771,14.149741,212.170887,9.662996,60.257292,50.195558,171.618561,215.510323,169.768899,213.092521,126.224211,211.558957,-0.061620,-1.647415,32.025740,-235.903794,196.279221,9.014151,40.302455,14.552801,24.217876,1250.688709,1.763337,399685.064962,0.932107,20.096404,3.194803,4.284690,0.074182,0.053522,124.881031,98.977189,32.000000,32.000000,32.000000,32.000000,149.609493,32.000000,69.811230,78.103628,107.597484,105.800000,26.952751,43.367089,24.500000,18.495252,22.379747,31.000000,40.621585,1669.921875,40.105689,0.660247,75.496966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.898970,60.178486,213.694765,173.958276,108.690238,108.956561,54.365407,14.152025,212.176602,9.639251,60.197601,50.132054,171.611713,215.569207,169.788876,213.145979,126.198440,211.792390,-0.061549,-1.648690,32.025740,-235.899387,196.402242,9.024864,40.306007,14.531687,70.221496,3638.961207,0.375506,399762.600118,0.927757,20.044042,3.153910,4.284764,0.073860,0.053425,124.774857,98.998387,32.000000,32.000000,32.000000,32.000000,298.155811,32.000000,69.822680,77.884775,107.648685,105.800000,26.995319,43.367089,24.500000,18.482997,22.379747,31.000000,40.626213,1655.273437,40.103038,0.660659,75.498441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.946979,60.167463,213.806096,173.952945,108.784527,108.993183,54.511355,14.152453,212.429705,9.686585,60.221178,50.162696,171.633704,215.547878,169.829926,213.102729,126.215789,211.749069,-0.061316,-1.649342,32.025740,-235.898468,196.547718,8.997392,40.309721,14.560950,23.873411,1233.836126,1.091753,399819.182086,0.923929,19.999288,3.134745,4.278975,0.074577,0.053558,124.397364,98.969714,32.000000,32.000000,32.000000,32.000000,224.330861,32.000000,69.898678,78.004862,107.689044,105.800000,27.029270,43.367089,24.500000,18.511023,22.379747,31.000000,40.630558,1658.935547,40.074334,0.659256,75.494068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.906072,60.159746,213.660077,173.953786,108.805797,109.019281,54.286223,14.153594,212.355665,9.689460,60.194243,50.162213,171.611341,215.600386,169.773592,213.152112,126.165704,211.720664,-0.061027,-1.649393,32.025740,-235.900921,196.415886,9.000085,40.315725,14.547301,66.712322,3462.154368,0.376889,400029.276909,0.927924,20.015384,3.241522,4.282549,0.074865,0.054801,124.539957,98.959038,32.000000,32.000000,32.000000,32.000000,165.046945,32.000000,69.861692,77.902453,107.730531,105.800000,27.124170,43.367089,24.500000,18.381418,22.379747,31.000000,40.634782,1651.611328,40.105797,0.659943,75.427722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.859146,60.169943,213.904428,173.967256,108.756938,109.039964,54.525836,14.153880,212.403021,9.754683,60.239036,50.163148,171.615494,215.650074,169.788191,213.320103,126.176002,211.738906,-0.060980,-1.649461,32.025740,-235.899002,196.646878,8.987370,40.345439,14.548347,17.198971,888.648739,1.108421,400070.497416,0.924746,19.954756,3.209144,4.280661,0.074851,0.054603,124.199800,98.957609,32.000000,32.000000,32.000000,32.000000,255.649234,32.000000,69.861345,77.685430,107.764087,105.800000,27.130547,43.367089,24.500000,18.361132,22.379747,31.000000,40.640375,1669.921875,40.095051,0.660318,75.421346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.938913,60.185927,213.958714,173.956593,108.753085,109.060695,54.266572,14.151026,212.448707,9.704630,60.264650,50.268640,171.619356,215.569190,169.756648,213.259391,126.177731,211.771638,-0.061038,-1.650692,32.025740,-235.903816,196.621344,9.015575,40.359882,14.565187,21.188874,1100.032429,0.396830,400294.228851,0.929621,19.989303,3.249374,4.281244,0.074846,0.054643,124.166791,98.970627,32.000000,32.000000,32.000000,32.000000,140.976804,32.000000,69.859429,77.611567,107.896582,105.800000,27.282395,43.367089,24.500000,18.352153,22.379747,31.000000,40.646467,1647.949219,40.101993,0.660091,75.412976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.813842,60.157817,213.797424,173.939475,108.780965,109.082401,54.264283,14.153452,212.436914,9.759831,60.208272,50.156710,171.617328,215.776751,169.842589,213.290013,126.186988,211.915268,-0.061295,-1.651066,32.025740,-235.900083,196.574660,9.030834,40.319674,14.511583,66.178870,3435.858527,1.542009,400402.843299,0.926694,20.048015,3.245406,4.290174,0.073500,0.052738,124.336497,99.014275,32.000000,32.000000,32.000000,32.000000,131.318967,32.000000,69.870032,77.550104,107.967609,105.800000,27.266703,43.367089,24.500000,18.329244,22.379747,31.000000,40.651063,1658.935547,40.103111,0.661452,75.420886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.938465,60.184274,213.932868,173.955751,108.842604,109.100655,54.107611,14.150455,212.460394,9.757224,60.205491,50.217388,171.594883,215.657936,169.799594,213.300380,126.247479,211.953897,-0.061263,-1.653459,32.025740,-235.903080,196.521084,9.043350,40.313994,14.511168,18.029674,938.770645,1.250481,400431.571196,0.929703,19.981553,3.255033,4.284409,0.074607,0.053318,124.150825,98.959832,32.000000,32.000000,32.000000,32.000000,165.783099,32.000000,69.868644,77.744061,108.022566,105.800000,27.421772,43.367089,24.500000,18.322166,22.379747,31.000000,40.657148,1677.246094,40.072621,0.660722,75.424525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.915168,60.143211,213.805899,173.933863,108.971912,109.130516,54.359099,14.150027,212.487914,9.798853,60.172224,50.052086,171.609384,215.646057,169.752618,213.344608,126.272873,211.947266,-0.060776,-1.655809,32.025740,-235.900731,196.363207,9.048031,40.316464,14.494454,20.908243,1083.615689,0.401061,400560.809641,0.932425,20.082763,3.295587,4.291928,0.074894,0.053341,124.397982,98.935838,32.000000,32.000000,32.000000,32.000000,350.966943,32.000000,69.831287,77.855067,108.042115,105.800000,27.468586,43.367089,24.500000,18.329469,22.379747,31.000000,40.660643,1651.611328,40.082971,0.661838,75.425599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.953598,60.163604,213.799528,173.961924,108.985625,109.161546,54.381375,14.152310,212.298976,9.819118,60.253386,50.255955,171.613644,215.652267,169.794165,213.252527,126.254053,211.885069,-0.060949,-1.655868,32.025740,-235.898121,196.319969,9.062021,40.303645,14.544975,41.968895,2174.239306,1.470013,400433.414174,0.932781,19.980362,3.248490,4.283930,0.075648,0.054628,124.586336,98.942528,32.000000,32.000000,32.000000,32.000000,249.898578,32.000000,69.826079,77.669815,107.954184,105.800000,27.581850,43.367089,24.500000,18.274881,22.379747,31.000000,40.665857,1647.949219,40.017412,0.661395,75.421636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.991359,60.172975,213.709031,173.964450,108.960205,109.186985,54.591089,14.153309,212.281016,9.853506,60.283329,50.174923,171.608018,215.516835,169.816858,213.188008,126.257879,211.653613,-0.060707,-1.656398,32.025740,-235.898429,196.255705,9.069124,40.308152,14.527576,70.594639,3643.174353,1.267797,400451.364377,0.929095,19.963368,3.220797,4.283385,0.074320,0.053861,124.584707,98.983792,32.000000,32.000000,32.000000,32.000000,199.760010,32.000000,69.812332,77.500327,108.018476,105.800000,27.585014,43.367089,24.500000,18.275532,22.379747,31.000000,40.671474,1655.273437,40.044512,0.661313,75.426315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.909021,60.206873,213.938144,173.975394,109.018049,109.186967,54.567429,14.150027,212.221184,9.871792,60.276242,50.075477,171.608762,215.561974,169.784054,213.201350,126.244638,211.694733,-0.060702,-1.655225,32.025740,-235.900568,196.656567,9.095085,40.264645,14.474062,32.612683,1683.771033,0.631395,400600.117744,0.928243,19.944061,3.218052,4.279963,0.074506,0.054165,125.068034,99.083306,32.000000,32.000000,32.000000,32.000000,846.608802,32.000000,69.774978,77.220188,107.979145,105.800000,27.611600,43.367089,24.500000,18.210472,22.379747,31.000000,40.678590,1669.921875,39.999075,0.662185,75.420366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.964420,60.206597,213.811455,173.980725,109.164577,109.197680,54.520565,14.155878,212.105274,9.839114,60.318136,50.021876,171.599733,215.446772,169.758976,213.129949,126.216792,211.656508,-0.060666,-1.655204,32.025740,-235.894227,195.893777,9.090121,40.237383,14.510645,21.428623,1107.296474,0.375114,400660.980761,0.924148,19.914445,3.133933,4.274919,0.074255,0.053445,125.504140,99.181003,32.000000,32.000000,32.000000,32.000000,305.789414,32.000000,69.786071,77.126264,108.020261,105.800000,27.656237,43.367089,24.500000,18.155587,22.379747,31.000000,40.684875,1666.259766,40.008920,0.661291,75.420767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.949324,60.206597,213.701217,174.001491,109.163175,109.202750,54.211824,14.150740,212.306722,9.901560,60.236335,50.029084,171.606984,215.564651,169.805384,213.171586,126.110774,211.733971,-0.060844,-1.655154,32.025740,-235.899527,196.037277,9.116499,40.234047,14.492092,15.120650,785.789871,0.813801,400806.895880,0.926308,20.033382,3.161442,4.286563,0.074083,0.054041,125.335640,99.149219,32.000000,32.000000,32.000000,32.000000,173.202244,32.000000,69.798727,77.223981,108.140540,105.800000,27.681199,43.367089,24.500000,18.159954,22.379747,31.000000,40.691179,1651.611328,40.020621,0.663521,75.423289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.954823,60.180140,213.769011,174.002894,109.192288,109.211712,54.513702,14.153166,212.309802,9.879839,60.320124,50.021601,171.611096,215.530598,169.787884,213.180206,126.189441,211.712074,-0.060490,-1.654878,32.025740,-235.899715,196.133193,9.121358,40.251645,14.472637,51.108869,2641.317357,1.236993,400857.184588,0.926065,19.975877,3.176024,4.279274,0.074273,0.054573,124.906666,99.103475,32.000000,32.000000,32.000000,32.000000,220.963222,32.000000,69.796259,77.251980,108.178668,105.800000,27.748091,43.367089,24.500000,18.114214,22.379747,31.000000,40.695344,1651.611328,39.953711,0.662529,75.421031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.930135,60.259787,213.870022,174.057895,109.170637,109.204899,54.560694,14.152453,212.131268,9.903406,60.370770,49.848866,171.627023,215.610531,169.797137,213.169713,126.272583,211.698301,-0.060495,-1.654740,32.025740,-235.898142,196.264801,9.129696,40.224149,14.471664,70.428722,3636.636713,1.752943,401114.371161,0.931692,19.991467,3.308922,4.278361,0.074639,0.053473,124.828454,99.053517,32.000000,32.000000,32.000000,32.000000,312.750175,32.000000,69.765056,77.139583,108.135966,105.800000,27.830529,43.367089,24.500000,18.064171,22.379747,31.000000,40.704464,1666.259766,40.019774,0.662299,75.417136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.869276,60.278803,213.671524,174.092411,109.053317,109.194224,54.526869,14.152453,212.145977,9.905352,60.349652,50.026735,171.657252,215.597117,169.816250,213.258211,126.280504,211.691445,-0.060453,-1.654742,32.025740,-235.900592,195.990042,9.138125,40.153794,14.514774,15.686533,810.487622,0.518681,400938.713306,0.926431,19.959331,3.222656,4.279247,0.077086,0.054193,125.064953,99.092976,32.000000,32.000000,32.000000,32.000000,227.994369,32.000000,69.758944,77.180430,108.182178,105.800000,27.847681,43.367089,24.500000,17.980727,22.379747,31.000000,40.714090,1673.583984,39.937393,0.663497,75.419795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.881143,60.230574,213.752429,174.056492,109.055596,109.171836,54.351830,14.152025,212.335790,9.919835,60.325287,49.991221,171.621423,215.528311,169.811654,213.191287,126.288116,211.753701,-0.060359,-1.654722,32.025740,-235.901347,196.307121,9.151219,40.245280,14.485998,45.788737,2373.419402,0.376739,400871.259521,0.926274,20.064479,3.134736,4.283386,0.075490,0.053330,125.532266,99.086777,32.000000,32.000000,32.000000,32.000000,291.171049,32.000000,69.737224,77.139560,108.202653,105.800000,27.866083,43.367089,24.500000,17.960311,22.379747,31.000000,40.720428,1647.949219,40.039499,0.663003,75.503802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.889707,60.233881,213.611283,174.070242,109.081201,109.160601,54.531923,14.148172,212.271792,9.924892,60.301109,49.980058,171.631109,215.548505,169.821734,213.184990,126.254627,211.681124,-0.060634,-1.654670,32.025740,-235.901443,196.149572,9.174723,40.282838,14.530858,18.320103,946.470532,1.692066,400892.868595,0.928048,20.146400,3.124435,4.284633,0.074637,0.053698,125.860811,99.059091,32.000000,32.000000,32.000000,32.000000,281.236399,32.000000,69.735996,77.203764,108.105733,105.800000,27.837551,43.367089,24.500000,17.939925,22.379747,31.000000,40.728386,1673.583984,40.019846,0.664606,75.493992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.984946,60.216243,213.813104,174.051721,109.094763,109.163586,54.305995,14.153166,212.167448,9.963936,60.281049,49.898798,171.654434,215.495263,169.848465,213.041837,126.254580,211.689384,-0.060789,-1.655259,32.025740,-235.898082,196.205635,9.200870,40.245875,14.474440,66.848638,3467.965603,0.579513,400718.422457,0.930484,20.085901,3.138424,4.285235,0.076437,0.054402,125.307277,99.126451,32.000000,32.000000,32.000000,32.000000,133.181810,32.000000,69.761610,77.491604,108.054837,105.800000,27.872665,43.367089,24.500000,17.926373,22.379747,31.000000,40.735045,1647.949219,39.963898,0.662724,75.498807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.992083,60.234708,213.755102,174.084554,109.064430,109.157430,54.045767,14.155878,212.157574,10.010916,60.343345,49.913693,171.667100,215.359909,169.830966,212.969741,126.286294,211.665487,-0.061379,-1.655790,32.025740,-235.897821,195.892145,9.233213,40.191099,14.498637,25.088099,1307.784098,1.447414,400743.427009,0.927148,20.080353,3.146732,4.281670,0.074491,0.054605,125.199831,99.159528,32.000000,32.000000,32.000000,32.000000,261.370937,32.000000,69.746276,77.523707,108.029985,105.800000,27.869236,43.367089,24.500000,17.927057,22.379747,31.000000,40.743066,1669.921875,39.932561,0.662590,75.498373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.944913,60.250968,213.722771,174.101110,109.056912,109.149840,54.328243,14.151739,212.026772,9.939833,60.331930,49.940905,171.690980,215.415642,169.806440,212.901552,126.294322,211.481783,-0.061117,-1.655802,32.025740,-235.902776,195.895675,9.239165,40.167046,14.467228,70.655366,3663.949520,0.396277,400649.536353,0.929038,19.964332,3.149644,4.277550,0.074166,0.052945,125.118960,99.171410,32.000000,32.000000,32.000000,32.000000,377.158081,32.000000,69.775415,77.514743,108.021886,105.800000,27.881231,43.367089,24.500000,17.903689,22.379747,31.000000,40.751268,1658.935547,39.971002,0.662864,75.494298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.948632,60.228920,213.497225,174.080064,109.021406,109.138865,54.214972,14.153737,212.006542,9.992621,60.273984,49.880202,171.676210,215.261744,169.842332,212.976890,126.247981,211.504513,-0.061295,-1.656151,32.025740,-235.900941,196.110595,9.186444,40.235526,14.492525,19.315147,1003.711201,1.055571,400579.881415,0.933358,19.975429,3.109638,4.275779,0.077031,0.054156,124.772601,99.194679,32.000000,32.000000,32.000000,32.000000,686.912054,32.000000,69.806663,77.747209,108.006392,105.800000,27.942339,43.367089,24.500000,17.859725,22.379747,31.000000,40.758793,1655.273437,39.969109,0.663175,75.496719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.901416,60.243251,213.463069,174.080625,109.081238,109.125189,54.519008,14.154593,212.154819,10.007228,60.343923,49.951231,171.656849,215.225139,169.835230,212.990296,126.271646,211.537854,-0.061174,-1.656146,32.025740,-235.897471,195.727376,9.189130,40.162809,14.442130,36.047419,1862.757085,0.375063,400593.489958,0.929444,20.040394,3.037838,4.279170,0.074639,0.053949,125.311108,99.174126,32.000000,32.000000,32.000000,32.000000,239.245509,32.000000,69.789623,77.956450,107.912936,105.800000,27.902232,43.367089,24.500000,17.793077,22.379747,31.000000,40.765915,1673.583984,39.931461,0.662986,75.503657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.915012,60.241873,213.772822,174.091289,109.127191,109.109226,54.263172,14.152453,211.945440,10.027338,60.337436,49.894024,171.676684,215.347650,169.865918,212.975932,126.247284,211.562485,-0.061552,-1.656824,32.025740,-235.899612,195.786093,9.202775,40.155128,14.474224,67.142905,3485.980433,1.370684,400617.340198,0.931162,20.014505,3.092071,4.274336,0.077315,0.053522,125.429020,99.192357,32.000000,32.000000,32.000000,32.000000,530.559634,32.000000,69.839148,78.049072,107.884503,105.800000,27.987156,43.367089,24.500000,17.774509,22.379747,31.000000,40.774342,1655.273437,39.922013,0.662386,75.493225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.802024,60.212936,213.655198,174.067436,109.162410,109.106485,54.085029,14.152453,212.121952,10.032919,60.271360,49.956400,171.688789,215.365645,169.894078,213.008202,126.300437,211.573912,-0.061290,-1.657401,32.025740,-235.903206,196.050084,9.196375,40.181687,14.472096,24.838575,1293.837132,0.734892,400577.802517,0.926851,20.077621,3.079982,4.277696,0.073286,0.053768,125.105196,99.218633,32.000000,32.000000,32.000000,32.000000,607.937731,32.000000,69.882122,77.899257,107.976876,105.800000,27.957927,43.367089,24.500000,17.756729,22.379747,31.000000,40.780944,1673.583984,39.936437,0.663410,75.499404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.874312,60.207148,213.683133,174.085676,109.140349,109.083222,54.322851,14.153309,211.941556,10.020886,60.279744,50.004688,171.665480,215.370100,169.843879,213.046869,126.215976,211.577217,-0.061208,-1.657495,32.025740,-235.898592,195.801144,9.173605,40.171770,14.501071,71.222622,3693.732101,0.394787,400557.392900,0.930803,20.062191,3.112896,4.282736,0.074878,0.054052,125.426916,99.145658,32.000000,32.000000,32.000000,32.000000,362.751683,32.000000,69.845737,77.783042,108.007511,105.800000,28.039062,43.367089,24.500000,17.647184,22.379747,31.000000,40.787005,1655.273437,39.889937,0.663972,75.499012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.858871,60.242424,213.487004,174.090727,109.128105,109.064851,54.148736,14.155450,212.051729,9.958960,60.354707,49.965407,171.682690,215.313022,169.873801,212.997508,126.296518,211.545893,-0.061174,-1.658126,32.025740,-235.896288,195.807201,9.186102,40.127992,14.484501,14.592057,759.203469,1.068700,400489.573003,0.936102,20.150115,3.063710,4.290091,0.073574,0.053485,125.464273,99.177283,32.000000,32.000000,32.000000,32.000000,457.356139,32.000000,69.850831,77.942259,108.048757,105.800000,28.008901,43.367089,24.500000,17.731997,22.379747,31.000000,40.795370,1655.273437,39.898249,0.664681,75.492312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.924216,60.236637,213.360334,174.072487,109.035503,109.055717,54.637893,14.155878,212.023882,10.006336,60.322888,49.846931,171.697669,215.271900,169.872040,212.971371,126.294832,211.505837,-0.060797,-1.658657,32.025740,-235.896350,195.776139,9.196195,40.088650,14.455689,16.682076,860.173685,0.372197,400513.336008,0.930307,20.069537,3.149318,4.284433,0.075122,0.054288,125.089443,99.139838,32.000000,32.000000,32.000000,32.000000,408.412964,32.000000,69.852190,78.253505,107.991419,105.800000,28.059034,43.367089,24.500000,17.697864,22.379747,31.000000,40.803909,1673.583984,39.857212,0.664550,75.494622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.927531,60.212660,213.570548,174.074171,108.992640,109.049528,54.281772,14.148742,211.932087,10.047721,60.286524,49.843532,171.659152,215.322837,169.858039,212.975481,126.301362,211.492336,-0.060676,-1.658672,32.025740,-235.906263,195.505829,9.190626,40.109187,14.466940,68.184825,3538.862676,1.815870,400338.520589,0.933546,20.120781,3.057902,4.281826,0.074097,0.053422,124.587308,99.156998,32.000000,32.000000,32.000000,32.000000,783.235252,32.000000,69.875197,78.183002,107.934116,105.800000,28.029068,43.367089,24.500000,17.641900,22.379747,31.000000,40.810472,1655.273437,39.898682,0.664121,75.497768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.841859,60.211007,213.406870,174.082309,108.995028,109.035024,54.415217,14.152453,211.944296,9.991045,60.293007,49.845455,171.695432,215.298411,169.863834,212.844897,126.233039,211.400060,-0.060466,-1.658365,32.025740,-235.898305,195.776141,9.258286,40.096511,14.450712,15.878898,822.110093,1.585801,400244.362023,0.923765,20.047445,3.045680,4.273684,0.076174,0.053254,125.011957,99.160830,32.000000,32.000000,32.000000,32.000000,397.119626,32.000000,69.864219,78.203364,107.766654,105.800000,27.995621,43.367089,24.500000,17.656709,22.379747,31.000000,40.817165,1655.273437,39.903352,0.663731,75.495108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.922620,60.207424,213.515562,174.058176,108.895776,109.027408,54.226069,14.151454,211.863539,9.952042,60.287423,49.802222,171.693756,215.204169,169.861408,212.891977,126.274943,211.324624,-0.060799,-1.658305,32.025740,-235.904041,195.825558,9.267737,40.081979,14.497772,12.714197,660.557747,0.388176,400170.935204,0.929646,20.020043,3.034462,4.277611,0.074513,0.053784,124.446498,99.120549,32.000000,32.000000,32.000000,32.000000,716.933429,32.000000,69.866499,78.376973,107.623030,105.800000,28.039422,43.367089,24.500000,17.631887,22.379747,31.000000,40.824924,1677.246094,39.801173,0.663373,75.500290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.933929,60.227818,213.453641,174.063788,108.836673,109.020856,54.268360,14.147886,211.917992,9.873223,60.311972,49.809538,171.708938,215.272906,169.851650,212.822729,126.295539,211.408063,-0.061227,-1.657810,32.025740,-235.906302,195.730784,9.259161,40.054555,14.453471,66.164253,3434.841561,1.668161,400329.238377,0.928991,20.106962,3.070738,4.281680,0.074029,0.053056,124.571718,99.048682,32.000000,32.000000,32.000000,32.000000,650.862278,32.000000,69.878460,78.306226,107.687768,105.800000,28.066290,43.367089,24.500000,17.644736,22.379747,31.000000,40.832697,1658.935547,39.821692,0.663818,75.488494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.923239,60.235535,213.522442,174.056772,108.814150,109.008298,54.356451,14.150598,211.915473,9.976115,60.315904,49.854158,171.716540,215.236029,169.873060,212.798712,126.243524,211.492069,-0.061882,-1.657141,32.025740,-235.903427,195.407994,9.270069,40.067032,14.505813,21.582758,1118.628383,2.081094,400137.982335,0.930500,20.019881,3.002626,4.276930,0.073691,0.053346,125.085639,99.122283,32.000000,32.000000,32.000000,32.000000,471.192670,32.000000,69.865361,78.342155,107.762253,105.800000,28.063719,43.367089,24.500000,17.644338,22.379747,31.000000,40.840745,1658.935547,39.837559,0.664790,75.504117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.926701,60.223684,213.595887,174.039935,108.660032,109.004081,54.608545,14.150740,211.897638,9.966232,60.327411,49.725975,171.680132,215.152089,169.844027,212.853615,126.290879,211.465766,-0.062622,-1.657706,32.025740,-235.901324,195.735433,9.266441,40.051219,14.440760,70.972033,3661.479744,0.399748,400091.916616,0.929538,20.028591,3.011018,4.274722,0.075234,0.054454,124.912314,99.101661,32.000000,32.000000,32.000000,32.000000,408.607843,32.000000,69.852127,78.518454,107.723946,105.800000,27.993201,43.367089,24.500000,17.600761,22.379747,31.000000,40.847822,1662.597656,39.844591,0.664186,75.419437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.769410,60.238290,213.503422,174.031517,108.526407,108.990085,54.522813,14.146887,211.899995,9.946335,60.313279,49.848499,171.679490,215.096707,169.841519,212.801684,126.282741,211.366418,-0.063199,-1.656562,32.025740,-235.902237,195.713306,9.250754,40.002393,14.434467,21.592581,1115.722765,1.225844,400177.267084,0.928162,20.047353,3.092206,4.277015,0.073864,0.053973,124.934196,99.113739,32.000000,32.000000,32.000000,32.000000,296.502618,32.000000,69.853900,78.603600,107.769686,105.800000,28.017938,43.367089,24.500000,17.518896,22.379747,31.000000,40.857438,1658.935547,39.793979,0.664124,75.428591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.797123,60.180691,213.402986,173.992792,108.458531,108.975209,54.323682,14.149028,211.853268,9.955934,60.255612,49.925198,171.665647,215.150868,169.817954,212.693977,126.149035,211.272246,-0.063485,-1.656575,32.025740,-235.904507,195.476093,9.246582,40.027888,14.466381,66.696726,3458.958188,0.372824,400042.278732,0.923742,20.031923,3.035718,4.278189,0.074985,0.054125,125.011684,99.099162,32.000000,32.000000,32.000000,32.000000,633.360512,32.000000,69.855054,78.337292,107.901477,105.800000,27.917569,43.367089,24.500000,17.526297,22.379747,31.000000,40.862123,1658.935547,39.817779,0.664082,75.420409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.881377,60.190613,213.206220,173.980445,108.470389,108.960778,54.532879,14.150169,211.821069,9.924027,60.229091,49.856979,171.653261,215.024904,169.859963,212.719402,126.188520,211.227191,-0.063986,-1.656535,32.025740,-235.904182,195.519166,9.230313,40.017015,14.386452,16.964973,876.445145,1.228223,400158.225060,0.928325,20.209237,3.009349,4.289852,0.074409,0.053979,124.989993,99.092495,32.000000,32.000000,32.000000,32.000000,346.703331,32.000000,69.842893,78.311692,108.054190,105.800000,27.830396,43.367089,24.500000,17.532539,22.379747,31.000000,40.869906,1669.921875,39.780384,0.666445,75.420809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.911023,60.189786,213.149711,173.973991,108.490870,108.949747,54.348862,14.159160,211.521653,9.931967,60.237077,49.798233,171.644747,214.896646,169.823473,212.652282,126.233756,211.203696,-0.063592,-1.656491,32.025740,-235.894375,195.501236,9.210437,39.981550,14.421972,43.171364,2237.872335,0.397190,400278.228149,0.930889,20.122943,3.110334,4.285448,0.073499,0.053349,125.060646,99.084131,32.000000,32.000000,32.000000,32.000000,574.840829,32.000000,69.862859,78.065157,108.124564,105.800000,27.837856,43.367089,24.500000,17.562551,22.379747,31.000000,40.875991,1647.949219,39.726744,0.665312,75.420042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.767098,60.174352,213.353016,173.949016,108.420770,108.923020,54.204066,14.154165,211.689084,9.925149,60.295350,49.849929,171.614242,215.005507,169.833160,212.602631,126.232502,211.049663,-0.063616,-1.656453,32.025740,-235.894632,195.450230,9.221880,39.991683,14.416166,24.138544,1254.611293,1.558159,400084.411642,0.925499,20.045697,3.055189,4.274265,0.074039,0.053248,124.871392,99.182343,32.000000,32.000000,32.000000,32.000000,668.144598,32.000000,69.859118,77.910181,108.096273,105.800000,27.712226,43.367089,24.500000,17.510691,22.379747,31.000000,40.881150,1666.259766,39.819474,0.664502,75.420698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.911642,60.221755,212.999996,173.979322,108.396425,108.902702,54.206410,14.150312,211.491231,9.891802,60.264144,49.724248,171.633914,214.933275,169.803298,212.539454,126.198677,211.180157,-0.063346,-1.656377,32.025740,-235.898975,195.142412,9.219537,39.999328,14.447305,26.694496,1387.398023,0.611822,399921.997971,0.927930,20.014225,3.001789,4.270594,0.075255,0.053866,125.192427,99.143483,32.000000,32.000000,32.000000,32.000000,270.147766,32.000000,69.856168,77.646992,108.017276,105.800000,27.716709,43.367089,24.500000,17.486641,22.379747,31.000000,40.890690,1651.611328,39.773407,0.664871,75.424551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.844972,60.203565,213.085854,173.968098,108.441770,108.875951,54.149514,14.152738,211.678995,9.782247,60.244875,49.790024,171.636661,214.909855,169.856000,212.582624,126.239482,211.140793,-0.063105,-1.656047,32.025740,-235.895896,195.671352,9.218420,39.982776,14.430266,32.851578,1709.195188,1.097303,399921.927558,0.933099,20.147695,2.949486,4.287030,0.074361,0.053481,125.322573,99.205983,32.000000,32.000000,32.000000,32.000000,283.406114,32.000000,69.868362,77.538168,107.927797,105.800000,27.562604,43.367089,24.500000,17.409340,22.379747,31.000000,40.897451,1666.259766,39.823441,0.665185,75.494529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.839738,60.179038,213.235255,173.956593,108.460691,108.845510,54.473471,14.150455,211.610847,9.815731,60.233083,49.702461,171.602191,214.883197,169.841585,212.492333,126.221068,211.084477,-0.062423,-1.655938,32.025740,-235.900956,195.505583,9.194081,39.996533,14.429599,60.723137,3140.502484,0.988634,399867.180295,0.930033,20.045555,3.028685,4.267541,0.076378,0.054385,124.879834,99.200653,32.000000,32.000000,32.000000,32.000000,304.187314,32.000000,69.835297,77.301374,107.893117,105.800000,27.479724,43.367089,24.500000,17.494523,22.379747,31.000000,40.902819,1651.611328,39.817419,0.663536,75.495475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.884133,60.197778,213.104833,173.958276,108.646338,108.824440,54.161064,14.152310,211.514639,9.805731,60.228611,49.753698,171.618822,214.832869,169.786681,212.487180,126.258950,211.083557,-0.062493,-1.655947,32.025740,-235.899755,195.188300,9.191339,40.046729,14.484537,26.303493,1368.220946,0.804235,399712.603052,0.932105,20.096301,2.974194,4.274972,0.074008,0.054115,124.373881,99.151817,32.000000,32.000000,32.000000,32.000000,908.928152,32.000000,69.806126,77.244070,107.775609,105.800000,27.524010,43.367089,24.500000,17.466557,22.379747,31.000000,40.908888,1673.583984,39.773028,0.663438,75.493114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.724466,60.180416,213.027622,173.964169,108.698280,108.801286,54.530288,14.148172,211.488927,9.891985,60.206140,49.729254,171.623077,214.698353,169.796536,212.374335,126.248864,211.003838,-0.062501,-1.656205,32.025740,-235.903240,195.326925,9.180786,39.995577,14.413948,68.440753,3535.957058,0.435191,399608.029507,0.926349,20.077187,2.973026,4.278418,0.074228,0.053174,124.671268,99.185157,32.000000,32.000000,32.000000,32.000000,722.198238,32.000000,69.800082,77.417440,107.784789,105.800000,27.383383,43.367089,24.500000,17.462139,22.379747,31.000000,40.915564,1658.935547,39.764085,0.663684,75.418516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
