OSU 80 Ton Compressor Load Stand
49.910437,60.194471,213.040162,173.949577,108.616239,108.773885,54.549597,14.149599,211.385101,9.901799,60.286024,49.760083,171.572720,214.603428,169.772163,212.257765,126.231189,210.925277,-0.062685,-1.657859,32.025740,-235.904100,195.222462,9.213539,39.921905,14.429364,22.624308,1168.459727,1.003346,399439.722165,0.930647,20.050013,2.934824,4.271996,0.074456,0.053636,124.926637,99.095932,32.000000,32.000000,32.000000,32.000000,945.361942,32.000000,69.769624,77.664049,107.789007,105.800000,27.274658,43.367089,24.500000,17.446726,22.379747,31.000000,40.921191,1666.259766,39.731432,0.663553,75.414076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.785408,60.163880,212.993669,173.918710,108.646127,108.755821,54.246083,14.147886,211.302977,9.931747,60.193861,49.763893,171.646315,214.695450,169.785532,212.329393,126.190273,210.879980,-0.063028,-1.657896,32.025740,-235.906629,195.096260,9.212837,39.993071,14.493084,68.358189,3550.194585,0.386461,399483.417175,0.927368,20.197927,2.917185,4.284161,0.074111,0.053862,124.884875,99.151275,32.000000,32.000000,32.000000,32.000000,467.298199,32.000000,69.842199,77.789404,107.825141,105.800000,27.188682,43.367089,24.500000,17.468643,22.379747,31.000000,40.927800,1662.597656,39.721190,0.665165,75.418048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.740422,60.163604,213.026793,173.911133,108.620019,108.730958,54.371170,14.153309,211.292710,9.932042,60.196546,49.693133,171.594655,214.639856,169.738229,212.298472,126.139036,210.810475,-0.062931,-1.657940,32.025740,-235.900553,195.276915,9.245414,39.974968,14.448477,32.615951,1690.018111,1.165195,399282.773794,0.923047,20.019517,2.907528,4.268449,0.075406,0.053466,124.227158,99.110928,32.000000,32.000000,32.000000,32.000000,436.576218,32.000000,69.823153,77.903743,107.783195,105.800000,27.031714,43.367089,24.500000,17.428920,22.379747,31.000000,40.932421,1647.949219,39.718702,0.663498,75.502029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.788947,60.173526,212.880141,173.911975,108.577539,108.712748,54.175177,14.145032,211.465848,9.918967,60.219152,49.719455,171.594696,214.604424,169.768838,212.262815,126.199487,210.918915,-0.062769,-1.658129,32.025740,-235.908176,195.317096,9.232252,39.962726,14.489081,12.087651,628.595952,0.386304,399362.781490,0.930543,20.118260,2.932682,4.278235,0.075517,0.054109,124.587852,99.081726,32.000000,32.000000,32.000000,32.000000,322.892062,32.000000,69.837724,78.224388,107.781693,105.800000,26.903719,43.367089,24.500000,17.442848,22.379747,31.000000,40.938712,1673.583984,39.725554,0.664810,75.409780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.806072,60.123092,212.993752,173.865394,108.567274,108.691657,54.313728,14.154165,211.469588,9.827728,60.161730,49.832548,171.576816,214.678173,169.765830,212.337465,126.167270,210.843000,-0.062643,-1.659293,32.025740,-235.898390,195.613063,9.206533,39.996875,14.421161,48.294198,2505.043886,0.810159,399414.549179,0.929112,20.164581,2.959727,4.282770,0.073936,0.053352,125.227269,99.165292,32.000000,32.000000,32.000000,32.000000,168.902820,32.000000,69.855541,78.274083,107.760741,105.800000,26.801039,43.367089,24.500000,17.440899,22.379747,31.000000,40.942428,1647.949219,39.749715,0.665281,75.423946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.753130,60.144313,213.180497,173.891491,108.580371,108.650534,54.521106,14.152738,211.316818,9.893148,60.195218,49.714329,171.598613,214.663986,169.796250,212.478318,126.153374,211.000733,-0.062669,-1.659293,32.025740,-235.898673,195.119712,9.189525,40.010074,14.446583,18.218066,941.385701,2.182905,399196.568203,0.931343,20.124241,2.937016,4.275651,0.074597,0.053335,124.624372,99.227204,32.000000,32.000000,32.000000,32.000000,434.043973,32.000000,69.821345,78.266523,107.886434,105.800000,26.690007,43.367089,24.500000,17.447691,22.379747,31.000000,40.947989,1673.583984,39.780078,0.664212,75.413692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.829614,60.144313,212.981166,173.888404,108.632041,108.624582,54.254927,14.154593,211.576414,9.818096,60.169973,49.743148,171.566742,214.752869,169.802704,212.410744,126.164454,211.013525,-0.062690,-1.659343,32.025740,-235.892571,195.426837,9.196599,40.017268,14.434737,55.242026,2868.536664,0.546214,399099.891609,0.928312,20.056079,2.942814,4.276462,0.074931,0.053281,125.073145,99.213343,32.000000,32.000000,32.000000,32.000000,310.531770,32.000000,69.824795,78.142132,108.107900,105.800000,26.614680,43.367089,24.500000,17.429198,22.379747,31.000000,40.952977,1647.949219,39.809918,0.663627,75.419019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.731500,60.101596,213.289852,173.869322,108.693045,108.613684,54.153445,14.151026,211.596218,9.762474,60.130011,49.704494,171.575485,214.906179,169.779408,212.562169,126.172693,211.085701,-0.062821,-1.657437,32.025740,-235.901039,195.454270,9.191182,40.024877,14.424352,17.109434,890.101548,1.449683,399055.686183,0.925565,20.132124,3.011594,4.284766,0.074444,0.052975,124.649189,99.168070,32.000000,32.000000,32.000000,32.000000,774.223014,32.000000,69.802594,77.787995,108.295437,105.800000,26.526532,43.367089,24.500000,17.400136,22.379747,31.000000,40.955157,1677.246094,39.817491,0.663911,75.416726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.851211,60.078722,213.266127,173.885037,108.718353,108.606119,54.219790,14.150740,211.577464,9.749440,60.100168,49.801022,171.573498,214.922743,169.797546,212.553246,126.112493,211.102556,-0.063042,-1.657476,32.025740,-235.895444,195.388394,9.161008,40.087154,14.450189,44.651370,2320.101317,0.477045,398873.900784,0.928315,20.052937,3.004964,4.274189,0.074531,0.052921,125.211031,99.275760,32.000000,32.000000,32.000000,32.000000,318.747222,32.000000,69.796641,77.669021,108.419908,105.800000,26.565995,43.367089,24.500000,17.455633,22.379747,31.000000,40.957996,1647.949219,39.815850,0.661969,75.418934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.759424,60.092502,213.042654,173.890088,108.676961,108.611509,54.155660,14.152025,211.729928,9.761076,60.105126,49.699970,171.567791,214.948238,169.788845,212.675135,126.159576,211.223169,-0.063354,-1.657436,32.025740,-235.898080,195.640617,9.126668,40.054789,14.449919,43.643458,2270.415253,1.544005,398839.473863,0.931872,20.111817,3.021826,4.288828,0.074323,0.053815,125.417630,99.243221,32.000000,32.000000,32.000000,32.000000,401.671668,32.000000,69.824306,77.573884,108.346001,105.800000,26.476022,43.367089,24.500000,17.398173,22.379747,31.000000,40.961639,1669.921875,39.809251,0.663454,75.417297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.778828,60.075691,213.241146,173.872129,108.696179,108.626058,54.362534,14.148314,211.588276,9.782387,60.104246,49.811103,171.559663,214.917045,169.758706,212.674032,126.106176,211.186647,-0.064096,-1.657195,32.025740,-235.901790,195.974156,9.126893,40.034433,14.436865,16.609217,860.754809,0.590304,398806.913438,0.928155,19.965003,3.087888,4.278053,0.075389,0.054587,125.647960,99.347476,32.000000,32.000000,32.000000,32.000000,212.480641,32.000000,69.877490,77.799287,108.228002,105.800000,26.492453,43.367089,24.500000,17.418254,22.379747,31.000000,40.964248,1651.611328,39.842625,0.661995,75.419505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.803099,60.006794,213.172936,173.830318,108.745749,108.647924,54.554559,14.150455,211.771669,9.909773,59.981501,49.879193,171.575678,215.044001,169.776247,212.638198,126.122398,211.257512,-0.064557,-1.656015,32.025740,-235.901446,195.819501,9.150498,40.167335,14.487801,42.276972,2183.246721,0.604499,398826.425674,0.931219,20.073792,3.082736,4.281453,0.075299,0.053120,124.911291,99.229397,32.000000,32.000000,32.000000,32.000000,412.929888,32.000000,69.912787,78.147896,108.138095,105.800000,26.466825,43.367089,24.500000,17.439966,22.379747,31.000000,40.964589,1666.259766,39.858582,0.662721,75.418712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.709516,60.005692,213.191545,173.824425,108.725932,108.690575,54.304662,14.150312,211.874819,9.861313,59.989590,49.808390,171.520769,215.135630,169.786082,212.793863,126.099183,211.291487,-0.064445,-1.655997,32.025740,-235.900609,195.641026,9.155724,40.198816,14.481815,30.873429,1601.687332,1.589039,398951.121771,0.927360,20.036885,3.123441,4.283772,0.075094,0.053258,124.637973,99.193448,32.000000,32.000000,32.000000,32.000000,702.493083,32.000000,69.946975,78.319006,108.035366,105.800000,26.410448,43.367089,24.500000,17.422723,22.379747,31.000000,40.964212,1647.949219,39.895635,0.662424,75.437984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.828745,59.985574,213.424295,173.838175,108.816665,108.716772,54.243803,14.156306,211.904021,9.817953,60.044142,49.751033,171.521339,215.088458,169.752358,212.753571,126.181678,211.298460,-0.064649,-1.655971,32.025740,-235.894452,195.926510,9.138244,40.167605,14.431744,12.967308,673.487746,0.623887,398882.276927,0.923619,19.942859,3.131850,4.280315,0.074925,0.053887,124.833748,99.221457,32.000000,32.000000,32.000000,32.000000,590.572135,32.000000,69.921468,78.513972,107.882729,105.800000,26.360389,43.367089,24.500000,17.461432,22.379747,31.000000,40.963071,1673.583984,39.915901,0.661741,75.504160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.730468,60.047581,213.574750,173.880547,108.764458,108.737506,54.236385,14.152453,211.678220,9.883179,60.037589,49.918552,171.535062,215.320822,169.717274,212.810835,126.170106,211.395326,-0.064841,-1.655949,32.025740,-235.897815,195.961815,9.153018,40.176080,14.463063,67.238415,3492.663354,0.856075,399164.631926,0.930151,20.038699,3.166872,4.288747,0.074373,0.053512,124.746474,99.223979,32.000000,32.000000,32.000000,32.000000,983.699682,32.000000,69.891958,78.621141,107.769198,105.800000,26.360123,43.367089,24.500000,17.409268,22.379747,31.000000,40.966016,1658.935547,39.933589,0.662478,75.495594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.820630,59.996873,213.388602,173.830879,108.756486,108.755723,54.221797,14.148314,212.022039,9.819156,60.021994,49.989135,171.512967,215.168803,169.732038,212.862109,126.118153,211.354949,-0.064967,-1.655947,32.025740,-235.903914,196.292805,9.187032,40.211762,14.504948,25.080336,1303.135109,2.035966,398959.988276,0.928921,19.895098,3.086801,4.283156,0.074775,0.054006,124.662829,99.188917,32.000000,32.000000,32.000000,32.000000,438.451854,32.000000,69.879758,78.480076,107.691945,105.800000,26.342941,43.367089,24.500000,17.466966,22.379747,31.000000,40.965428,1669.921875,39.946877,0.661416,75.422352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.707084,59.947543,213.672926,173.807027,109.007808,108.775927,54.236909,14.153166,211.909870,9.804908,59.929454,49.873296,171.511764,215.183470,169.717039,212.850174,126.164928,211.418241,-0.065415,-1.654749,32.025740,-235.895468,196.158972,9.143864,40.188070,14.456302,67.180331,3489.612455,0.393639,399232.171075,0.931396,20.058871,3.132026,4.294646,0.074241,0.053177,124.575468,99.213028,32.000000,32.000000,32.000000,32.000000,332.464479,32.000000,69.873021,78.192354,107.782989,105.800000,26.353696,43.367089,24.500000,17.428392,22.379747,31.000000,40.962805,1655.273437,39.977060,0.662792,75.421892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.784060,59.972622,213.385056,173.810956,109.023810,108.792616,54.144785,14.147030,211.930701,9.727264,59.982671,49.938145,171.508849,215.297405,169.713372,213.001475,126.214234,211.455526,-0.065622,-1.654778,32.025740,-235.907485,195.974666,9.149153,40.184716,14.493408,12.145089,631.937412,1.053100,399260.289287,0.929825,19.914794,3.169952,4.283137,0.075168,0.054122,124.597555,99.133832,32.000000,32.000000,32.000000,32.000000,429.640286,32.000000,69.871429,78.309538,107.922301,105.800000,26.422540,43.367089,24.500000,17.404990,22.379747,31.000000,40.961645,1677.246094,40.009208,0.661180,75.421883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.755991,59.956086,213.463869,173.794961,108.941602,108.811622,54.077952,14.150312,212.038747,9.685079,59.980984,49.992757,171.506388,215.280403,169.706805,212.888880,126.139441,211.408530,-0.065714,-1.655497,32.025740,-235.901753,196.274082,9.139132,40.167587,14.480408,13.410102,698.621339,0.394283,399262.779428,0.931951,19.983073,3.145164,4.298641,0.075522,0.053631,124.352466,99.136222,32.000000,32.000000,32.000000,32.000000,253.949669,32.000000,69.870758,78.634662,108.087949,105.800000,26.359675,43.367089,24.500000,17.402607,22.379747,31.000000,40.959515,1655.273437,39.926395,0.662581,75.424329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.852529,59.962149,213.427685,173.803660,108.931740,108.816121,54.408806,14.149599,212.080854,9.655310,59.987836,50.068714,171.502209,215.334817,169.678757,212.930377,126.104167,211.423162,-0.066210,-1.658067,32.025740,-235.905406,196.223768,9.147752,40.225393,14.516199,55.749422,2886.696775,2.176614,399192.097579,0.932155,19.928398,3.108807,4.286212,0.075706,0.054006,124.552442,99.107907,32.000000,32.000000,32.000000,32.000000,329.421800,32.000000,69.849911,78.673587,107.997146,105.800000,26.432387,43.367089,24.500000,17.366410,22.379747,31.000000,40.958484,1651.611328,39.977853,0.660727,75.419104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.853348,59.975377,213.456017,173.789349,108.723080,108.839121,54.232432,14.153737,212.180603,9.674906,60.010933,49.990172,171.496130,215.349589,169.693542,212.992373,126.091853,211.516593,-0.066315,-1.658098,32.025740,-235.899961,196.232312,9.167550,40.218758,14.523772,69.708547,3621.236939,1.972971,399418.554588,0.934008,19.940933,3.167277,4.290214,0.073965,0.053246,124.590832,99.147783,32.000000,32.000000,32.000000,32.000000,160.547827,32.000000,69.843128,78.441350,107.793072,105.800000,26.424848,43.367089,24.500000,17.368324,22.379747,31.000000,40.957608,1658.935547,40.014365,0.662663,75.431361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.857930,59.978960,213.533515,173.800574,108.815884,108.862059,54.510535,14.151311,212.095805,9.650599,60.042228,50.029167,171.485856,215.346999,169.678772,213.053835,126.163534,211.540612,-0.066225,-1.658101,32.025740,-235.901244,196.105069,9.133759,40.230964,14.485493,16.508264,853.200203,0.473779,399437.502505,0.926406,19.847067,3.207635,4.281181,0.073818,0.053637,124.826106,99.113296,32.000000,32.000000,32.000000,32.000000,290.437221,32.000000,69.830837,78.398779,107.714407,105.800000,26.504281,43.367089,24.500000,17.410620,22.379747,31.000000,40.956767,1669.921875,40.021180,0.660689,75.420426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.791531,59.953331,213.632790,173.795523,108.712610,108.884549,54.300337,14.148600,212.108947,9.631474,60.004004,50.106375,171.477382,215.392055,169.681463,213.011031,126.151593,211.633723,-0.066079,-1.659271,32.025740,-235.904118,196.083431,9.154481,40.255125,14.555577,18.824732,976.688957,0.379032,399567.941442,0.929631,19.859447,3.252394,4.281679,0.074158,0.053568,124.944820,99.173615,32.000000,32.000000,32.000000,32.000000,509.454654,32.000000,69.830513,78.498703,107.604453,105.800000,26.438739,43.367089,24.500000,17.392005,22.379747,31.000000,40.955498,1651.611328,40.017989,0.660307,75.420281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.880058,59.940654,213.794790,173.819655,108.762294,108.893654,54.578435,14.155735,212.294719,9.651782,59.987621,50.157369,171.493791,215.455300,169.689706,213.183915,126.161997,211.715785,-0.065890,-1.659343,32.025740,-235.897473,196.567969,9.184410,40.264447,14.539855,41.071172,2120.049536,1.601133,399502.996648,0.924999,19.858291,3.189052,4.282840,0.074450,0.055867,125.297244,99.133780,32.000000,32.000000,32.000000,32.000000,539.065647,32.000000,69.795280,78.735757,107.567376,105.800000,26.507012,43.367089,24.500000,17.347558,22.379747,31.000000,40.952576,1662.597656,40.018223,0.660449,75.456897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.833470,59.967937,213.627395,173.869042,108.842869,108.904276,54.380818,14.154023,212.223546,9.612697,60.016970,50.079148,171.528273,215.491866,169.694067,213.222947,126.155133,211.689750,-0.065292,-1.659412,32.025740,-235.899512,196.356434,9.177057,40.302491,14.565061,59.133575,3063.503614,1.406328,399632.304373,0.930070,19.901371,3.233316,4.290545,0.073835,0.053414,124.827444,99.145967,32.000000,32.000000,32.000000,32.000000,220.543411,32.000000,69.815907,78.729883,107.561961,105.800000,26.579183,43.367089,24.500000,17.347703,22.379747,31.000000,40.952021,1655.273437,40.060342,0.661546,75.501654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.781272,59.962149,213.865049,173.892613,108.893773,108.929379,54.546793,14.147315,212.411492,9.595576,59.982705,50.098431,171.549787,215.573004,169.713019,213.229767,126.148837,211.833877,-0.065441,-1.657826,32.025740,-235.903933,196.443870,9.161502,40.266971,14.535401,20.820103,1075.334679,0.643981,399553.363685,0.923572,19.797103,3.251387,4.286178,0.074540,0.053346,124.564029,99.167166,32.000000,32.000000,32.000000,32.000000,1023.478453,32.000000,69.798407,78.567571,107.560305,105.800000,26.608710,43.367089,24.500000,17.252846,22.379747,31.000000,40.950677,1666.259766,40.041735,0.660925,75.422923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.916492,59.937347,213.897719,173.871848,108.913055,108.943759,54.266260,14.151597,212.374097,9.668302,59.985551,50.106286,171.538831,215.642883,169.711359,213.319449,126.228606,211.702995,-0.065208,-1.656114,32.025740,-235.902592,196.560731,9.174288,40.313922,14.594306,46.147601,2395.792659,0.447469,399683.916734,0.928038,19.872572,3.249219,4.286826,0.075402,0.054177,124.578008,99.195581,32.000000,32.000000,32.000000,32.000000,473.881525,32.000000,69.802785,78.637626,107.541156,105.800000,26.686931,43.367089,24.500000,17.277292,22.379747,31.000000,40.947558,1651.611328,40.059928,0.660515,75.427850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.783419,59.927150,214.039288,173.863430,108.911995,108.953176,54.501581,14.152167,212.384147,9.654760,59.987081,50.175405,171.535213,215.675680,169.702887,213.293781,126.218352,211.848197,-0.065460,-1.656068,32.025740,-235.900224,196.681060,9.194005,40.324470,14.571516,17.567931,908.116378,1.273266,399828.024332,0.926480,19.920813,3.305513,4.296095,0.074336,0.053714,125.113078,99.215909,32.000000,32.000000,32.000000,32.000000,480.364257,32.000000,69.760563,78.880458,107.663442,105.800000,26.757921,43.367089,24.500000,17.243200,22.379747,31.000000,40.944713,1673.583984,40.096980,0.662048,75.492747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.886315,59.937622,213.807332,173.889526,108.994724,108.972171,54.375144,14.150312,212.430833,9.668913,59.999634,50.138139,171.533476,215.690347,169.700027,213.307408,126.203593,211.909516,-0.065806,-1.656098,32.025740,-235.901753,196.752953,9.180702,40.284388,14.548257,67.631956,3504.140544,0.573234,399561.634711,0.928558,19.756136,3.180342,4.285111,0.076074,0.053388,125.187210,99.150152,32.000000,32.000000,32.000000,32.000000,548.591401,32.000000,69.774397,79.082601,107.768795,105.800000,26.848172,43.367089,24.500000,17.253664,22.379747,31.000000,40.941958,1655.273437,40.058756,0.660345,75.429435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.812276,59.929079,213.875479,173.884756,109.100777,108.992051,53.979655,14.151026,212.466686,9.698328,59.975492,50.114324,171.533944,215.528293,169.709071,213.186377,126.249588,211.677938,-0.065984,-1.656056,32.025740,-235.903816,196.718098,9.163401,40.266935,14.538520,13.060044,681.623475,1.509942,399718.376576,0.927321,19.883591,3.240965,4.299409,0.076448,0.054082,125.557627,99.109673,32.000000,32.000000,32.000000,32.000000,824.949099,32.000000,69.793596,79.141412,107.694525,105.800000,26.875907,43.367089,24.500000,17.183438,22.379747,31.000000,40.939308,1669.921875,40.049326,0.661560,75.418789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.893969,59.928528,213.876174,173.890088,108.937598,109.008834,54.133763,14.152310,212.436263,9.752358,59.980309,50.126492,171.519105,215.615296,169.699419,213.205263,126.242404,211.740438,-0.066572,-1.656461,32.025740,-235.903022,196.776977,9.150103,40.285200,14.547464,20.522875,1068.070634,0.391327,399749.257061,0.927557,19.787602,3.276988,4.285891,0.075073,0.054303,125.635406,99.073781,32.000000,32.000000,32.000000,32.000000,538.907576,32.000000,69.836390,79.130784,107.755943,105.800000,27.051458,43.367089,24.500000,17.112758,22.379747,31.000000,40.936404,1651.611328,40.010615,0.660684,75.425241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
50.044909,59.917505,213.827272,173.858098,108.938341,109.005645,54.241474,14.152025,212.227758,9.768750,59.993076,50.234390,171.503935,215.484143,169.712921,213.165863,126.228624,211.712891,-0.066823,-1.656443,32.025740,-235.900203,196.471911,9.146603,40.252078,14.514720,16.966623,881.239414,2.029807,399769.293176,0.936030,19.855646,3.150663,4.293630,0.077043,0.054783,125.002855,99.033100,32.000000,32.000000,32.000000,32.000000,344.948048,32.000000,69.909522,78.765028,107.933406,105.800000,26.959064,43.367089,24.500000,17.158409,22.379747,31.000000,40.933011,1647.949219,40.006359,0.661918,75.433160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.871054,59.918607,213.853081,173.861185,108.971175,108.997345,54.363647,14.149313,212.423460,9.711523,60.007691,50.097830,171.480999,215.437427,169.721251,213.118006,126.249281,211.621540,-0.067450,-1.656396,32.025740,-235.901118,196.636111,9.112974,40.252132,14.550511,55.072383,2854.008576,1.290107,399778.656626,0.931827,19.770595,3.179535,4.286614,0.074153,0.053601,125.231007,98.969314,32.000000,32.000000,32.000000,32.000000,915.617915,32.000000,69.855714,78.247955,108.043075,105.800000,27.049787,43.367089,24.500000,17.048496,22.379747,31.000000,40.929955,1647.949219,40.031620,0.661742,75.423716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.919832,59.883333,213.736441,173.876057,108.963277,108.979035,54.397197,14.151739,212.458410,9.783746,59.876108,50.118611,171.515029,215.561397,169.715837,213.259779,126.249084,211.704281,-0.067238,-1.658625,32.025740,-235.904409,196.374383,9.072005,40.205722,14.506030,70.099859,3630.534916,1.556202,399652.907551,0.926839,19.603724,3.183757,4.272708,0.074862,0.054232,124.898924,98.910118,32.000000,32.000000,32.000000,32.000000,573.804505,32.000000,69.840557,78.207878,108.024203,105.800000,27.205199,43.367089,24.500000,17.078131,22.379747,31.000000,40.926401,1662.597656,40.011480,0.659982,75.415678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.866679,59.905655,213.688621,173.922358,108.843759,108.970676,54.490085,14.151454,212.308416,9.768581,59.991886,50.017290,171.516659,215.500585,169.707033,213.106620,126.232574,211.770108,-0.066955,-1.658606,32.025740,-235.898814,196.197397,9.046092,40.229450,14.522077,21.793174,1126.764113,0.480848,399724.576071,0.928233,19.784366,3.131400,4.288120,0.075151,0.053360,124.413014,98.909960,32.000000,32.000000,32.000000,32.000000,612.187775,32.000000,69.880557,77.866874,108.170230,105.800000,27.225054,43.367089,24.500000,16.955843,22.379747,31.000000,40.920721,1669.921875,39.979692,0.661513,75.422983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.938858,59.930182,213.577276,173.972868,108.687487,108.934511,54.041358,14.157733,212.150440,9.759212,59.965031,50.098128,171.567946,215.552341,169.708105,213.155762,126.210223,211.711090,-0.066065,-1.658972,32.025740,-235.893025,196.373850,9.049383,40.180100,14.506084,20.869634,1087.974116,0.377212,399569.025723,0.926422,19.698672,3.160310,4.281594,0.074442,0.053223,124.532664,98.946321,32.000000,32.000000,32.000000,32.000000,447.982805,32.000000,69.902916,77.733610,108.281285,105.800000,27.271075,43.367089,24.500000,16.987150,22.379747,31.000000,40.919305,1658.935547,40.020513,0.660874,75.424824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.981095,59.914474,213.600224,173.945929,108.627091,108.926447,54.313898,14.152881,212.138724,9.783138,59.936603,49.965437,171.562244,215.377360,169.730351,212.984183,126.305177,211.521450,-0.065454,-1.659632,32.025740,-235.901634,195.715710,9.048268,40.167479,14.494634,14.516128,752.956391,1.214238,399650.369633,0.925910,19.775939,3.199658,4.285199,0.075549,0.055165,124.612201,99.019290,32.000000,32.000000,32.000000,32.000000,659.881518,32.000000,69.852564,77.439017,108.264141,105.800000,27.231661,43.367089,24.500000,16.952645,22.379747,31.000000,40.915030,1644.287109,39.984038,0.661889,75.415516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.889606,59.907584,213.570744,173.970904,108.505787,108.905157,54.357518,14.143890,212.075963,9.692836,60.014218,49.709379,171.566066,215.284287,169.725233,212.843017,126.257322,211.519642,-0.065197,-1.663227,32.025740,-235.914545,196.158180,9.092120,40.140109,14.536213,62.598095,3244.378319,1.265643,399537.841310,0.931866,19.725863,3.201533,4.276775,0.074546,0.055309,124.807315,99.081931,32.000000,32.000000,32.000000,32.000000,934.160351,32.000000,69.875918,77.420208,108.112852,105.800000,27.210164,43.367089,24.500000,16.860500,22.379747,31.000000,40.910922,1655.273437,39.930163,0.659999,75.416488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.930260,59.971795,213.438540,174.049757,108.324980,108.883994,54.148098,14.148029,211.922384,9.781040,60.030152,49.751853,171.575217,215.160665,169.725831,212.819938,126.247669,211.329524,-0.064794,-1.665610,32.025740,-235.899135,195.798312,9.104807,40.066383,14.468058,12.673577,659.395500,1.818201,399246.397278,0.926222,19.666539,3.040756,4.273620,0.074906,0.054232,124.776969,99.108096,32.000000,32.000000,32.000000,32.000000,460.911543,32.000000,69.871188,77.353406,108.033088,105.800000,27.179208,43.367089,24.500000,16.861247,22.379747,31.000000,40.910809,1677.246094,39.855337,0.660094,75.422983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.871138,59.962700,213.255071,174.074732,108.192713,108.848924,54.399600,14.149028,211.608602,9.727152,60.081928,49.638658,171.605713,215.018200,169.724707,212.664967,126.236050,211.313872,-0.064694,-1.665734,32.025740,-235.905487,195.252892,9.132002,40.048785,14.476334,67.959731,3519.540318,0.422154,399335.895077,0.927147,19.754160,3.087983,4.280866,0.074290,0.053340,125.253633,99.165938,32.000000,32.000000,32.000000,32.000000,388.430931,32.000000,69.821795,77.294572,108.060962,105.800000,27.118696,43.367089,24.500000,16.878392,22.379747,31.000000,40.908627,1651.611328,39.857230,0.661807,75.494401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.836684,59.963252,212.994184,174.101110,108.098548,108.791839,54.420933,14.150598,211.493805,9.735865,60.043217,49.633731,171.607761,214.793532,169.758075,212.410334,126.264932,211.052298,-0.064259,-1.672954,32.025740,-235.896893,195.549616,9.170304,40.029168,14.482590,20.474589,1059.934905,2.082794,399330.417471,0.929877,19.776357,3.031603,4.274733,0.075093,0.053503,124.948342,99.159986,32.000000,32.000000,32.000000,32.000000,250.221452,32.000000,69.819931,77.282850,108.081287,105.800000,26.971682,43.367089,24.500000,16.845404,22.379747,31.000000,40.907223,1662.597656,39.766861,0.662307,75.421985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.972875,59.985023,212.986748,174.102233,108.027639,108.733034,54.159367,14.149456,211.290818,9.799387,60.034666,49.538862,171.596057,214.619644,169.694898,212.300649,126.242928,210.864572,-0.064725,-1.678886,32.025740,-235.903426,195.169130,9.185691,40.005440,14.398028,58.013014,3017.740135,0.388436,399262.653334,0.926463,19.828373,3.037784,4.276122,0.074882,0.053123,125.032781,99.169413,32.000000,32.000000,32.000000,32.000000,361.967363,32.000000,69.774913,77.510544,108.157752,105.800000,26.771646,43.367089,24.500000,16.801356,22.379747,31.000000,40.906904,1662.597656,39.817256,0.662315,75.430270,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.901585,59.941756,212.624512,174.057614,107.706293,108.617862,54.308886,14.149599,211.249447,9.782509,60.057318,49.460061,171.605478,214.511657,169.773307,212.126405,126.222802,210.710779,-0.065011,-1.684714,32.025740,-235.908020,195.268147,9.195617,39.901819,14.467985,25.442687,1319.842411,1.288300,399015.942198,0.926319,19.864560,2.917972,4.273843,0.074694,0.054603,125.422054,99.201236,32.000000,32.000000,32.000000,32.000000,229.931517,32.000000,69.775049,77.867194,108.324296,105.800000,26.535992,43.367089,24.500000,16.841667,22.379747,31.000000,40.902384,1647.949219,39.726329,0.663301,75.419266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.781555,59.949748,212.575437,174.076696,107.599448,108.500567,54.173001,14.152025,211.079937,9.787576,59.977067,49.496598,171.618720,214.488073,169.725815,211.991929,126.242881,210.591591,-0.064817,-1.687377,32.025740,-235.897753,194.948987,9.162936,39.909554,14.443158,37.782531,1964.889548,0.453405,398758.993441,0.927556,19.745573,2.874665,4.262047,0.074609,0.054084,125.147000,99.167359,32.000000,32.000000,32.000000,32.000000,991.052246,32.000000,69.749150,77.933219,108.315782,105.800000,26.355098,43.367089,24.500000,16.778410,22.379747,31.000000,40.902037,1673.583984,39.732568,0.660603,75.419548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.718136,59.948646,212.558469,174.071365,107.387378,108.387789,54.281399,14.147743,211.037412,9.783541,60.013991,49.499789,171.628743,214.397583,169.796624,212.045668,126.261005,210.496221,-0.064332,-1.691453,32.025740,-235.906772,194.841263,9.167422,39.868805,14.407115,16.825157,873.248965,1.032644,398374.162206,0.925368,19.775952,2.841253,4.260877,0.077046,0.053598,125.200244,99.171989,32.000000,32.000000,32.000000,32.000000,495.679533,32.000000,69.722563,77.782314,108.456177,105.800000,26.113951,43.367089,24.500000,16.815495,22.379747,31.000000,40.899435,1647.949219,39.720433,0.661356,75.416829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.832058,59.904553,212.504729,174.057053,107.322294,108.279662,54.152453,14.145603,211.115356,9.776900,59.902111,49.444207,171.624442,214.356509,169.772556,212.027230,126.254671,210.488041,-0.064426,-1.697687,32.025740,-235.907769,195.052045,9.148943,39.856437,14.431871,12.856110,668.838757,0.695947,398010.457654,0.929164,19.908118,2.779661,4.270165,0.074777,0.053598,124.925583,99.147007,32.000000,32.000000,32.000000,32.000000,324.921295,32.000000,69.731046,77.602798,108.435423,105.800000,26.021970,43.367089,24.500000,16.837728,22.379747,31.000000,40.895694,1677.246094,39.698256,0.661790,75.414519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.713477,59.884711,212.557565,174.035726,107.207367,108.190766,54.569063,14.153166,210.999197,9.748801,59.892748,49.407750,171.612107,214.240565,169.801944,211.930650,126.191018,210.474546,-0.064589,-1.698125,32.025740,-235.902002,194.941971,9.174709,39.853804,14.466237,68.309323,3526.659082,1.562781,397607.865186,0.927641,19.972718,2.728309,4.275270,0.075434,0.054041,124.552833,99.128370,32.000000,32.000000,32.000000,32.000000,737.096417,32.000000,69.821044,77.971539,108.509895,105.800000,25.699097,43.367089,24.500000,16.854295,22.379747,31.000000,40.890431,1651.611328,39.652999,0.661978,75.417690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.676898,59.852468,212.551076,174.027588,107.064175,108.103856,54.198202,14.153594,210.941605,9.770031,59.883362,49.391934,171.613177,214.237722,169.767976,211.813081,126.160054,210.407719,-0.064581,-1.693683,32.025740,-235.899287,194.814319,9.160920,39.812605,14.413966,24.692114,1283.522189,2.038652,397067.460316,0.926480,19.810647,2.731792,4.264418,0.074235,0.054513,124.735235,99.182733,32.000000,32.000000,32.000000,32.000000,1024.765345,32.000000,69.876190,78.313019,108.463634,105.800000,25.507979,43.367089,24.500000,16.843114,22.379747,31.000000,40.883142,1673.583984,39.645607,0.660209,75.419377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.775170,59.855499,212.405058,174.024221,107.119503,108.055147,54.344618,14.150312,211.023964,9.795140,59.825243,49.413992,171.614909,214.221026,169.789096,211.889822,126.223012,210.456184,-0.064568,-1.691747,32.025740,-235.899302,195.063607,9.175902,39.808584,14.394439,68.796231,3566.466045,0.384187,396945.699326,0.921012,19.913612,2.790743,4.275653,0.075629,0.054154,124.320690,99.106766,32.000000,32.000000,32.000000,32.000000,310.039210,32.000000,69.885593,78.628807,108.369784,105.800000,25.370821,43.367089,24.500000,16.903440,22.379747,31.000000,40.877630,1647.949219,39.642037,0.661830,75.420911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.681460,59.815816,212.579356,173.985777,107.146882,108.016319,54.542191,14.151026,211.086947,9.780515,59.855275,49.404472,171.557642,214.289463,169.773828,211.914656,126.118249,210.546517,-0.064891,-1.687795,32.025740,-235.902019,194.705045,9.186236,39.779537,14.408900,22.171217,1145.214785,1.062508,396674.827500,0.927240,19.919297,2.798413,4.278670,0.075893,0.054295,124.342157,99.044572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.891835,78.907270,108.220057,105.800000,25.139157,43.367089,24.500000,16.934739,22.379747,31.000000,40.868395,1662.597656,39.615118,0.661752,75.423443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.649803,59.752434,212.498118,173.948735,107.154864,107.994061,54.163202,14.150598,211.052524,9.852439,59.763852,49.354338,171.569586,214.468815,169.807418,212.099697,126.102991,210.626240,-0.065009,-1.681511,32.025740,-235.905551,195.023429,9.198690,39.830419,14.364166,63.304415,3292.756854,0.380367,396288.574811,0.922327,19.820481,2.752348,4.267289,0.075888,0.054529,124.778338,99.074998,32.000000,32.000000,32.000000,32.000000,737.449402,32.000000,69.873620,78.878571,108.032099,105.800000,24.970901,43.367089,24.500000,16.994900,22.379747,31.000000,40.856923,1662.597656,39.648834,0.660103,75.415900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.713293,59.756567,212.680241,173.959679,107.110648,107.966129,54.341520,14.149171,211.251798,9.851490,59.790343,49.350312,171.598227,214.505340,169.744046,212.207955,126.097735,210.740387,-0.064607,-1.674334,32.025740,-235.903548,195.095586,9.185732,39.874665,14.430987,16.745712,868.164134,1.182252,396389.732792,0.920464,19.877913,2.888590,4.278847,0.074346,0.053937,124.349701,99.073194,32.000000,32.000000,32.000000,32.000000,760.909482,32.000000,69.908065,78.769746,107.856690,105.800000,24.790470,43.367089,24.500000,17.021811,22.379747,31.000000,40.847258,1651.611328,39.655416,0.661666,75.415968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.680005,59.740584,212.953383,173.945087,107.161585,107.964944,54.203857,14.151168,211.330284,9.791428,59.763224,49.487295,171.593040,214.637224,169.788054,212.269929,126.062287,210.871998,-0.064615,-1.665142,32.025740,-235.903020,195.035584,9.172048,39.874557,14.467625,13.743202,714.311675,0.414013,396278.995598,0.927207,19.847370,2.931621,4.279939,0.074980,0.054091,124.215037,99.139394,32.000000,32.000000,32.000000,32.000000,308.527164,32.000000,69.914727,78.617801,107.819335,105.800000,24.618954,43.367089,24.500000,16.987303,22.379747,31.000000,40.834679,1673.583984,39.695587,0.661025,75.415917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.698745,59.685194,213.218868,173.926006,107.291033,107.985534,54.124451,14.148885,211.402365,9.849441,59.649313,49.412565,171.591587,214.840895,169.791818,212.419052,126.020588,210.954600,-0.064240,-1.663326,32.025740,-235.903670,195.236433,9.175622,39.892786,14.480643,32.476323,1690.453953,1.563960,396143.303452,0.922639,19.785660,2.976629,4.278136,0.077195,0.054241,124.856140,99.165050,32.000000,32.000000,32.000000,32.000000,742.533473,32.000000,69.903977,78.686845,107.847525,105.800000,24.549923,43.367089,24.500000,17.049113,22.379747,31.000000,40.819017,1673.583984,39.694650,0.660430,75.495568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.642648,59.673069,213.231267,173.937230,107.364788,108.024073,54.519472,14.143320,211.645225,9.919176,59.670429,49.509173,171.596713,214.850052,169.807765,212.524964,126.067958,211.023799,-0.063815,-1.657450,32.025740,-235.906458,195.401532,9.172029,39.884492,14.424839,58.761418,3036.481370,1.908291,396220.794940,0.925614,19.804191,3.057890,4.286501,0.076282,0.054614,124.674193,99.131995,32.000000,32.000000,32.000000,32.000000,349.522822,32.000000,69.936670,78.578727,107.792139,105.800000,24.534088,43.367089,24.500000,17.061724,22.379747,31.000000,40.803693,1651.611328,39.691350,0.660679,75.426707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.579583,59.626498,213.126714,173.874373,107.586775,108.079812,54.592722,14.146031,211.725078,9.884851,59.655314,49.633550,171.566457,214.877465,169.793845,212.673541,126.056963,211.134739,-0.063640,-1.657467,32.025740,-235.905544,195.224442,9.164837,39.900323,14.414652,21.276809,1097.998497,0.808002,396292.896157,0.926628,19.729367,3.128331,4.290226,0.074784,0.054603,124.411881,99.197300,32.000000,32.000000,32.000000,32.000000,509.825258,32.000000,69.940677,78.496837,107.708198,105.800000,24.451068,43.367089,24.500000,17.178283,22.379747,31.000000,40.784452,1673.583984,39.696669,0.661070,75.422497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.648495,59.592327,213.610548,173.869042,107.801756,108.145663,54.094658,14.150027,211.937784,9.877123,59.554273,49.517504,171.540128,215.246582,169.761122,212.693509,125.941205,211.312749,-0.063600,-1.655908,32.025740,-235.901711,195.775509,9.187168,40.028411,14.473160,18.605582,968.989070,0.447154,396366.741876,0.921356,19.775430,3.105033,4.295324,0.073748,0.053023,124.619802,99.145876,32.000000,32.000000,32.000000,32.000000,753.022879,32.000000,69.891385,78.397092,107.631823,105.800000,24.501245,43.367089,24.500000,17.169614,22.379747,31.000000,40.763544,1673.583984,39.819186,0.661994,75.426503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.593456,59.569455,213.659222,173.812640,107.960668,108.208845,54.233101,14.145888,211.914196,9.934050,59.514124,49.566320,171.529896,215.202038,169.746021,212.918192,126.048629,211.426797,-0.062730,-1.655960,32.025740,-235.904216,195.654060,9.177376,39.973147,14.424767,43.876464,2279.277388,1.236315,396584.214764,0.921768,19.794334,3.154608,4.298679,0.073787,0.053413,124.162313,99.207172,32.000000,32.000000,32.000000,32.000000,-60573.583144,32.000000,69.882875,78.117450,107.681812,105.800000,24.546580,43.367089,24.500000,17.268186,22.379747,31.000000,40.744204,1647.949219,39.772271,0.662646,75.417732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
