OSU 80 Ton Compressor Load Stand
49.655483,59.581580,213.671651,173.839578,108.051729,108.266804,54.150006,14.141893,212.009570,9.867764,59.617000,49.720052,171.538844,215.316642,169.780711,212.933428,126.050405,211.399948,-0.062819,-1.656108,32.025740,-235.912459,195.998245,9.197820,40.022226,14.403797,20.353112,1058.917938,1.415067,396966.465713,0.929317,19.688621,3.332238,4.302458,0.075147,0.053313,124.454093,99.249119,32.000000,32.000000,32.000000,32.000000,515.935285,32.000000,69.852602,77.775863,107.755554,105.800000,24.617590,43.367089,24.500000,17.183981,22.379747,31.000000,40.725646,1673.583984,39.780312,0.661192,75.421167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.651680,59.523987,213.865774,173.788507,108.078687,108.325184,54.327965,14.148172,212.184844,9.854838,59.572196,49.666391,171.505783,215.464422,169.744970,213.110834,126.055709,211.703162,-0.063015,-1.657283,32.025740,-235.902423,195.820318,9.223311,40.056087,14.454697,60.446072,3134.545968,0.601015,396990.153276,0.928562,19.722883,3.264434,4.308214,0.074341,0.054063,124.576473,99.250570,32.000000,32.000000,32.000000,32.000000,457.427117,32.000000,69.868009,77.891032,107.892490,105.800000,24.570958,43.367089,24.500000,17.238578,22.379747,31.000000,40.703023,1655.273437,39.817202,0.663035,75.420690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.585660,59.531427,213.673859,173.786824,108.020597,108.375388,54.143093,14.151739,212.258853,9.865458,59.525762,49.695624,171.493421,215.520337,169.708721,213.144716,126.029890,211.709341,-0.063304,-1.657330,32.025740,-235.901796,195.764495,9.264467,40.048839,14.472529,14.752474,767.629760,1.295080,397163.289881,0.929237,19.670623,3.253332,4.303083,0.074704,0.053977,124.782364,99.306216,32.000000,32.000000,32.000000,32.000000,385.603643,32.000000,69.818525,77.637245,108.054473,105.800000,24.690414,43.367089,24.500000,17.317982,22.379747,31.000000,40.683604,1673.583984,39.837234,0.662612,75.421551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.597608,59.506902,213.846341,173.770268,107.983117,108.437485,54.326932,14.147458,212.321091,9.882326,59.497740,49.755993,171.472701,215.615188,169.688330,213.200085,126.009575,211.758929,-0.063561,-1.657299,32.025740,-235.904117,195.961715,9.256888,40.034072,14.469013,30.491075,1581.202726,0.436536,397295.950435,0.926629,19.616976,3.353297,4.307322,0.074804,0.053003,125.060413,99.270050,32.000000,32.000000,32.000000,32.000000,304.159964,32.000000,69.848117,77.351928,108.267714,105.800000,24.805092,43.367089,24.500000,17.273421,22.379747,31.000000,40.660308,1644.287109,39.864424,0.662701,75.423656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.695048,59.489542,213.705402,173.745856,108.054087,108.506828,54.152267,14.150598,212.253625,9.907900,59.478192,49.758320,171.461495,215.659388,169.705433,213.193120,126.077020,211.719300,-0.064489,-1.657180,32.025740,-235.905714,195.917376,9.239114,40.076876,14.478028,17.148157,892.135480,1.790399,397600.051453,0.931604,19.692951,3.381259,4.309187,0.074974,0.054710,125.113122,99.298193,32.000000,32.000000,32.000000,32.000000,418.835233,32.000000,69.848480,77.006258,108.257450,105.800000,24.816223,43.367089,24.500000,17.395837,22.379747,31.000000,40.635828,1669.921875,39.843905,0.663018,75.421866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.703099,59.522334,213.718221,173.776722,108.148463,108.553846,54.437063,14.151026,212.232970,9.862511,59.595653,49.838343,171.466336,215.510790,169.681205,213.134713,126.060858,211.816203,-0.064888,-1.657223,32.025740,-235.903816,195.951578,9.266031,40.077724,14.465750,67.245782,3480.169198,0.866989,397826.854556,0.928677,19.656019,3.418779,4.311626,0.074572,0.053757,125.117218,99.246646,32.000000,32.000000,32.000000,32.000000,-27733.236397,32.000000,69.847656,76.798414,108.275523,105.800000,24.956245,43.367089,24.500000,17.435485,22.379747,31.000000,40.614833,1655.273437,39.866317,0.663133,75.460776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.755508,59.505249,213.909180,173.655221,108.146114,108.586462,54.486518,14.148600,212.243456,9.882408,59.487904,49.757297,171.447838,215.522105,169.661548,213.287605,126.168654,211.821449,-0.064854,-1.656400,32.025740,-235.902158,196.207106,9.206222,40.074334,14.478696,21.920996,1133.447033,1.539258,397833.160055,0.930216,19.537548,3.337585,4.300336,0.074927,0.053658,124.792224,99.186777,32.000000,32.000000,32.000000,32.000000,614.150531,32.000000,69.822454,76.800997,108.338181,105.800000,25.048823,43.367089,24.500000,17.494482,22.379747,31.000000,40.593321,1662.597656,39.870626,0.662471,75.435342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.692356,59.488991,213.900741,173.747539,108.329720,108.628222,54.281349,14.148029,212.281293,9.811920,59.581000,49.813904,171.429961,215.548689,169.620889,213.240749,126.218546,211.727668,-0.065098,-1.656013,32.025740,-235.902892,195.931449,9.199144,40.087622,14.471357,68.206688,3540.024923,0.392690,398080.633340,0.925666,19.561994,3.387364,4.299897,0.074466,0.053537,124.129238,99.104973,32.000000,32.000000,32.000000,32.000000,413.965807,32.000000,69.855218,76.697648,108.422016,105.800000,25.036046,43.367089,24.500000,17.489577,22.379747,31.000000,40.568821,1662.597656,39.861323,0.662383,75.418627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.581466,59.518751,213.765669,173.760447,108.508048,108.645715,54.508246,14.146316,212.352146,9.799099,59.550564,49.679480,171.430501,215.480561,169.635971,213.313843,126.181570,211.740811,-0.065342,-1.659970,32.025740,-235.904605,196.015884,9.195458,40.097557,14.481274,17.960790,928.310421,1.204605,397906.191778,0.923991,19.490596,3.281388,4.299206,0.075808,0.053382,124.639744,99.127865,32.000000,32.000000,32.000000,32.000000,908.648463,32.000000,69.847105,76.730768,108.466511,105.800000,25.070268,43.367089,24.500000,17.517100,22.379747,31.000000,40.547537,1647.949219,39.940963,0.662296,75.420639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.644455,59.549339,213.655248,173.791314,108.412623,108.643057,54.248438,14.146602,212.334944,9.819447,59.617050,49.592862,171.440153,215.401017,169.631104,213.166144,126.171580,211.721017,-0.065006,-1.660035,32.025740,-235.905790,195.940138,9.211093,40.088091,14.490758,68.363954,3550.339866,0.387682,397982.843852,0.929096,19.539789,3.198963,4.304500,0.076218,0.053113,124.605544,99.152079,32.000000,32.000000,32.000000,32.000000,-1494.883717,32.000000,69.879868,76.930792,108.399145,105.800000,25.128901,43.367089,24.500000,17.518096,22.379747,31.000000,40.526380,1666.259766,39.889775,0.663362,75.423639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.780152,59.531703,213.615028,173.798609,108.232573,108.622833,54.391924,14.149884,212.292464,9.784460,59.625203,49.689708,171.469149,215.526497,169.652335,213.226143,126.150760,211.713852,-0.064780,-1.661284,32.025740,-235.901527,196.064973,9.252841,40.067987,14.484069,18.155266,940.368735,1.474739,398259.656287,0.927726,19.684631,3.240498,4.311403,0.074058,0.053257,124.350539,99.119395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.944998,77.337716,108.358456,105.800000,25.244574,43.367089,24.500000,17.621587,22.379747,31.000000,40.503561,1647.949219,39.835377,0.663166,75.416633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.633337,59.515996,213.707885,173.834527,108.163980,108.607645,54.494525,14.148885,212.233771,9.820568,59.545098,49.688871,171.472482,215.459083,169.662013,213.175436,126.206845,211.786475,-0.064447,-1.662350,32.025740,-235.905303,196.168886,9.288887,40.124314,14.509257,36.559541,1890.069892,0.386924,398260.260671,0.930922,19.649825,3.243620,4.303708,0.074156,0.054004,124.105407,99.140263,32.000000,32.000000,32.000000,32.000000,962.393526,32.000000,69.912198,77.436423,108.366005,105.800000,25.355976,43.367089,24.500000,17.570048,22.379747,31.000000,40.481026,1662.597656,39.896158,0.663119,75.419122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.582178,59.527569,213.805523,173.798048,107.889982,108.573919,54.279684,14.151454,212.143998,9.831313,59.603442,49.704597,171.474735,215.452491,169.638173,213.207992,126.165889,211.700730,-0.064232,-1.662296,32.025740,-235.901101,195.913827,9.314492,40.106951,14.537024,14.109515,732.326505,1.453081,398091.794987,0.925469,19.491526,3.261955,4.291169,0.075469,0.054304,123.901534,99.136987,32.000000,32.000000,32.000000,32.000000,-1396.082209,32.000000,69.853706,77.641673,108.426697,105.800000,25.420200,43.367089,24.500000,17.600533,22.379747,31.000000,40.457853,1647.949219,39.862801,0.662252,75.421875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.700175,59.515445,213.547131,173.700398,107.733163,108.551692,54.110874,14.153880,212.227489,9.813776,59.566661,49.701176,171.452853,215.372633,169.654271,213.157776,126.185690,211.676385,-0.064064,-1.658856,32.025740,-235.894918,196.237839,9.310388,40.091499,14.500963,70.768905,3684.579405,0.723475,398020.622414,0.926563,19.628020,3.231065,4.305733,0.073896,0.053257,124.268062,99.150165,32.000000,32.000000,32.000000,32.000000,561.240728,32.000000,69.816428,77.291309,108.426239,105.800000,25.308829,43.367089,24.500000,17.656066,22.379747,31.000000,40.434897,1662.597656,39.877370,0.662969,75.429733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.769133,59.509382,213.389628,173.526989,107.620979,108.548775,54.388340,14.152881,211.948319,9.805778,59.549550,49.783182,171.412492,215.243220,169.604501,213.001459,126.220347,211.398366,-0.063676,-1.665199,32.025740,-235.903594,196.180713,9.309299,40.060523,14.481202,20.950342,1085.213779,1.876305,398040.114479,0.931024,19.692711,3.242272,4.312145,0.075412,0.053464,124.437445,99.136118,32.000000,32.000000,32.000000,32.000000,802.707547,32.000000,69.833239,77.043821,108.315041,105.800000,25.306904,43.367089,24.500000,17.699194,22.379747,31.000000,40.410854,1669.921875,39.857374,0.664122,75.419761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.663229,59.531427,213.236455,173.761850,107.566060,108.544327,54.565529,14.149884,211.811958,9.837350,59.560054,49.731779,171.399904,215.166937,169.616865,212.794739,126.172903,211.364191,-0.063272,-1.669167,32.025740,-235.902017,195.756603,9.306188,40.085351,14.512845,69.247530,3575.328179,0.372939,397800.667756,0.931271,19.558136,3.214023,4.296708,0.073748,0.054106,124.305987,99.147422,32.000000,32.000000,32.000000,32.000000,-1184.156977,32.000000,69.788899,77.055411,108.273807,105.800000,25.280447,43.367089,24.500000,17.705467,22.379747,31.000000,40.388474,1666.259766,39.839145,0.661842,75.412524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.730189,59.534734,213.092624,173.781212,107.469774,108.524552,54.207249,14.146887,211.744403,9.801959,59.572338,49.621573,171.423484,215.023257,169.578233,212.609206,126.240447,211.178854,-0.063697,-1.675564,32.025740,-235.903381,195.694869,9.304042,40.064958,14.490614,15.614150,811.504588,1.257603,397644.424148,0.925069,19.480617,3.082842,4.287590,0.073945,0.053575,124.438465,99.092630,32.000000,32.000000,32.000000,32.000000,431.962138,32.000000,69.789058,77.201642,108.209639,105.800000,25.136677,43.367089,24.500000,17.742932,22.379747,31.000000,40.366848,1647.949219,39.839091,0.661038,75.418082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.669613,59.530601,213.078090,173.759044,107.572472,108.490168,54.235207,14.151597,211.623102,9.825119,59.589655,49.695968,171.398895,214.884339,169.598704,212.509120,126.224677,211.040891,-0.063826,-1.686659,32.025740,-235.903082,195.318929,9.264705,40.055330,14.479831,40.144455,2085.327404,0.380986,397846.544021,0.924243,19.612435,3.118413,4.293649,0.075296,0.053720,124.343825,99.153017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.793999,77.540973,107.984207,105.800000,24.994469,43.367089,24.500000,17.777253,22.379747,31.000000,40.342540,1662.597656,39.838713,0.662221,75.417033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.689111,59.551268,213.001369,173.862588,107.437101,108.439302,54.314801,14.149456,211.633546,9.810195,59.615293,49.552832,171.390216,214.776195,169.585159,212.529634,126.206159,211.038424,-0.063878,-1.692896,32.025740,-235.901465,195.908076,9.219466,40.130354,14.471051,69.304659,3594.795817,1.686649,397576.600594,0.928814,19.546314,2.986461,4.284975,0.074177,0.052661,125.443209,99.178875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815444,77.563047,107.982399,105.800000,24.860690,43.367089,24.500000,17.906297,22.379747,31.000000,40.320930,1655.273437,39.886818,0.661049,75.419190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.644501,59.662597,212.999709,173.911133,107.471836,108.363214,54.033670,14.149599,211.523532,9.829830,59.852703,49.629970,171.437901,214.815107,169.606477,212.485283,126.204644,210.989757,-0.064222,-1.691692,32.025740,-235.901323,195.671965,9.224582,40.030394,14.474999,23.120860,1205.506353,0.656447,397525.872845,0.929275,19.604985,2.954259,4.289908,0.074477,0.053887,125.113001,99.185740,32.000000,32.000000,32.000000,32.000000,1024.158491,32.000000,69.817179,77.263666,107.970922,105.800000,24.807131,43.367089,24.500000,17.850980,22.379747,31.000000,40.305420,1673.583984,39.860674,0.661485,75.417263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.666096,59.700902,213.248378,173.860062,107.539306,108.287638,54.251248,14.150169,211.707316,9.784793,59.830711,49.618358,171.433534,214.899107,169.604337,212.455703,126.195405,211.107372,-0.064707,-1.691029,32.025740,-235.901078,195.516719,9.209229,40.090345,14.459439,64.571130,3353.193703,0.379871,397390.975541,0.927129,19.605431,2.971918,4.286681,0.074269,0.052395,124.469037,99.159772,32.000000,32.000000,32.000000,32.000000,370.068739,32.000000,69.790724,76.874079,107.940836,105.800000,24.708181,43.367089,24.500000,17.897969,22.379747,31.000000,40.291886,1655.273437,39.861647,0.660038,75.424602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.675390,59.709995,213.254695,173.851363,107.642079,108.249588,54.043386,14.148029,211.617900,9.756463,59.833498,49.702959,171.428499,214.840202,169.575056,212.516961,126.156335,210.964191,-0.064644,-1.684507,32.025740,-235.904363,195.946133,9.166894,40.077922,14.478533,20.959597,1092.623104,1.139087,397307.285530,0.932494,19.763034,2.956506,4.290500,0.075023,0.053137,124.629679,99.118719,32.000000,32.000000,32.000000,32.000000,763.153633,32.000000,69.767675,77.044655,108.110741,105.800000,24.617108,43.367089,24.500000,17.962350,22.379747,31.000000,40.278010,1666.259766,39.899782,0.660718,75.419829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.621622,59.741962,212.984839,173.904399,107.396998,108.224567,54.315334,14.147743,211.464147,9.667183,59.905700,49.635100,171.459111,214.740784,169.613567,212.478865,126.201554,211.080950,-0.064578,-1.679738,32.025740,-235.899911,195.669294,9.160504,40.050931,14.483564,48.909028,2536.860400,0.407809,397088.319556,0.927757,19.778934,3.006651,4.293641,0.075526,0.053422,124.792802,99.142034,32.000000,32.000000,32.000000,32.000000,-235.972673,32.000000,69.759493,77.185089,108.335194,105.800000,24.483461,43.367089,24.500000,17.970433,22.379747,31.000000,40.265982,1647.949219,39.862098,0.660602,75.413803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.637080,59.769795,213.257065,173.855573,107.606322,108.207826,54.521560,14.150169,211.624780,9.695897,59.805248,49.733364,171.432123,214.878986,169.612617,212.526925,126.136969,211.131205,-0.063857,-1.673102,32.025740,-235.897811,195.957737,9.173118,40.079653,14.466525,66.104641,3415.809765,1.255765,397031.990370,0.930829,19.778389,2.995920,4.292965,0.074625,0.053370,125.088522,99.031758,32.000000,32.000000,32.000000,32.000000,-897.680884,32.000000,69.720664,77.377400,108.564378,105.800000,24.450102,43.367089,24.500000,18.021325,22.379747,31.000000,40.255206,1658.935547,39.890857,0.659661,75.421960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.711490,59.779440,213.061257,173.853328,107.725227,108.221672,54.062662,14.153024,211.858245,9.618849,59.863345,49.742066,171.476331,214.999948,169.643128,212.581932,126.103585,211.185153,-0.063246,-1.675419,32.025740,-235.898714,195.941012,9.184030,40.109746,14.482374,19.796159,1031.605132,0.538098,396937.819016,0.927136,19.866145,2.991312,4.292178,0.074145,0.054183,124.775812,99.104499,32.000000,32.000000,32.000000,32.000000,1027.283579,32.000000,69.700257,77.503609,108.593077,105.800000,24.372629,43.367089,24.500000,18.103612,22.379747,31.000000,40.243952,1669.921875,39.894841,0.660223,75.416607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.639272,59.789912,213.297153,173.863710,107.705040,108.233986,54.326527,14.146459,211.714229,9.627926,59.918744,49.809086,171.491429,215.076321,169.653041,212.594273,126.166611,211.131249,-0.062543,-1.670928,32.025740,-235.910670,195.856784,9.156123,40.081041,14.513602,67.456624,3498.184028,0.398342,397038.739889,0.923238,19.877934,3.073374,4.296326,0.076706,0.055462,124.617734,99.102824,32.000000,32.000000,32.000000,32.000000,990.133030,32.000000,69.722916,77.405546,108.751009,105.800000,24.339371,43.367089,24.500000,18.103614,22.379747,31.000000,40.234444,1655.273437,39.895004,0.660108,75.423451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.716650,59.813612,213.250784,173.874093,107.693080,108.266675,54.023076,14.145888,211.895728,9.620000,59.902437,49.883236,171.457353,214.981526,169.607331,212.722618,126.133078,211.208544,-0.061757,-1.671991,32.025740,-235.903236,196.150062,9.145899,40.168074,14.467769,25.255860,1317.082074,1.327864,397112.178177,0.929686,19.810401,3.125514,4.285956,0.074549,0.054776,125.134153,99.133277,32.000000,32.000000,32.000000,32.000000,757.802456,32.000000,69.696100,77.738831,108.856156,105.800000,24.320918,43.367089,24.500000,18.157229,22.379747,31.000000,40.225589,1669.921875,39.943938,0.658898,75.426656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.755299,59.812509,213.217136,173.882792,107.782143,108.279443,54.200332,14.145317,211.864758,9.641367,59.889255,49.855701,171.459544,215.051296,169.631897,212.769963,126.150368,211.315712,-0.061620,-1.667497,32.025740,-235.905440,196.156997,9.125089,40.204171,14.517190,70.332495,3655.813790,0.390509,397099.154494,0.926781,19.895776,3.043746,4.296944,0.074658,0.053974,125.430634,99.158712,32.000000,32.000000,32.000000,32.000000,637.672521,32.000000,69.700621,77.909821,108.772164,105.800000,24.290938,43.367089,24.500000,18.209725,22.379747,31.000000,40.216104,1666.259766,40.026680,0.660294,75.417118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.682301,59.869829,213.509483,173.918991,107.899205,108.321389,54.425334,14.150883,211.830608,9.706973,59.990320,49.887419,171.480688,215.104138,169.658306,212.755971,126.158676,211.280794,-0.061633,-1.671131,32.025740,-235.901182,195.716160,9.135524,40.141028,14.491858,21.862702,1131.703663,1.041885,397259.731043,0.930732,19.839225,3.104151,4.289323,0.074232,0.053448,125.799872,99.121933,32.000000,32.000000,32.000000,32.000000,539.716532,32.000000,69.707609,77.822184,108.759990,105.800000,24.223545,43.367089,24.500000,18.210594,22.379747,31.000000,40.209184,1658.935547,39.942964,0.658766,75.424491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.706790,59.820777,213.286444,173.887001,107.843116,108.374971,54.449815,14.146602,212.005454,9.770127,59.956723,49.845777,171.480499,215.087261,169.686078,212.710782,126.139763,211.342136,-0.062003,-1.666732,32.025740,-235.902522,195.828537,9.105307,40.128245,14.441950,70.566382,3651.164802,0.373893,397239.457940,0.927003,19.798072,3.124105,4.285315,0.075391,0.054033,125.324112,99.140565,32.000000,32.000000,32.000000,32.000000,580.989466,32.000000,69.668795,77.831021,108.695459,105.800000,24.227718,43.367089,24.500000,18.171497,22.379747,31.000000,40.200168,1651.611328,39.931317,0.656983,75.427568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.787845,59.872861,213.483631,174.050038,107.900497,108.417809,54.604088,14.144176,211.944027,9.774126,60.064571,49.827757,171.545536,215.217993,169.701302,212.790497,126.101834,211.432920,-0.061861,-1.667914,32.025740,-235.906255,195.774879,9.127142,40.215963,14.524493,17.296865,892.426042,1.206100,397516.133618,0.925160,19.931055,3.103664,4.297496,0.075854,0.055048,125.180862,99.222256,32.000000,32.000000,32.000000,32.000000,1013.701476,32.000000,69.695293,77.607266,108.686573,105.800000,24.140161,43.367089,24.500000,18.235376,22.379747,31.000000,40.194439,1647.949219,39.939214,0.660157,75.489261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.728303,59.906757,213.473729,174.015241,108.055948,108.442231,54.581131,14.151026,211.879291,9.804374,60.002716,49.821124,171.547706,215.194416,169.723236,212.846241,126.241520,211.477479,-0.062688,-1.666340,32.025740,-235.899896,195.926941,9.138340,40.154299,14.523663,32.361926,1670.405191,0.373379,397664.541192,0.924581,19.856610,3.143890,4.290892,0.075401,0.053704,125.369838,99.166357,32.000000,32.000000,32.000000,32.000000,-11418.630226,32.000000,69.733827,77.578822,108.717406,105.800000,24.199062,43.367089,24.500000,18.248326,22.379747,31.000000,40.190925,1669.921875,39.944641,0.659834,75.419190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.659358,59.918607,213.562180,174.114580,108.156663,108.488930,54.341596,14.149456,211.947509,9.825442,60.036146,49.779920,171.544481,215.330421,169.704346,212.941154,126.028154,211.463013,-0.062486,-1.669151,32.025740,-235.900648,195.687649,9.118042,40.132284,14.507310,70.863286,3673.828620,1.522989,397908.607792,0.920810,19.824717,3.213357,4.287866,0.075008,0.053526,125.134782,99.124296,32.000000,32.000000,32.000000,32.000000,891.783675,32.000000,69.677512,77.297198,108.811151,105.800000,24.206347,43.367089,24.500000,18.231390,22.379747,31.000000,40.186922,1647.949219,39.884690,0.659576,75.494759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.732800,59.955260,213.594587,174.117106,107.962214,108.538374,54.367841,14.153309,211.919329,9.824026,60.131727,49.734717,171.568241,215.339673,169.763947,212.926265,126.134961,211.461805,-0.062690,-1.666117,32.025740,-235.899736,195.909482,9.141512,40.153091,14.420529,27.144073,1406.575101,0.815078,397803.862428,0.922700,19.920292,3.089146,4.292801,0.075840,0.053863,125.340358,99.086668,32.000000,32.000000,32.000000,32.000000,527.416277,32.000000,69.700291,77.279046,108.875935,105.800000,24.184630,43.367089,24.500000,18.303362,22.379747,31.000000,40.183575,1647.949219,39.937141,0.660352,75.484300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.650662,59.986952,213.500771,174.226549,108.114660,108.559584,54.533291,14.155021,212.123867,9.799827,60.074089,49.665444,171.609483,215.352182,169.779185,212.956662,126.178491,211.553300,-0.062727,-1.668303,32.025740,-235.896717,195.462018,9.128009,40.074586,14.475666,17.977479,928.746264,0.372945,398496.554537,0.928610,20.003631,3.297487,4.300543,0.075180,0.054089,124.929634,99.098613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.693183,77.201236,108.724613,105.800000,24.173532,43.367089,24.500000,18.294059,22.379747,31.000000,40.184270,1673.583984,39.853516,0.662612,75.426733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.682674,59.938174,213.476107,174.093814,108.282385,108.589041,54.544920,14.150027,212.027674,9.764047,60.010150,49.700246,171.583904,215.356348,169.768088,213.031037,126.140195,211.598747,-0.062869,-1.666949,32.025740,-235.902528,195.952373,9.140255,40.106086,14.456085,70.011762,3616.152108,0.973061,398444.634977,0.927168,19.964135,3.190261,4.294843,0.074473,0.053187,125.358464,99.114129,32.000000,32.000000,32.000000,32.000000,-3417.245599,32.000000,69.720260,77.582652,108.772910,105.800000,24.248223,43.367089,24.500000,18.340038,22.379747,31.000000,40.180540,1666.259766,39.895671,0.661360,75.419173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.746385,59.977582,213.507225,174.051721,108.274784,108.625667,54.380993,14.149313,212.032354,9.833216,60.097692,49.752325,171.616157,215.339930,169.764253,212.972141,126.168990,211.538287,-0.062423,-1.665708,32.025740,-235.900464,195.769738,9.135408,40.162971,14.443140,21.239160,1100.322991,1.471245,398546.465050,0.926294,20.080997,3.178501,4.300059,0.074755,0.053583,125.154903,99.089226,32.000000,32.000000,32.000000,32.000000,402.087088,32.000000,69.767873,77.882287,108.679201,105.800000,24.203398,43.367089,24.500000,18.324992,22.379747,31.000000,40.179437,1658.935547,39.891740,0.663662,75.420536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.699674,59.995219,213.522625,174.061262,108.256410,108.642569,54.238025,14.147601,212.096507,9.838021,60.148401,49.749638,171.634979,215.431134,169.781998,212.983303,126.211680,211.612645,-0.062307,-1.665615,32.025740,-235.910671,196.039848,9.189168,40.071251,14.505507,62.986311,3271.691125,0.377598,398640.781181,0.925573,19.999013,3.232572,4.296792,0.074609,0.054067,125.153973,99.129195,32.000000,32.000000,32.000000,32.000000,707.569818,32.000000,69.804233,77.764126,108.700485,105.800000,24.333197,43.367089,24.500000,18.383876,22.379747,31.000000,40.179306,1647.949219,39.854399,0.662635,75.419445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.763765,59.975929,213.719872,174.044706,108.401947,108.653417,54.535728,14.148742,212.156976,9.883404,60.100955,49.690353,171.626297,215.386799,169.793054,212.996016,126.167754,211.529718,-0.062137,-1.666662,32.025740,-235.901689,195.530303,9.182852,40.071972,14.431348,22.281081,1151.026021,1.244027,398715.180463,0.927466,19.972379,3.182789,4.291914,0.074118,0.054400,124.715249,99.040203,32.000000,32.000000,32.000000,32.000000,483.158868,32.000000,69.840613,77.411952,108.622758,105.800000,24.254614,43.367089,24.500000,18.388503,22.379747,31.000000,40.178771,1662.597656,39.901495,0.662345,75.417195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.663402,60.038486,213.584976,174.065752,108.311912,108.673064,54.165842,14.152025,212.174478,9.939408,60.161395,49.752925,171.626154,215.500828,169.778745,213.018693,126.149821,211.616416,-0.061479,-1.666257,32.025740,-235.903961,195.924513,9.225622,40.085837,14.423829,68.966549,3587.095930,0.419933,398753.308385,0.931059,20.038429,3.165912,4.296258,0.075938,0.052899,124.338279,99.058643,32.000000,32.000000,32.000000,32.000000,401.938789,32.000000,69.830078,77.309365,108.576289,105.800000,24.302755,43.367089,24.500000,18.402974,22.379747,31.000000,40.181564,1655.273437,39.804689,0.663666,75.417238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.712652,60.007345,213.752917,174.033201,108.086562,108.701369,54.534734,14.146316,212.269284,9.989545,60.046096,49.664861,171.614017,215.600469,169.786711,213.062041,126.211933,211.702776,-0.061536,-1.663325,32.025740,-235.906892,196.154243,9.236999,40.101271,14.484393,21.695730,1120.807596,1.186621,398802.494011,0.924711,19.952722,3.181050,4.294689,0.074890,0.054653,124.353690,99.052818,32.000000,32.000000,32.000000,32.000000,297.486095,32.000000,69.825666,76.998451,108.411302,105.800000,24.478426,43.367089,24.500000,18.397703,22.379747,31.000000,40.182282,1669.921875,39.861485,0.662612,75.417511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.662491,60.034353,213.897646,174.117386,108.173141,108.716461,54.158564,14.149884,212.194892,9.978935,60.204500,49.806176,171.623713,215.486583,169.797920,213.176434,126.185801,211.703895,-0.061835,-1.664563,32.025740,-235.900710,195.881093,9.240106,40.076624,14.501288,72.291931,3760.561309,0.383987,399086.351694,0.933417,20.119314,3.229079,4.300651,0.075408,0.054373,124.248657,99.129817,32.000000,32.000000,32.000000,32.000000,-68944.156521,32.000000,69.823620,77.157318,108.271074,105.800000,24.454521,43.367089,24.500000,18.454866,22.379747,31.000000,40.181586,1662.597656,39.883266,0.665305,75.426639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.772903,60.060534,213.641938,174.135627,108.241539,108.741418,54.247213,14.149028,212.292425,9.990331,60.158033,49.772832,171.667949,215.594838,169.819515,213.246311,126.191468,211.894846,-0.061809,-1.667011,32.025740,-235.901730,195.845648,9.253267,40.083710,14.478479,14.137440,734.215156,1.220467,398976.876987,0.926259,20.037102,3.196939,4.299769,0.074598,0.054178,124.201249,99.178584,32.000000,32.000000,32.000000,32.000000,303.203160,32.000000,69.853472,77.283187,108.325702,105.800000,24.601234,43.367089,24.500000,18.439809,22.379747,31.000000,40.186338,1658.935547,39.860602,0.664273,75.424909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.738890,60.107108,213.834817,174.178843,108.301487,108.771758,54.564998,14.148457,212.425055,9.955170,60.221773,49.833175,171.663837,215.716301,169.838878,213.426320,126.245942,211.951573,-0.062056,-1.663701,32.025740,-235.900994,196.073336,9.279787,40.082213,14.459385,24.304904,1254.901855,0.366840,399167.551361,0.933924,20.116126,3.223458,4.307026,0.076292,0.053374,124.618009,99.207824,32.000000,32.000000,32.000000,32.000000,254.354454,32.000000,69.831039,77.518042,108.144938,105.800000,24.759645,43.367089,24.500000,18.406913,22.379747,31.000000,40.191311,1673.583984,39.857050,0.664930,75.425301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.777162,60.098840,214.195649,174.262469,108.380832,108.800783,54.317539,14.149599,212.587019,9.876288,60.201248,49.818398,171.684003,215.791547,169.875862,213.331630,126.187437,211.959571,-0.062365,-1.661912,32.025740,-235.899362,196.228499,9.265629,40.117733,14.458303,65.532356,3398.957182,1.871367,399195.782892,0.930403,20.027864,3.284026,4.292334,0.074766,0.054828,124.388074,99.145946,32.000000,32.000000,32.000000,32.000000,388.307943,32.000000,69.803322,77.344552,108.163913,105.800000,24.785289,43.367089,24.500000,18.473610,22.379747,31.000000,40.196638,1651.611328,39.897762,0.663721,75.501654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.724997,60.105455,214.198343,174.197645,108.472161,108.824388,54.135869,14.148457,212.619382,9.808645,60.199535,49.873784,171.729127,215.909986,169.875985,213.565830,126.241136,212.060944,-0.062281,-1.662014,32.025740,-235.905241,196.161768,9.277962,40.105130,14.496924,20.414798,1062.404680,1.090268,399287.647794,0.926052,20.109672,3.249220,4.299147,0.074593,0.054141,124.684205,99.199663,32.000000,32.000000,32.000000,32.000000,451.045309,32.000000,69.814250,77.212626,108.031589,105.800000,25.028818,43.367089,24.500000,18.417623,22.379747,31.000000,40.201468,1677.246094,39.881030,0.664848,75.428975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.860839,60.113998,214.355939,174.060140,108.595966,108.873094,54.548411,14.155450,212.847342,9.752247,60.245831,49.898645,171.711932,215.989610,169.882980,213.633124,126.221683,212.141395,-0.062643,-1.663265,32.025740,-235.894165,196.246261,9.316955,40.110611,14.431456,57.358009,2962.388117,0.404669,399474.267504,0.929713,20.061759,3.310497,4.303091,0.076780,0.053800,124.396245,99.117433,32.000000,32.000000,32.000000,32.000000,139.413746,32.000000,69.817888,77.078392,108.022867,105.800000,25.258728,43.367089,24.500000,18.491253,22.379747,31.000000,40.206496,1666.259766,39.899800,0.664671,75.498339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.685346,60.143486,214.360588,174.317753,108.667480,108.926294,54.376194,14.144461,212.784381,9.708506,60.262273,49.964815,171.726870,216.039149,169.934851,213.742414,126.276763,212.146731,-0.062727,-1.658643,32.025740,-235.908420,196.311631,9.316299,40.130282,14.541586,63.132745,3270.964721,1.300464,399503.400679,0.934127,20.122415,3.291936,4.307659,0.075001,0.053143,124.659814,99.180601,32.000000,32.000000,32.000000,32.000000,283.709140,32.000000,69.860704,76.948416,107.994835,105.800000,25.500185,43.367089,24.500000,18.415849,22.379747,31.000000,40.213715,1647.949219,39.893814,0.665698,75.421227,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.796069,60.119510,214.306551,174.310176,108.778688,108.982827,54.103011,14.146745,212.719491,9.757328,60.261573,49.926489,171.717317,216.170173,169.921550,213.660438,126.267152,212.211372,-0.062811,-1.659683,32.025740,-235.903850,196.666337,9.323245,40.102804,14.480210,20.698145,1077.804454,0.462252,399623.252844,0.924722,19.990321,3.339266,4.299084,0.076093,0.054077,124.822623,99.181130,32.000000,32.000000,32.000000,32.000000,123.293589,32.000000,69.906484,76.885986,107.988605,105.800000,25.772483,43.367089,24.500000,18.454463,22.379747,31.000000,40.219869,1666.259766,39.921653,0.664511,75.423324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.818834,60.159470,214.246439,174.215043,108.969824,109.038536,54.294779,14.146887,212.571887,9.753291,60.268335,49.864905,171.734211,216.018836,169.870270,213.583817,126.308125,212.198129,-0.063878,-1.660938,32.025740,-235.902564,196.357457,9.309485,40.098026,14.487639,72.232964,3748.067153,0.421463,399891.182631,0.931779,20.201553,3.286033,4.314362,0.074952,0.052993,124.200299,99.239391,32.000000,32.000000,32.000000,32.000000,266.392673,32.000000,69.870555,76.726860,107.950552,105.800000,25.873842,43.367089,24.500000,18.472856,22.379747,31.000000,40.229553,1658.935547,39.975581,0.666973,75.416718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.751898,60.196400,214.261147,174.102794,108.991088,109.093480,54.331446,14.149171,212.657360,9.802259,60.302607,49.853056,171.727078,215.926895,169.903005,213.533785,126.322225,212.032438,-0.064083,-1.660988,32.025740,-235.904201,196.360067,9.291043,40.123719,14.484610,18.513316,959.981655,1.283487,399993.766940,0.934622,20.062852,3.318035,4.303684,0.074616,0.053743,124.378757,99.330137,32.000000,32.000000,32.000000,32.000000,386.938212,32.000000,69.865501,76.611511,107.966131,105.800000,26.108116,43.367089,24.500000,18.414263,22.379747,31.000000,40.239687,1651.611328,39.902703,0.665448,75.424057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.973393,60.233605,214.088900,174.178562,108.990764,109.118943,54.566874,14.152310,212.528932,9.859450,60.366963,49.877800,171.711351,215.903370,169.867114,213.431477,126.297843,211.999501,-0.064379,-1.661402,32.025740,-235.901878,196.341669,9.251300,40.105076,14.390094,26.720060,1379.552856,0.367796,400148.958524,0.931427,20.079249,3.272476,4.300511,0.074422,0.053929,125.198139,99.266508,32.000000,32.000000,32.000000,32.000000,634.098658,32.000000,69.851686,76.491572,107.936883,105.800000,26.239934,43.367089,24.500000,18.428483,22.379747,31.000000,40.251509,1669.921875,39.894517,0.664581,75.461415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.707672,60.265299,213.967409,174.279026,109.043546,109.103831,54.350327,14.150312,212.382292,9.923294,60.455443,49.940452,171.694879,215.754145,169.869616,213.323706,126.325987,211.888621,-0.063954,-1.666012,32.025740,-235.902243,195.894901,9.249809,40.082898,14.414796,14.654790,759.639312,1.437601,400425.441724,0.932736,20.185486,3.200966,4.306592,0.074312,0.053290,125.855065,99.251374,32.000000,32.000000,32.000000,32.000000,676.776652,32.000000,69.856547,76.398798,107.724804,105.800000,26.263104,43.367089,24.500000,18.373137,22.379747,31.000000,40.265404,1658.935547,39.864388,0.666991,75.421755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.831004,60.284315,213.835705,171.852363,108.934462,109.058435,54.268055,14.151311,212.370216,9.872337,60.443119,49.947461,171.719502,215.674660,169.891312,213.308081,126.353022,211.815183,-0.064400,-1.669198,32.025740,-235.903041,196.092506,9.234753,40.100550,14.432466,71.637715,3719.010976,0.992130,400436.348930,0.924495,19.993621,3.213933,4.284058,0.075118,0.054593,125.772230,99.266390,32.000000,32.000000,32.000000,32.000000,891.711462,32.000000,69.902697,76.388587,107.639529,105.800000,26.431673,43.367089,24.500000,18.421940,22.379747,31.000000,40.280562,1658.935547,39.840408,0.664496,75.423682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.825880,60.268882,213.930076,174.055369,108.770101,109.009563,54.314913,14.151597,212.361349,9.943177,60.417089,49.886670,171.694186,215.741852,169.869294,213.293536,126.383607,211.680141,-0.063828,-1.682045,32.025740,-235.903409,196.186771,9.221158,40.113370,14.454643,48.258840,2503.155234,1.816299,400586.253615,0.933582,20.300218,3.147348,4.304515,0.074692,0.053844,125.143255,99.214859,32.000000,32.000000,32.000000,32.000000,387.103295,32.000000,69.898518,76.743072,107.652069,105.800000,26.468335,43.367089,24.500000,18.415045,22.379747,31.000000,40.295715,1651.611328,39.903857,0.667701,75.495943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.773721,60.282110,213.721779,173.752590,108.686243,108.952242,54.337642,14.145175,212.142295,9.915928,60.413104,49.816086,171.720801,215.554996,169.855712,213.189979,126.413370,211.853611,-0.063836,-1.687161,32.025740,-235.908523,195.795131,9.196164,40.101704,14.462955,15.298648,793.199196,0.370494,400284.374443,0.932114,20.191501,3.094845,4.291218,0.075244,0.054004,125.063091,99.337790,32.000000,32.000000,32.000000,32.000000,436.486367,32.000000,69.940665,77.292693,107.777824,105.800000,26.615629,43.367089,24.500000,18.289402,22.379747,31.000000,40.312174,1651.611328,39.843725,0.666192,75.424790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.760737,60.364790,213.610654,173.090963,108.544594,108.905831,54.194634,14.151739,212.356098,9.981750,60.493936,49.843442,171.740960,215.498416,169.907972,213.090770,126.414902,211.560955,-0.063729,-1.691326,32.025740,-235.901632,196.250709,9.181736,40.092851,14.486521,67.932840,3531.453351,0.549918,400019.624055,0.930960,20.181370,3.017409,4.293553,0.075120,0.053818,125.252195,99.269168,32.000000,32.000000,32.000000,32.000000,606.108923,32.000000,69.988055,77.649795,107.790912,105.800000,26.550356,43.367089,24.500000,18.342982,22.379747,31.000000,40.331213,1655.273437,39.857969,0.665059,75.421389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.847822,60.341364,213.574294,173.881950,108.427647,108.881460,54.589472,14.148457,212.152115,9.868938,60.521997,49.797926,171.737837,215.434444,169.918633,212.982041,126.334042,211.488132,-0.064133,-1.691335,32.025740,-235.906548,196.259826,9.214685,40.091391,14.485529,18.376033,948.359184,1.734222,399813.226158,0.931185,20.248592,3.047824,4.293868,0.074401,0.053868,125.289365,99.255661,32.000000,32.000000,32.000000,32.000000,-4067.903085,32.000000,69.980006,77.715836,107.667054,105.800000,26.608863,43.367089,24.500000,18.348074,22.379747,31.000000,40.349073,1655.273437,39.902612,0.665883,75.478121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
