OSU 80 Ton Compressor Load Stand
49.791520,60.368649,213.588908,174.282955,108.313168,108.866101,54.588509,14.146745,212.196655,9.871859,60.497147,49.866062,171.727622,215.354047,169.901314,212.900958,126.280451,211.509274,-0.064059,-1.686099,32.025740,-235.903850,195.962144,9.229024,40.083007,14.421882,37.095515,1914.477081,0.390427,399760.310576,0.933716,20.344721,2.944747,4.292755,0.075059,0.053178,125.140947,99.353691,32.000000,32.000000,32.000000,32.000000,595.584170,32.000000,69.954500,77.741960,107.623882,105.800000,26.663719,43.367089,24.500000,18.270197,22.379747,31.000000,40.369154,1662.597656,39.894769,0.665434,75.413743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.784049,60.355420,213.428900,173.407738,108.374986,108.829493,54.325748,14.145175,212.057961,9.801150,60.485546,49.858482,171.740471,215.268885,169.919409,212.953986,126.225996,211.472444,-0.063744,-1.677639,32.025740,-235.907217,196.127649,9.241729,40.061767,14.466399,59.059686,3062.777210,1.440614,399733.929850,0.924919,20.231151,3.000323,4.284526,0.074739,0.052983,125.345330,99.293988,32.000000,32.000000,32.000000,32.000000,963.298721,32.000000,69.959292,77.957205,107.465750,105.800000,26.624613,43.367089,24.500000,18.296260,22.379747,31.000000,40.389278,1651.611328,39.821007,0.663434,75.417468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.814138,60.385461,213.422868,174.196522,108.457586,108.786546,54.685834,14.147601,212.152239,9.738617,60.530645,49.907852,171.727469,215.277691,169.895196,212.972710,126.273977,211.497397,-0.064668,-1.675658,32.025740,-235.904791,196.226502,9.281043,40.085188,14.492056,17.260719,889.229863,0.714311,399876.126822,0.926021,20.316700,3.061254,4.289664,0.075660,0.054555,125.167610,99.318542,32.000000,32.000000,32.000000,32.000000,137.538848,32.000000,69.957234,77.416896,107.510354,105.800000,26.652654,43.367089,24.500000,18.293457,22.379747,31.000000,40.410221,1673.583984,39.879840,0.664191,75.425131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.744919,60.364515,213.498759,174.209150,108.674120,108.760270,54.250328,14.147601,212.099285,9.711414,60.435756,49.910614,171.752861,215.297322,169.914308,212.977110,126.233995,211.418715,-0.064799,-1.677706,32.025740,-235.907731,196.153243,9.271319,40.099991,14.525575,70.355407,3653.634577,0.448316,399842.968082,0.930307,20.311207,3.102920,4.287094,0.074110,0.054133,124.495610,99.351568,32.000000,32.000000,32.000000,32.000000,238.054864,32.000000,69.934524,77.207202,107.624560,105.800000,26.687021,43.367089,24.500000,18.249366,22.379747,31.000000,40.430568,1658.935547,39.883843,0.664911,75.421585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.815324,60.389870,213.565944,174.180246,108.588800,108.743527,54.045261,14.148172,212.059324,9.704738,60.484984,49.834189,171.741077,215.213810,169.871187,213.006365,126.313868,211.426469,-0.064369,-1.676503,32.025740,-235.902096,196.043519,9.211428,40.092887,14.424965,22.454154,1170.493660,1.532685,399601.920328,0.923277,20.310099,3.063604,4.284383,0.075077,0.053650,124.635345,99.414586,32.000000,32.000000,32.000000,32.000000,466.760797,32.000000,69.876557,77.334045,107.608308,105.800000,26.649238,43.367089,24.500000,18.299954,22.379747,31.000000,40.450579,1662.597656,39.902108,0.663374,75.421159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.883808,60.366168,213.448217,173.746417,108.803980,108.721525,54.292377,14.151739,212.180566,9.652749,60.447698,49.869757,171.714732,215.241751,169.936850,212.949305,126.272412,211.393960,-0.064904,-1.684285,32.025740,-235.893628,195.971707,9.179576,40.100406,14.438686,72.613333,3767.970635,0.376444,399616.283772,0.931835,20.360833,3.076262,4.291871,0.074436,0.054161,124.567664,99.292861,32.000000,32.000000,32.000000,32.000000,506.255674,32.000000,69.825993,77.869145,107.460658,105.800000,26.681902,43.367089,24.500000,18.244658,22.379747,31.000000,40.471919,1662.597656,39.880435,0.664050,75.428898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.864916,60.383807,213.413230,173.329454,108.867836,108.702462,54.433627,14.147601,212.092911,9.674431,60.466591,49.926533,171.758388,215.395800,169.936620,212.944026,126.192318,211.520251,-0.064914,-1.681970,32.025740,-235.907568,195.896758,9.156494,40.145915,14.521428,14.910233,771.697625,1.178267,399363.520417,0.933837,20.313283,2.999082,4.287154,0.074303,0.053155,125.213745,99.252075,32.000000,32.000000,32.000000,32.000000,977.385994,32.000000,69.842753,78.265941,107.384065,105.800000,26.624427,43.367089,24.500000,18.227310,22.379747,31.000000,40.492220,1658.935547,39.913016,0.663047,75.502251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.878793,60.407233,213.554245,173.210769,108.694223,108.702068,54.169227,14.146602,212.148462,9.592897,60.425393,49.883300,171.749747,215.312681,169.908206,212.983608,126.224312,211.515171,-0.064474,-1.685748,32.025740,-235.902196,196.268740,9.107936,40.159474,14.516704,22.569906,1173.835120,0.363693,399278.463858,0.927939,20.218740,3.029245,4.278908,0.075470,0.054079,124.635355,99.190355,32.000000,32.000000,32.000000,32.000000,468.355732,32.000000,69.795758,78.510312,107.330058,105.800000,26.717286,43.367089,24.500000,18.223837,22.379747,31.000000,40.515358,1669.921875,39.933733,0.662204,75.498424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.884153,60.359554,213.809014,173.924883,108.784706,108.698554,54.605228,14.152453,212.171474,9.593331,60.517292,49.956238,171.744591,215.352558,169.905647,213.007713,126.233852,211.499637,-0.065082,-1.678713,32.025740,-235.901736,195.973400,9.122865,40.172167,14.439119,16.793185,866.420763,1.771353,399420.235370,0.925797,20.255912,3.153200,4.279827,0.074717,0.053091,124.008720,99.108705,32.000000,32.000000,32.000000,32.000000,1013.230633,32.000000,69.789173,78.429435,107.211769,105.800000,26.823781,43.367089,24.500000,18.216881,22.379747,31.000000,40.533005,1669.921875,39.962618,0.661721,75.501518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.851167,60.388217,213.593671,174.795686,108.836266,108.705697,54.219481,14.151311,212.139769,9.666434,60.457157,49.926344,171.769015,215.312810,169.939816,212.979191,126.257885,211.412468,-0.065355,-1.682263,32.025740,-235.901570,196.089732,9.121140,40.175863,14.490920,54.671903,2840.788015,1.170530,399373.284276,0.930086,20.264989,3.119441,4.281464,0.075271,0.054359,123.673555,99.132264,32.000000,32.000000,32.000000,32.000000,254.044695,32.000000,69.762889,78.575550,107.320600,105.800000,26.840194,43.367089,24.500000,18.157181,22.379747,31.000000,40.556493,1669.921875,39.945921,0.661565,75.424568,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.917215,60.324277,213.490545,174.030675,108.646717,108.742269,54.327270,14.150598,212.080709,9.567961,60.293520,49.920433,171.786733,215.405013,169.931856,213.020526,126.239360,211.527002,-0.065533,-1.685239,32.025740,-235.900487,195.927328,9.147870,40.133870,14.517100,29.460300,1527.739360,1.574059,399268.515512,0.922404,20.211769,3.104507,4.286111,0.074434,0.053711,124.344881,99.207863,32.000000,32.000000,32.000000,32.000000,493.994211,32.000000,69.782663,78.582386,107.611355,105.800000,26.872916,43.367089,24.500000,18.174856,22.379747,31.000000,40.576293,1651.611328,39.890712,0.661455,75.422949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.819210,60.228093,213.667784,174.093253,108.719895,108.779114,54.083658,14.149599,212.034928,9.740987,60.237909,50.020633,171.776294,215.348886,169.947111,213.043159,126.258678,211.563385,-0.066787,-1.679996,32.025740,-235.902466,196.367184,9.162429,40.158049,14.531164,27.526517,1433.887907,0.483501,399309.774220,0.929774,20.274542,3.050202,4.284627,0.074759,0.053140,124.707241,99.274701,32.000000,32.000000,32.000000,32.000000,-1782.091811,32.000000,69.849040,78.408171,107.943408,105.800000,26.964339,43.367089,24.500000,18.031763,22.379747,31.000000,40.590982,1666.259766,39.984579,0.661742,75.420059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.864088,60.217345,213.665787,174.120193,108.662413,108.806236,54.373601,14.145175,212.138209,9.704238,60.287909,50.051782,171.741702,215.385358,169.938161,212.897106,126.220099,211.578387,-0.067434,-1.685958,32.025740,-235.909340,196.212328,9.190057,40.201773,14.522167,19.147348,992.088731,0.896101,399340.867107,0.926735,20.142320,3.108501,4.276892,0.076743,0.054541,125.076609,99.369745,32.000000,32.000000,32.000000,32.000000,326.768243,32.000000,69.862729,77.913758,108.023635,105.800000,26.874068,43.367089,24.500000,18.046534,22.379747,31.000000,40.601938,1647.949219,39.963988,0.661793,75.428941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.779759,60.244905,213.446919,173.335627,108.617657,108.823700,54.533115,14.142606,212.069448,9.765517,60.250014,50.035244,171.707960,215.355961,169.853652,212.931208,126.201056,211.429065,-0.067251,-1.690601,32.025740,-235.908969,196.333760,9.182662,40.193263,14.477163,17.620278,910.295591,0.961252,399382.077077,0.933001,20.147483,3.101816,4.288863,0.074678,0.053369,125.000207,99.301192,32.000000,32.000000,32.000000,32.000000,399.138210,32.000000,69.854128,77.659363,108.134507,105.800000,26.975627,43.367089,24.500000,17.945521,22.379747,31.000000,40.617161,1669.921875,39.975960,0.661753,75.426247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.842491,60.225062,213.632890,173.576373,108.626555,108.836968,54.521831,14.149028,212.066554,9.853421,60.287484,50.070580,171.705947,215.207959,169.887046,212.932414,126.283178,211.400880,-0.066787,-1.688932,32.025740,-235.901403,196.234292,9.160242,40.207957,14.483149,67.238033,3474.357962,1.381157,399510.707168,0.927312,20.090307,3.145602,4.284963,0.075866,0.054829,125.490680,99.338851,32.000000,32.000000,32.000000,32.000000,433.829751,32.000000,69.879272,77.591340,108.283009,105.800000,26.953760,43.367089,24.500000,17.939241,22.379747,31.000000,40.629159,1658.935547,40.023344,0.661733,75.420647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.970427,60.235535,213.521058,172.364324,108.672989,108.833600,54.346778,14.151311,212.027978,9.811439,60.303784,50.018934,171.695340,215.246722,169.862996,212.852068,126.220909,211.384880,-0.066191,-1.693586,32.025740,-235.900264,196.244244,9.160276,40.209201,14.516577,18.616629,965.066486,1.502305,399720.872698,0.926537,20.205135,3.112796,4.287825,0.074982,0.054557,125.654039,99.235794,32.000000,32.000000,32.000000,32.000000,156.279624,32.000000,69.881131,77.535193,108.498680,105.800000,26.955815,43.367089,24.500000,17.884829,22.379747,31.000000,40.644136,1647.949219,39.973796,0.662174,75.427867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.973527,60.203841,213.476581,171.604674,108.691670,108.810636,54.585840,14.146174,212.015813,9.791008,60.172597,50.102325,171.693027,215.280027,169.866641,212.849864,126.259981,211.420226,-0.065011,-1.695471,32.025740,-235.908668,196.095200,9.166307,40.230279,14.440273,17.155971,885.452560,0.393534,399515.418516,0.925512,20.120362,3.020884,4.286160,0.075441,0.055845,125.343095,99.314554,32.000000,32.000000,32.000000,32.000000,158.884373,32.000000,69.948683,77.233582,108.360622,105.800000,26.882315,43.367089,24.500000,17.866567,22.379747,31.000000,40.656712,1669.921875,40.068348,0.661125,75.480772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.963873,60.193920,213.615352,171.100071,108.692502,108.809146,54.276903,14.146602,212.180659,9.865078,60.273975,50.058895,171.714160,215.431771,169.840482,213.015715,126.249141,211.609361,-0.065179,-1.689480,32.025740,-235.903176,195.990391,9.158664,40.217153,14.514161,68.940021,3578.379077,1.417740,399541.664115,0.925877,19.998614,3.077594,4.272948,0.074720,0.053392,125.322106,99.142915,32.000000,32.000000,32.000000,32.000000,406.892326,32.000000,69.998403,77.009665,108.269345,105.800000,26.940348,43.367089,24.500000,17.808721,22.379747,31.000000,40.666097,1658.935547,39.927134,0.660271,75.421968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.905660,60.251519,213.548703,173.255100,108.654124,108.795968,54.535912,14.146174,212.153917,9.853306,60.285877,50.120843,171.698412,215.282480,169.911921,213.075426,126.227158,211.628848,-0.065066,-1.684438,32.025740,-235.906708,195.988005,9.187692,40.212645,14.420529,16.538447,854.362450,1.537687,399329.064658,0.921488,19.963718,3.050800,4.271793,0.075036,0.054470,124.631183,99.206927,32.000000,32.000000,32.000000,32.000000,239.016905,32.000000,69.985813,77.195105,108.420870,105.800000,27.079209,43.367089,24.500000,17.718507,22.379747,31.000000,40.681297,1651.611328,39.988419,0.658388,75.428225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.926025,60.182345,213.833793,174.122157,108.804614,108.815892,54.192155,14.146745,212.196328,9.884063,60.219610,50.084703,171.699400,215.420790,169.926330,213.075182,126.260277,211.628766,-0.065171,-1.678777,32.025740,-235.904830,196.018760,9.205598,40.174385,14.480805,70.419693,3660.898621,0.382874,399344.936796,0.926892,19.963765,3.127311,4.275396,0.074327,0.055000,124.604669,99.314458,32.000000,32.000000,32.000000,32.000000,231.077665,32.000000,69.945419,77.491151,108.617827,105.800000,27.094195,43.367089,24.500000,17.667922,22.379747,31.000000,40.690426,1658.935547,39.959931,0.661088,75.420767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.857532,60.190061,213.748113,174.151903,109.045312,108.844968,54.227617,14.144889,212.252330,9.888153,60.230958,49.908877,171.725205,215.489276,169.877645,213.194420,126.234661,211.750157,-0.064904,-1.669904,32.025740,-235.906522,195.833841,9.227701,40.164540,14.455040,16.092609,836.057058,1.597301,399473.183922,0.923702,20.081503,3.156059,4.279048,0.074543,0.054139,124.785394,99.351451,32.000000,32.000000,32.000000,32.000000,548.724298,32.000000,69.965912,77.648000,108.724705,105.800000,27.140855,43.367089,24.500000,17.586314,22.379747,31.000000,40.701460,1651.611328,39.943686,0.660613,75.422974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.882025,60.216243,213.854535,174.170985,109.106910,108.881729,54.136762,14.139752,212.229541,9.900736,60.260091,49.916247,171.731191,215.569530,169.889981,213.341993,126.235782,211.799706,-0.064366,-1.672153,32.025740,-235.917703,195.917788,9.209635,40.163621,14.404320,66.347189,3452.711110,0.375344,399361.656911,0.929145,19.991283,3.122911,4.283013,0.075842,0.054142,124.580516,99.227847,32.000000,32.000000,32.000000,32.000000,277.712595,32.000000,69.940638,77.668600,108.679402,105.800000,27.346892,43.367089,24.500000,17.561952,22.379747,31.000000,40.714483,1658.935547,39.967919,0.661452,75.419462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.867313,60.194746,213.690705,174.193716,109.057281,108.916806,54.217053,14.143605,212.088916,9.930214,60.267706,49.912628,171.737554,215.471470,169.914249,213.187105,126.075817,211.623341,-0.064594,-1.672692,32.025740,-235.911890,196.124447,9.237098,40.136395,14.403653,25.136855,1306.186008,1.644402,399593.446000,0.930207,20.069804,3.190651,4.287178,0.075351,0.054510,124.748779,99.139689,32.000000,32.000000,32.000000,32.000000,448.634832,32.000000,69.929480,77.669057,108.484170,105.800000,27.423588,43.367089,24.500000,17.546452,22.379747,31.000000,40.725209,1669.921875,39.904055,0.662501,75.425113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.927296,60.206321,213.559232,174.186139,109.013767,108.946554,54.088453,14.142606,212.040030,9.957136,60.259268,49.844705,171.737498,215.385407,169.862009,213.024432,126.195680,211.605855,-0.063167,-1.676941,32.025740,-235.910275,195.987863,9.169439,40.174799,14.444402,12.503420,651.259770,0.398988,399743.276046,0.931644,20.070658,3.206717,4.287206,0.075362,0.053523,124.396725,99.272388,32.000000,32.000000,32.000000,32.000000,78.793465,32.000000,69.880033,77.498734,108.523781,105.800000,27.328233,43.367089,24.500000,17.451260,22.379747,31.000000,40.737983,1673.583984,39.932308,0.662325,75.466827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.944520,60.162226,213.578421,174.164812,108.808569,108.944546,54.509551,14.152453,212.077661,10.020108,60.147185,49.917902,171.735511,215.280907,169.895428,212.926875,126.265453,211.533755,-0.062905,-1.684995,32.025740,-235.898632,195.871099,9.165291,40.103904,14.458844,19.673081,1016.786481,1.053087,400186.892680,0.930813,20.064373,3.305488,4.285186,0.074250,0.053793,123.920535,99.301738,32.000000,32.000000,32.000000,32.000000,149.028681,32.000000,69.855820,77.493246,108.424578,105.800000,27.410502,43.367089,24.500000,17.441498,22.379747,31.000000,40.747868,1669.921875,39.889180,0.663373,75.492347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.929367,60.148722,213.740966,173.848557,108.719234,108.932066,54.122740,14.142463,211.865826,9.972670,60.204851,49.776014,171.753224,215.297092,169.897527,212.969691,126.213390,211.556413,-0.062344,-1.690940,32.025740,-235.909438,195.910057,9.191648,40.066310,14.485836,20.337282,1058.627377,2.114719,400009.673327,0.932077,20.013947,3.179555,4.277404,0.074768,0.053117,124.658748,99.362835,32.000000,32.000000,32.000000,32.000000,153.312734,32.000000,69.863967,77.857428,108.157416,105.800000,27.330746,43.367089,24.500000,17.410911,22.379747,31.000000,40.756449,1673.583984,39.903243,0.662151,75.499003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.975226,60.214314,213.674148,174.429726,108.554113,108.890953,54.152879,14.150455,212.024834,9.946700,60.298695,49.875457,171.759338,215.275311,169.926763,212.895541,126.213429,211.448667,-0.062339,-1.696204,32.025740,-235.898506,195.697948,9.189915,40.134249,14.517515,23.300326,1212.189274,1.343528,399776.678424,0.924401,19.952059,3.084754,4.276313,0.075351,0.053119,124.746960,99.351243,32.000000,32.000000,32.000000,32.000000,269.110083,32.000000,69.877429,77.945995,107.989022,105.800000,27.352200,43.367089,24.500000,17.294876,22.379747,31.000000,40.768446,1669.921875,39.901422,0.662619,75.491400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.838728,60.169667,213.753382,173.749503,108.368011,108.864454,54.522692,14.147601,211.949577,9.924166,60.239474,49.857497,171.756566,215.317115,169.921003,212.923001,126.274158,211.466218,-0.063105,-1.697536,32.025740,-235.903974,195.674046,9.212062,40.039085,14.513909,21.418213,1106.715350,1.300466,399835.226573,0.931178,19.954208,3.144682,4.280867,0.074761,0.054799,125.253188,99.339187,32.000000,32.000000,32.000000,32.000000,453.155085,32.000000,69.895501,77.440029,108.110959,105.800000,27.424246,43.367089,24.500000,17.224769,22.379747,31.000000,40.777538,1669.921875,39.857392,0.662802,75.489321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.831755,60.129707,213.544813,174.273975,108.466895,108.844779,54.201278,14.148742,211.988636,9.932245,60.209403,49.839795,171.722616,215.279160,169.922760,212.917624,126.260089,211.481888,-0.063632,-1.699707,32.025740,-235.902342,195.663114,9.213355,40.026175,14.478425,39.440146,2050.024148,1.133746,399735.403944,0.929532,19.972438,3.107230,4.275601,0.076303,0.053976,124.955193,99.373632,32.000000,32.000000,32.000000,32.000000,308.965577,32.000000,69.834790,77.253148,108.396870,105.800000,27.400170,43.367089,24.500000,17.303065,22.379747,31.000000,40.785297,1669.921875,39.753663,0.662048,75.406865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.846144,60.110966,213.339558,174.113458,108.461134,108.820309,54.295396,14.147886,211.893640,9.913850,60.178523,49.769578,171.717607,215.256220,169.923331,212.851250,126.213722,211.451159,-0.063655,-1.700874,32.025740,-235.902545,195.319624,9.223512,40.074622,14.455400,69.153903,3588.258178,1.236082,399562.368345,0.925672,20.068861,3.052596,4.288901,0.075247,0.053868,124.967259,99.410106,32.000000,32.000000,32.000000,32.000000,196.959673,32.000000,69.815090,77.176841,108.606494,105.800000,27.460761,43.367089,24.500000,17.293619,22.379747,31.000000,40.792057,1666.259766,39.822323,0.664235,75.499029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.868411,60.149549,213.523325,174.177440,108.387940,108.814167,54.325877,14.145317,211.962330,9.934114,60.245597,49.656552,171.733661,215.190835,169.910720,212.750080,126.251839,211.447121,-0.063946,-1.703247,32.025740,-235.909688,195.701947,9.245403,40.024173,14.476820,66.833892,3465.931671,0.670693,399469.240534,0.931038,20.036115,3.072107,4.285316,0.075227,0.053478,125.202375,99.473029,32.000000,32.000000,32.000000,32.000000,285.295796,32.000000,69.822629,77.157982,108.746582,105.800000,27.364920,43.367089,24.500000,17.278928,22.379747,31.000000,40.801541,1651.611328,39.806582,0.665404,75.498339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.825276,60.180416,213.464525,174.136188,108.509550,108.796279,54.290201,14.145460,211.984373,9.890898,60.252290,49.748635,171.741399,215.220750,169.946430,212.810361,126.181373,211.365643,-0.063503,-1.699246,32.025740,-235.902847,195.710411,9.278290,40.037318,14.418222,65.342595,3390.821452,0.382061,399438.310356,0.928874,20.002488,3.107803,4.279961,0.075019,0.053743,124.848655,99.497115,32.000000,32.000000,32.000000,32.000000,369.626236,32.000000,69.787271,77.073138,108.741841,105.800000,27.290885,43.367089,24.500000,17.294516,22.379747,31.000000,40.812557,1658.935547,39.760785,0.663472,75.438385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.826066,60.124470,213.499876,173.931337,108.604486,108.770257,54.292785,14.143177,211.850523,9.817647,60.186441,49.733519,171.727369,215.122769,169.920814,212.734412,126.175942,211.301002,-0.062632,-1.698008,32.025740,-235.905457,195.510053,9.274090,40.004340,14.447593,17.542624,910.295591,0.395430,399370.530435,0.927939,20.018040,3.068284,4.281735,0.076696,0.054113,124.423778,99.431762,32.000000,32.000000,32.000000,32.000000,264.586452,32.000000,69.763727,76.939502,108.698990,105.800000,27.333935,43.367089,24.500000,17.286847,22.379747,31.000000,40.819718,1662.597656,39.765599,0.663913,75.494239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.843125,60.125573,213.214629,174.112616,108.667833,108.750265,54.434891,14.149171,211.646009,9.806215,60.215292,49.620770,171.684430,215.010491,169.910954,212.625017,126.261307,211.282510,-0.061746,-1.695808,32.025740,-235.905998,195.688668,9.267408,39.966855,14.380989,20.926167,1083.034566,0.404645,399530.870430,0.929356,20.093529,3.110449,4.284262,0.074879,0.053115,124.869429,99.457512,32.000000,32.000000,32.000000,32.000000,264.251555,32.000000,69.838246,77.121209,108.604585,105.800000,27.147567,43.367089,24.500000,17.284076,22.379747,31.000000,40.827488,1662.597656,39.695191,0.664990,75.414851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.868147,60.121990,213.287700,174.019731,108.718095,108.726536,54.156244,14.148742,211.581350,9.680383,60.184115,49.716668,171.677633,214.835190,169.856432,212.486057,126.205704,211.026447,-0.061479,-1.696957,32.025740,-235.902506,195.710756,9.263831,39.944786,14.329566,44.559940,2318.067384,1.506761,399365.929900,0.928936,20.036764,3.093419,4.284903,0.074731,0.053548,125.256002,99.412678,32.000000,32.000000,32.000000,32.000000,147.864986,32.000000,69.854733,77.376586,108.529633,105.800000,27.098112,43.367089,24.500000,17.235710,22.379747,31.000000,40.834812,1669.921875,39.704945,0.664709,75.414638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.726938,60.130533,212.846126,174.006261,108.826550,108.692140,54.255207,14.145603,211.475898,9.715687,60.237434,49.624837,171.658206,214.603195,169.832862,212.358076,126.174116,210.869861,-0.061284,-1.702717,32.025740,-235.906462,194.977971,9.250213,39.860223,14.393141,38.715582,2010.362466,1.261371,399100.023602,0.925995,20.020218,3.001629,4.277714,0.074487,0.053799,125.212677,99.469588,32.000000,32.000000,32.000000,32.000000,248.106793,32.000000,69.829735,77.299974,108.257966,105.800000,26.841364,43.367089,24.500000,17.286751,22.379747,31.000000,40.841749,1647.949219,39.693135,0.664959,75.419181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.727620,60.113722,212.729480,173.874093,108.860031,108.630404,54.053513,14.144319,211.475104,9.749993,60.132685,49.686092,171.623467,214.522081,169.820785,212.247596,126.128066,210.843764,-0.062045,-1.709570,32.025740,-235.907746,194.828538,9.250737,39.913485,14.393971,23.943277,1247.928372,0.592115,399098.233075,0.930034,19.990755,2.968209,4.277033,0.074916,0.054092,124.900585,99.461470,32.000000,32.000000,32.000000,32.000000,236.232778,32.000000,69.858207,76.953348,108.139904,105.800000,26.605089,43.367089,24.500000,17.230444,22.379747,31.000000,40.850265,1673.583984,39.662321,0.664517,75.410607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.764926,60.096911,212.935326,174.255173,108.728926,108.558257,54.579237,14.150027,211.381443,9.750482,60.131108,49.643393,171.635359,214.596168,169.813320,212.279544,126.239924,210.848982,-0.062570,-1.713229,32.025740,-235.904162,195.105090,9.210081,39.897293,14.414579,24.736240,1276.839269,0.681965,399164.352101,0.930962,20.145483,2.945316,4.280298,0.074908,0.053480,125.056683,99.454339,32.000000,32.000000,32.000000,32.000000,162.536313,32.000000,69.872305,76.892835,108.294100,105.800000,26.422230,43.367089,24.500000,17.241549,22.379747,31.000000,40.855575,1673.583984,39.698652,0.665170,75.423153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.784600,60.069352,212.833571,173.063186,108.623832,108.482828,54.296447,14.145603,211.415917,9.801334,60.144608,49.682828,171.614031,214.650798,169.806855,212.281639,126.191001,210.908549,-0.062572,-1.707353,32.025740,-235.905482,195.230051,9.206467,39.969109,14.412145,64.638925,3353.920107,1.101605,399009.784300,0.933849,20.127965,2.982285,4.277894,0.075440,0.054884,124.785351,99.453688,32.000000,32.000000,32.000000,32.000000,362.762261,32.000000,69.852658,76.917801,108.455876,105.800000,26.310189,43.367089,24.500000,17.255419,22.379747,31.000000,40.859818,1662.597656,39.647104,0.665015,75.418320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.779421,60.089195,213.071393,173.768585,108.513996,108.415179,54.096245,14.144604,211.394325,9.840476,60.111339,49.705220,171.606709,214.626407,169.783115,212.286018,126.194588,210.720150,-0.062782,-1.702383,32.025740,-235.907787,195.267557,9.199230,39.879894,14.431185,15.027041,782.593692,1.065569,398455.377113,0.923437,20.072502,2.872244,4.278823,0.075228,0.053830,124.232482,99.373152,32.000000,32.000000,32.000000,32.000000,239.267909,32.000000,69.866484,76.690710,108.388056,105.800000,26.022068,43.367089,24.500000,17.290550,22.379747,31.000000,40.865789,1673.583984,39.687834,0.663956,75.421056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.813196,60.074864,212.789199,173.811517,108.293053,108.390938,54.308784,14.151454,211.416374,9.894426,60.097923,49.663013,171.617455,214.596286,169.794257,212.355941,126.204645,210.806824,-0.062236,-1.696088,32.025740,-235.897834,195.212081,9.232357,39.965034,14.404573,47.051944,2440.829734,0.407188,398227.373908,0.927131,20.024569,2.941895,4.275088,0.074920,0.054248,124.108667,99.311709,32.000000,32.000000,32.000000,32.000000,205.853932,32.000000,69.875568,77.211700,108.384412,105.800000,25.942698,43.367089,24.500000,17.322660,22.379747,31.000000,40.869068,1651.611328,39.749480,0.663861,75.414238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.790271,60.038211,213.067555,174.300915,108.175089,108.391062,54.494468,14.146602,211.373768,9.912813,60.110455,49.664496,171.594368,214.688440,169.788640,212.401938,126.092111,210.899100,-0.062318,-1.692633,32.025740,-235.906280,195.208860,9.231133,39.958272,14.437622,15.438348,798.138747,1.752025,397998.823101,0.930137,20.049774,2.872729,4.280311,0.075082,0.054101,124.372167,99.243935,32.000000,32.000000,32.000000,32.000000,393.547326,32.000000,69.897950,77.431350,108.353856,105.800000,25.810817,43.367089,24.500000,17.349318,22.379747,31.000000,40.871579,1647.949219,39.755647,0.663371,75.418772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.661391,60.019195,213.201237,173.345728,108.192482,108.398165,54.245491,14.152595,211.644531,9.877795,60.043683,49.743587,171.584732,214.775409,169.772273,212.419014,126.042984,210.943129,-0.062307,-1.689825,32.025740,-235.897836,195.785257,9.241042,39.963465,14.425019,24.419940,1268.267696,0.558572,397842.911289,0.925565,20.000478,2.892846,4.271744,0.074992,0.053580,124.635911,99.247494,32.000000,32.000000,32.000000,32.000000,249.750988,32.000000,69.868939,77.516119,108.192159,105.800000,25.628171,43.367089,24.500000,17.356154,22.379747,31.000000,40.871688,1669.921875,39.777265,0.661188,75.502958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.692795,60.008448,212.994587,173.427940,108.165191,108.430569,54.547843,14.150312,211.685558,9.885378,59.994337,49.707192,171.566858,214.750551,169.779708,212.505228,126.106733,211.016590,-0.062811,-1.688320,32.025740,-235.905836,195.576741,9.228009,39.991448,14.389229,53.897530,2783.692626,1.704382,398049.141091,0.922789,19.987556,3.037496,4.279301,0.075605,0.054432,124.398917,99.278251,32.000000,32.000000,32.000000,32.000000,320.517079,32.000000,69.880122,77.877543,108.008504,105.800000,25.493094,43.367089,24.500000,17.339711,22.379747,31.000000,40.871874,1666.259766,39.741060,0.661864,75.419130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.805466,59.967110,213.229065,173.654660,108.305863,108.461782,54.500581,14.144461,211.761099,9.873977,60.003527,49.804326,171.551928,214.865916,169.790468,212.591786,126.102463,211.109989,-0.063666,-1.687902,32.025740,-235.906950,195.356173,9.161518,40.040022,14.468490,65.874041,3405.204260,1.080357,398260.024247,0.929683,20.102110,3.101943,4.293098,0.076947,0.053516,123.836770,99.302736,32.000000,32.000000,32.000000,32.000000,392.693074,32.000000,69.865124,77.720426,107.996600,105.800000,25.342147,43.367089,24.500000,17.445893,22.379747,31.000000,40.869358,1655.273437,39.849333,0.663249,75.494512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.697970,59.911442,213.471134,173.704046,108.378649,108.487227,54.321957,14.152167,211.946625,9.833556,59.890575,49.749981,171.596625,215.032300,169.811031,212.711621,126.164453,211.182012,-0.064054,-1.686089,32.025740,-235.896467,195.649407,9.138785,40.139766,14.451127,61.293773,3178.856639,0.489032,398205.876350,0.924138,20.058791,3.063751,4.286227,0.075837,0.052882,124.521533,99.306011,32.000000,32.000000,32.000000,32.000000,389.569845,32.000000,69.910012,77.607409,108.256849,105.800000,25.444111,43.367089,24.500000,17.418873,22.379747,31.000000,40.863450,1647.949219,39.896410,0.663233,75.500844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.764634,59.912544,213.504712,173.014648,108.521256,108.535597,54.324429,14.147030,211.784424,9.848335,59.939670,49.819078,171.593124,215.146907,169.766518,212.811605,125.929859,211.375212,-0.064248,-1.685327,32.025740,-235.907648,195.810202,9.144751,40.096223,14.427561,69.781974,3618.912445,0.399725,398179.183113,0.922804,19.900725,3.100502,4.281238,0.074878,0.054387,125.281655,99.358445,32.000000,32.000000,32.000000,32.000000,133.648624,32.000000,69.928101,77.582564,108.346889,105.800000,25.349727,43.367089,24.500000,17.458858,22.379747,31.000000,40.856227,1651.611328,39.854597,0.660777,75.496472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.715192,59.838414,213.482469,173.219186,108.431364,108.583224,54.284452,14.150455,212.057194,9.943295,59.823992,49.903884,171.539061,215.229180,169.722401,213.008323,125.964393,211.473317,-0.063910,-1.689273,32.025740,-235.901773,195.964712,9.153306,40.191694,14.447070,53.452524,2774.104088,0.430744,398156.113655,0.928121,19.956420,3.063553,4.295369,0.074655,0.054963,124.440116,99.361113,32.000000,32.000000,32.000000,32.000000,338.169217,32.000000,69.832508,77.663026,108.370975,105.800000,25.453291,43.367089,24.500000,17.389317,22.379747,31.000000,40.847223,1651.611328,39.925150,0.661762,75.426818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.670568,59.852744,213.695775,173.545789,108.447519,108.621487,54.653767,14.153166,212.062030,9.867681,59.836662,49.895550,171.533435,215.401692,169.768953,213.022116,126.086068,211.517654,-0.063490,-1.689662,32.025740,-235.897592,196.157177,9.199062,40.244361,14.488594,20.150704,1038.723895,0.378132,398775.686983,0.927128,19.888438,3.365285,4.290290,0.077641,0.053591,124.588548,99.280635,32.000000,32.000000,32.000000,32.000000,277.983827,32.000000,69.826232,77.297736,108.603409,105.800000,25.444797,43.367089,24.500000,17.394372,22.379747,31.000000,40.838341,1669.921875,39.947328,0.662076,75.422582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.756285,59.789361,213.614029,173.364808,108.620841,108.685959,54.494035,14.148885,212.195527,9.812252,59.817057,50.049970,171.546246,215.525826,169.760170,213.142514,126.121121,211.605278,-0.062722,-1.683251,32.025740,-235.908080,196.319155,9.184975,40.200330,14.513548,71.635340,3703.465921,0.494141,398817.814343,0.929050,19.865537,3.364828,4.294109,0.075105,0.053955,124.985291,99.376907,32.000000,32.000000,32.000000,32.000000,219.357483,32.000000,69.872895,77.575150,108.766172,105.800000,25.520171,43.367089,24.500000,17.453567,22.379747,31.000000,40.824695,1655.273437,39.973201,0.661565,75.428037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.785700,59.800659,213.787152,172.980138,108.690826,108.737391,54.068242,14.150883,212.309806,9.777851,59.870209,50.064963,171.498107,215.514900,169.768963,213.186071,126.127131,211.731175,-0.063099,-1.684990,32.025740,-235.901508,196.182305,9.189654,40.209580,14.508951,20.567739,1071.702656,1.313182,398760.969538,0.924044,19.926138,3.258548,4.302262,0.077547,0.054831,124.543452,99.235074,32.000000,32.000000,32.000000,32.000000,482.934550,32.000000,69.846579,77.354517,108.760786,105.800000,25.638949,43.367089,24.500000,17.481802,22.379747,31.000000,40.812729,1673.583984,40.002861,0.662411,75.427440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.847626,59.806447,213.746445,172.680499,109.020832,108.797348,54.527186,14.150598,212.446155,9.679952,59.888002,49.997428,171.488807,215.665113,169.723483,213.462523,126.175292,211.835364,-0.063309,-1.681425,32.025740,-235.898037,196.106803,9.230847,40.308116,14.534554,16.603286,857.849191,0.368908,398765.060384,0.925391,19.773903,3.253914,4.293207,0.075443,0.054238,124.740746,99.333622,32.000000,32.000000,32.000000,32.000000,307.782637,32.000000,69.838694,77.263600,108.905129,105.800000,25.769764,43.367089,24.500000,17.420148,22.379747,31.000000,40.802078,1673.583984,40.060487,0.661115,75.496054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.748460,59.848610,214.002947,173.827231,109.226523,108.864382,54.515372,14.148314,212.349568,9.651641,59.858595,50.050536,171.517771,215.618171,169.719331,213.343384,126.200799,211.793250,-0.062929,-1.682026,32.025740,-235.901627,196.384011,9.214932,40.215602,14.539404,25.500065,1317.808479,1.285597,398935.693379,0.932542,19.754737,3.291594,4.294148,0.075881,0.055683,124.752643,99.333019,32.000000,32.000000,32.000000,32.000000,295.747379,32.000000,69.812075,77.232688,108.912073,105.800000,25.917707,43.367089,24.500000,17.362798,22.379747,31.000000,40.793534,1673.583984,40.016583,0.660998,75.413692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.838352,59.821052,213.963462,173.830318,109.095338,108.920712,54.247514,14.144889,212.422959,9.713929,59.872241,49.983761,171.494208,215.559782,169.677449,213.232394,126.170311,211.721754,-0.063482,-1.684882,32.025740,-235.905215,196.357091,9.246104,40.228584,14.517912,49.717957,2582.042756,1.591589,399013.034353,0.923954,19.696435,3.279575,4.287996,0.074158,0.054186,124.623002,99.280756,32.000000,32.000000,32.000000,32.000000,275.416863,32.000000,69.810688,77.479366,108.842899,105.800000,26.081865,43.367089,24.500000,17.380034,22.379747,31.000000,40.781282,1647.949219,40.021866,0.659643,75.432316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.820448,59.804517,213.768190,173.836491,109.042692,108.948350,54.598275,14.147886,212.345217,9.749014,59.861438,49.994879,171.479675,215.570958,169.701283,213.299604,126.219810,211.726873,-0.063590,-1.690839,32.025740,-235.906302,196.607926,9.238170,40.255864,14.492345,31.561224,1628.564296,1.039667,399347.009593,0.926854,19.841258,3.239459,4.301700,0.076380,0.054205,124.580120,99.255121,32.000000,32.000000,32.000000,32.000000,1023.556451,32.000000,69.796963,77.572288,108.504706,105.800000,26.095592,43.367089,24.500000,17.344458,22.379747,31.000000,40.770153,1666.259766,40.025832,0.662515,75.426750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.796557,59.834004,213.770265,173.815726,108.894655,108.954831,54.363176,14.147601,212.401972,9.736380,59.902913,50.052259,171.477733,215.559548,169.675105,213.267049,126.181816,211.691327,-0.063042,-1.698992,32.025740,-235.906424,196.699499,9.212966,40.218740,14.570903,13.971424,724.045494,0.532592,399501.659606,0.929996,19.720635,3.245145,4.293149,0.075552,0.054543,124.513956,99.259310,32.000000,32.000000,32.000000,32.000000,290.141349,32.000000,69.789401,77.429478,108.328569,105.800000,26.154376,43.367089,24.500000,17.301001,22.379747,31.000000,40.760000,1651.611328,39.994459,0.661624,75.431446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.906705,59.845579,213.931796,173.567956,108.882727,108.933730,54.248603,14.150169,212.458475,9.759869,59.908335,50.168534,171.469462,215.525638,169.687694,213.140865,126.246073,211.795432,-0.063320,-1.703265,32.025740,-235.900262,196.457329,9.156943,40.220272,14.570759,66.562585,3456.778975,0.838885,399490.241542,0.924581,19.722625,3.197423,4.290772,0.075420,0.053685,124.960267,99.267734,32.000000,32.000000,32.000000,32.000000,150.029061,32.000000,69.794285,77.569634,108.073570,105.800000,26.271964,43.367089,24.500000,17.269433,22.379747,31.000000,40.750246,1662.597656,40.023813,0.661479,75.419863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.917177,59.878372,213.674237,173.309533,108.953001,108.931623,54.309190,14.145888,212.227669,9.710154,59.991718,50.142974,171.511697,215.451833,169.719208,213.152066,126.172833,211.588405,-0.062900,-1.707348,32.025740,-235.905686,196.184326,9.081721,40.229612,14.584696,16.245644,842.739979,1.896090,399655.222107,0.929197,19.776842,3.223083,4.292872,0.075166,0.052899,124.969603,99.321463,32.000000,32.000000,32.000000,32.000000,92.286846,32.000000,69.850535,77.463330,108.042558,105.800000,26.427689,43.367089,24.500000,17.172359,22.379747,31.000000,40.742280,1647.949219,40.021685,0.662369,75.427031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
