OSU 80 Ton Compressor Load Stand
49.846596,59.931284,213.618547,173.357232,108.958641,108.932860,54.080347,14.147601,212.153383,9.715299,60.001425,50.025457,171.508079,215.371753,169.711109,213.083372,126.222400,211.359948,-0.062585,-1.709032,32.025740,-235.905281,195.929389,9.018549,40.119356,14.542307,71.981153,3749.810524,0.397385,399368.417528,0.928749,19.674482,3.194943,4.286634,0.075170,0.053485,125.191614,99.357274,32.000000,32.000000,32.000000,32.000000,203.339334,32.000000,69.942362,77.374594,108.034722,105.800000,26.424855,43.367089,24.500000,17.135916,22.379747,31.000000,40.737704,1662.597656,39.900809,0.660881,75.429495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.938774,59.916678,213.666049,171.282946,108.996146,108.911261,54.092663,14.150027,211.877966,9.776918,60.028366,49.952999,171.515289,215.104263,169.704541,212.877186,126.203164,211.338215,-0.062564,-1.708539,32.025740,-235.899098,195.788073,9.048210,40.108844,14.507238,22.646793,1179.501074,1.626688,399547.908597,0.927562,19.696453,3.196345,4.280575,0.075079,0.053334,124.847077,99.274881,32.000000,32.000000,32.000000,32.000000,491.675617,32.000000,69.951651,77.802456,108.010729,105.800000,26.358686,43.367089,24.500000,17.175708,22.379747,31.000000,40.732989,1662.597656,39.937087,0.660307,75.428583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.897773,59.953331,213.469745,172.929916,108.937038,108.892737,54.143435,14.149599,211.982301,9.822217,59.999684,49.721747,171.548334,215.201005,169.669808,212.940156,126.283082,211.309709,-0.062200,-1.711398,32.025740,-235.903936,195.621222,9.091575,40.063678,14.449703,21.447921,1116.013327,0.367567,399576.394244,0.933078,19.822338,3.067442,4.285519,0.074853,0.053591,124.359038,99.290214,32.000000,32.000000,32.000000,32.000000,378.020546,32.000000,69.933739,77.574992,107.846726,105.800000,26.358439,43.367089,24.500000,17.128381,22.379747,31.000000,40.730656,1673.583984,39.849747,0.663092,75.431259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.778916,59.978684,213.188340,171.006112,108.747617,108.820934,54.229819,14.147173,211.661335,9.919153,60.136357,49.721271,171.552879,215.016345,169.660570,212.652518,126.309857,211.220439,-0.061536,-1.712108,32.025740,-235.905382,195.591875,9.175472,40.005710,14.472818,15.436082,801.916050,1.166356,399439.814481,0.930752,19.712446,3.079129,4.278560,0.075028,0.054082,124.165732,99.279688,32.000000,32.000000,32.000000,32.000000,538.158592,32.000000,69.944619,77.501052,107.630844,105.800000,26.268684,43.367089,24.500000,17.048054,22.379747,31.000000,40.727852,1644.287109,39.821548,0.661396,75.413453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.826124,59.924394,213.009121,172.958534,108.602386,108.731057,54.273110,14.148029,211.784933,9.899682,59.983155,49.688015,171.527310,214.781311,169.721807,212.563736,126.174573,211.095110,-0.060823,-1.709825,32.025740,-235.905669,195.287461,9.225170,39.984218,14.499124,66.749384,3464.914705,1.231559,399288.827748,0.930652,19.791465,2.989305,4.278142,0.074900,0.054206,124.709205,99.235401,32.000000,32.000000,32.000000,32.000000,384.569939,32.000000,69.929788,77.320581,107.473286,105.800000,26.122367,43.367089,24.500000,17.043402,22.379747,31.000000,40.723865,1662.597656,39.765311,0.662849,75.415576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.778701,59.934040,212.955418,172.663105,108.388435,108.641068,54.087572,14.149171,211.422917,10.028972,59.986308,49.580161,171.534275,214.769203,169.710521,212.371422,126.262025,210.892038,-0.060073,-1.711013,32.025740,-235.904201,195.204413,9.235209,39.933967,14.478894,18.073201,941.385701,1.712094,399102.512823,0.931057,19.939787,2.931507,4.282704,0.075159,0.052845,124.169310,99.281760,32.000000,32.000000,32.000000,32.000000,347.939611,32.000000,70.006856,77.906077,107.356234,105.800000,25.813936,43.367089,24.500000,17.080261,22.379747,31.000000,40.719480,1669.921875,39.739455,0.663661,75.419139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.891426,59.894081,212.886196,173.688332,108.103893,108.529832,54.493378,14.152595,211.506589,9.964287,59.937927,49.505941,171.586713,214.632435,169.744063,212.387722,126.196207,210.891545,-0.060513,-1.710983,32.025740,-235.896039,195.258907,9.257222,39.937429,14.455346,62.628096,3237.840679,0.394994,398938.531172,0.928444,19.836631,3.023218,4.275049,0.074157,0.053406,125.278466,99.264907,32.000000,32.000000,32.000000,32.000000,302.390518,32.000000,69.996056,78.139539,107.335557,105.800000,25.599805,43.367089,24.500000,17.065185,22.379747,31.000000,40.712728,1651.611328,39.736823,0.663031,75.423298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.688060,59.941205,212.789305,174.377808,108.133866,108.444346,54.495147,14.150740,211.322828,9.877867,59.915864,49.520817,171.565445,214.617984,169.733185,212.175462,126.154575,210.886588,-0.061069,-1.715526,32.025740,-235.901978,195.360494,9.229177,39.904470,14.437496,23.076648,1193.012197,1.458583,398472.709461,0.931857,19.895366,2.865126,4.278043,0.074992,0.054599,124.975499,99.311481,32.000000,32.000000,32.000000,32.000000,796.892850,32.000000,70.019634,77.406769,107.590803,105.800000,25.477758,43.367089,24.500000,17.058253,22.379747,31.000000,40.708860,1666.259766,39.728980,0.663352,75.422062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.792515,59.878372,213.031197,174.486415,107.985146,108.370144,54.513434,14.148600,211.270349,9.790137,59.897440,49.550514,171.566662,214.553845,169.740370,212.286591,126.196568,210.781116,-0.061518,-1.714090,32.025740,-235.902485,195.038399,9.250926,39.888116,14.458105,17.206304,889.229863,0.419537,398052.540406,0.921578,19.738776,2.930772,4.266990,0.075002,0.053812,125.153269,99.271296,32.000000,32.000000,32.000000,32.000000,334.616015,32.000000,70.015598,76.974453,107.829974,105.800000,25.214951,43.367089,24.500000,17.076556,22.379747,31.000000,40.699730,1669.921875,39.759559,0.661221,75.497819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.743224,59.843925,212.957915,173.889526,107.955469,108.325508,54.236987,14.150455,211.464570,9.704006,59.892734,49.641872,171.586040,214.623260,169.742270,212.274756,126.150501,210.845493,-0.062310,-1.710182,32.025740,-235.901937,195.250240,9.206122,39.943704,14.448513,70.422012,3657.993003,1.141435,398062.793283,0.925081,19.996459,2.970679,4.282504,0.074730,0.054079,124.555941,99.353817,32.000000,32.000000,32.000000,32.000000,326.271399,32.000000,69.994891,76.950211,107.970515,105.800000,25.066831,43.367089,24.500000,17.067613,22.379747,31.000000,40.688774,1666.259766,39.689060,0.663005,75.410811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.677471,59.829871,213.091118,174.316631,108.131655,108.305843,54.156187,14.149741,211.464347,9.758652,59.871715,49.608671,171.561964,214.751288,169.752065,212.530571,126.098158,210.972760,-0.063215,-1.706981,32.025740,-235.901997,194.945725,9.194104,39.903965,14.391501,15.021350,781.431445,1.528007,397524.252595,0.921854,19.825394,2.891976,4.278378,0.075456,0.054019,124.961125,99.365291,32.000000,32.000000,32.000000,32.000000,316.763474,32.000000,69.979237,77.089420,108.118537,105.800000,24.834559,43.367089,24.500000,17.134610,22.379747,31.000000,40.676547,1655.273437,39.726654,0.661259,75.421329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.687794,59.750229,213.440879,170.861669,108.155067,108.302019,54.546810,14.150598,211.801231,9.760841,59.772506,49.643477,171.574479,215.133298,169.801139,212.792845,126.042131,211.284590,-0.063750,-1.694837,32.025740,-235.901304,195.921781,9.242055,40.009028,14.486232,20.085954,1037.416367,0.373373,397450.994272,0.927095,19.841998,2.960451,4.281144,0.074846,0.053951,124.850798,99.375382,32.000000,32.000000,32.000000,32.000000,457.472865,32.000000,69.970375,77.399072,108.143624,105.800000,24.803275,43.367089,24.500000,17.195167,22.379747,31.000000,40.661071,1673.583984,39.780709,0.662492,75.420596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.719401,59.738379,213.602620,173.441128,108.339699,108.331617,54.142256,14.148885,211.859990,9.822247,59.735005,49.701541,171.552838,215.223847,169.727261,212.869851,126.058140,211.419999,-0.063608,-1.682780,32.025740,-235.899912,195.512661,9.206154,39.956794,14.448062,72.627537,3779.157263,1.752746,397527.163245,0.929626,19.896106,3.057080,4.289492,0.075310,0.053374,125.249419,99.389862,32.000000,32.000000,32.000000,32.000000,323.880553,32.000000,69.968641,77.410516,108.181002,105.800000,24.862901,43.367089,24.500000,17.163970,22.379747,31.000000,40.645073,1662.597656,39.781556,0.662744,75.418048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.715372,59.700902,213.805188,172.926549,108.493819,108.403211,54.254923,14.147315,212.194121,9.906257,59.705868,49.652053,171.547065,215.456204,169.757263,213.127254,126.123634,211.571223,-0.063466,-1.678747,32.025740,-235.902462,195.726134,9.241598,40.022515,14.496654,48.692357,2528.434108,1.311692,397516.763018,0.922530,19.805758,3.221528,4.295640,0.074539,0.054247,124.105150,99.427227,32.000000,32.000000,32.000000,32.000000,368.917022,32.000000,69.976724,77.438273,108.363361,105.800000,24.937395,43.367089,24.500000,17.227619,22.379747,31.000000,40.624410,1647.949219,39.780276,0.662295,75.413453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
49.730920,59.730663,213.636423,172.725388,108.601953,108.506789,54.453535,14.152167,212.076885,9.975287,59.799884,49.712458,171.551936,215.417379,169.745369,213.064307,126.152212,211.755150,-0.063154,-1.671443,32.025740,-235.897447,196.000198,9.239605,40.022100,14.498006,21.450015,1109.766249,0.362844,397552.147048,0.928999,19.761141,3.252562,4.296162,0.074148,0.053234,124.647008,99.307443,32.000000,32.000000,32.000000,32.000000,189.428147,32.000000,70.017013,77.552653,108.416724,105.800000,25.118944,43.367089,24.500000,17.246430,22.379747,31.000000,40.606141,1658.935547,39.819636,0.662429,75.413300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.030000,0.800000,0.000000,-0.060000,0.480000,0.000000
