OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Tuesday, September 1, 2020
9:48:30 PM
First Test of the day 
1
Test Comments:
Displacement and Rotation speed is incorrect. 
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.500281,59.496155,200.369124,148.247894,106.366944,109.344903,54.610311,14.177997,197.832993,6.156183,59.379675,49.647485,165.498126,201.668525,163.464401,198.358676,121.324033,196.962966,-0.063188,-1.833121,32.025740,-235.873741,183.066327,5.478743,37.992706,13.867861,47.499045,2450.418272,0.429839,411239.331731,0.940487,19.964548,2.828492,4.047632,0.074924,0.052320,119.715881,95.837537,32.000000,32.000000,32.000000,32.000000,656.946638,32.000000,69.618448,74.239481,106.734186,106.986017,25.612722,30.886076,28.216098,31.883646,24.506329,31.017174,27.423806,1662.597656,37.889662,0.673408,75.385190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.437532,59.468323,200.222375,150.433808,106.351501,109.327572,54.141873,14.175000,197.666395,6.165663,59.525382,49.702316,165.493092,201.571793,163.475857,198.204924,121.321749,196.841130,-0.063440,-1.833091,32.025740,-235.872817,182.919587,5.481748,37.942473,13.901326,15.427800,802.787735,0.399037,411018.746004,0.940249,19.897694,2.819557,4.050149,0.074301,0.052094,119.717514,95.860155,32.000000,32.000000,32.000000,32.000000,884.426406,32.000000,69.617014,74.252918,106.747379,106.986017,25.616803,30.886076,28.216098,31.865812,24.506329,31.017174,27.416427,1669.921875,37.834345,0.673965,75.378217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.481202,59.468323,200.035424,150.433808,106.330231,109.308492,54.566908,14.174287,197.625640,6.166346,59.697019,49.676100,165.449041,201.574352,163.451205,198.144234,121.289014,196.882695,-0.063456,-1.833071,32.025740,-235.877451,182.940574,5.480127,37.925146,13.872279,21.235796,1096.400407,0.537085,410759.254794,0.933576,19.746414,2.830844,4.047838,0.073763,0.052754,119.682755,95.834535,32.000000,32.000000,32.000000,32.000000,758.496059,32.000000,69.589312,74.234864,106.745940,106.986017,25.634546,30.886076,28.216098,31.920867,24.506329,31.017174,27.411409,1666.259766,37.837121,0.673298,75.375379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.416813,59.559535,200.183792,153.173618,106.316762,109.283438,54.075652,14.175428,197.495051,6.163656,59.854789,49.538520,165.459429,201.474398,163.481496,198.191825,121.311414,196.750633,-0.063477,-1.832847,32.025740,-235.879087,183.076321,5.475269,37.939336,13.881186,11.881400,619.007413,1.654138,410708.138959,0.942747,19.783873,2.788487,4.050008,0.073709,0.053252,119.643222,95.861202,32.000000,32.000000,32.000000,32.000000,930.222466,32.000000,69.626575,74.270685,106.769101,106.986017,25.627260,30.886076,28.216098,31.909543,24.506329,31.017174,27.410947,1655.273437,37.855873,0.674512,75.382258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.281188,59.654330,200.024849,153.880301,106.298405,109.256757,54.313012,14.170006,197.642278,6.160232,59.936461,49.466498,165.438174,201.463086,163.451939,198.172060,121.342270,196.707991,-0.063723,-1.831673,32.025740,-235.881242,183.116093,5.468086,37.942653,13.904301,48.237545,2502.138268,1.199791,410670.754127,0.934334,19.738427,2.836455,4.042655,0.073727,0.051851,119.541940,95.838980,32.000000,32.000000,32.000000,32.000000,593.798290,32.000000,69.637865,74.281500,106.789716,106.986017,25.652358,30.886076,28.216098,31.964704,24.506329,31.017174,27.407582,1651.611328,37.797707,0.673374,75.375669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.375254,59.740309,199.810364,153.737392,106.213114,109.217131,54.276314,14.179852,197.503070,6.186710,60.174863,49.566010,165.492320,201.343864,163.448828,197.926682,121.293613,196.661193,-0.064206,-1.831687,32.025740,-235.871722,183.027229,5.469410,37.958917,13.873000,65.748516,3412.758866,2.148062,410708.786134,0.944183,19.896658,2.765651,4.050925,0.073280,0.052670,119.215366,95.801410,32.000000,32.000000,32.000000,32.000000,76.034223,32.000000,69.627366,74.333397,106.821027,106.986017,25.663584,30.886076,28.216098,32.022021,24.506329,31.017174,27.407562,1658.935547,37.859082,0.674188,75.374620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.367317,59.846130,199.998936,154.366667,106.155196,109.187350,54.666514,14.181137,197.471177,6.178939,60.072312,49.715275,165.491319,201.241762,163.424195,197.938723,121.227470,196.599956,-0.064413,-1.831646,32.025740,-235.873542,183.026555,5.466749,37.944817,13.900262,19.143372,986.568057,0.530068,410788.902468,0.942905,20.132832,2.719160,4.058848,0.073604,0.051985,119.107458,95.777268,32.000000,32.000000,32.000000,32.000000,1016.623586,32.000000,69.617538,74.345503,106.790816,106.986017,25.664096,30.886076,28.216098,32.034632,24.506329,31.017174,27.408752,1666.259766,37.879980,0.676474,75.374748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.292987,59.846130,199.818741,154.366667,106.122994,109.157326,54.160228,14.178853,197.459087,6.182704,59.964389,49.711205,165.525673,201.349245,163.404997,197.977999,121.211888,196.643217,-0.064689,-1.831651,32.025740,-235.874192,183.076809,5.461815,37.969825,13.905653,23.200150,1206.813881,0.387908,410784.529044,0.941441,20.120721,2.750656,4.046771,0.073480,0.052019,119.031782,95.760836,32.000000,32.000000,32.000000,32.000000,771.910707,32.000000,69.623689,74.394551,106.778564,106.986017,25.667034,30.886076,28.216098,32.061373,24.506329,31.017174,27.411215,1669.921875,37.886254,0.673666,75.378098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.373968,59.841169,199.907794,153.792486,106.080824,109.132941,54.377370,14.175000,197.454907,6.183776,59.814589,49.852084,165.543904,201.336067,163.464533,197.992563,121.255674,196.501099,-0.064691,-1.831644,32.025740,-235.873634,182.787592,5.462905,37.963226,13.849957,20.090859,1040.903108,1.333421,410965.978805,0.934893,20.234814,2.794339,4.051242,0.074060,0.052558,119.013661,95.772047,32.000000,32.000000,32.000000,32.000000,1022.302533,32.000000,69.636444,74.440258,106.818279,106.986017,25.669662,30.886076,28.216098,32.126187,24.506329,31.017174,27.409843,1655.273437,37.882792,0.673870,75.380800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.264948,59.780542,199.950733,153.109861,106.084381,109.110085,54.423232,14.176142,197.504099,6.196837,59.603940,49.752352,165.544523,201.394300,163.456901,197.988978,121.244733,196.593003,-0.064814,-1.830503,32.025740,-235.874289,182.934434,5.466552,37.962198,13.913947,63.771107,3301.183145,1.100678,410947.747572,0.944935,20.312322,2.825789,4.053695,0.074240,0.052807,119.061571,95.732197,32.000000,32.000000,32.000000,32.000000,186.366494,32.000000,69.650414,74.451672,106.799207,106.986017,25.675121,30.886076,28.216098,32.097657,24.506329,31.017174,27.408630,1651.611328,37.897848,0.674015,75.376777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.332703,59.663424,199.973668,152.069435,106.081578,109.088003,54.326548,14.177997,197.481439,6.191699,59.669108,49.634653,165.550481,201.378815,163.498881,198.037119,121.284745,196.567433,-0.064767,-1.829550,32.025740,-235.873904,183.136974,5.465377,37.990632,13.888705,64.926895,3366.995387,1.269315,410687.069512,0.939245,20.222923,2.729865,4.048850,0.074055,0.052788,119.119348,95.760874,32.000000,32.000000,32.000000,32.000000,-160.341527,32.000000,69.674044,74.469390,106.808436,106.986017,25.688452,30.886076,28.216098,32.183408,24.506329,31.017174,27.404715,1658.935547,37.851870,0.673172,75.381814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.277825,59.663424,200.062693,152.069435,106.046833,109.065919,54.608051,14.170576,197.528606,6.189141,59.683316,49.697730,165.547487,201.397241,163.509757,197.951632,121.301600,196.659753,-0.064783,-1.829776,32.025740,-235.879038,183.155170,5.464415,37.965227,13.876029,18.576592,958.383565,0.400571,410630.214746,0.940386,20.275993,2.774525,4.058681,0.074021,0.052669,119.211208,95.766534,32.000000,32.000000,32.000000,32.000000,1008.647912,32.000000,69.651213,74.465675,106.771461,106.986017,25.698455,30.886076,28.216098,32.163355,24.506329,31.017174,27.398118,1673.583984,37.836328,0.674046,75.379078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.316007,59.636969,199.914306,150.919334,106.051067,109.045360,54.232473,14.177284,197.430714,6.198774,59.708544,49.640437,165.524221,201.220569,163.501437,197.961598,121.287693,196.564108,-0.064754,-1.829942,32.025740,-235.876251,182.843228,5.458282,37.955725,13.900983,23.622628,1227.153205,0.392790,410241.752003,0.940158,20.088191,2.725133,4.053572,0.073591,0.052776,119.280463,95.741352,32.000000,32.000000,32.000000,32.000000,-430.979599,32.000000,69.668156,74.476331,106.725900,106.986017,25.715168,30.886076,28.216098,32.217572,24.506329,31.017174,27.394503,1666.259766,37.883135,0.673748,75.374595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.222922,59.633938,199.854818,154.019858,106.050074,109.023547,54.549837,14.179852,197.490812,6.196330,59.863210,49.638132,165.544962,201.349589,163.507226,197.901257,121.317752,196.651888,-0.064778,-1.829948,32.025740,-235.868292,182.937981,5.457474,37.943843,13.869232,22.213707,1147.248718,1.374320,410170.404842,0.936266,20.145436,2.742141,4.059893,0.073006,0.051582,119.422423,95.775901,32.000000,32.000000,32.000000,32.000000,1004.312883,32.000000,69.685356,74.508292,106.709103,106.986017,25.712166,30.886076,28.216098,32.217224,24.506329,31.017174,27.391730,1655.273437,37.813465,0.674753,75.380323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.367315,59.686847,199.760448,155.103981,106.043746,108.990084,54.315299,14.177569,197.354183,6.178043,59.916453,49.699687,165.528289,201.229688,163.480760,197.839813,121.268289,196.563251,-0.065014,-1.829946,32.025740,-235.874659,182.886261,5.460567,37.946566,13.875164,65.442825,3394.453475,1.079160,410051.580408,0.941705,20.079147,2.720965,4.053741,0.074446,0.052354,119.448576,95.768915,32.000000,32.000000,32.000000,32.000000,-5923.667857,32.000000,69.676404,74.519203,106.664008,106.986017,25.730708,30.886076,28.216098,32.283028,24.506329,31.017174,27.387890,1655.273437,37.840583,0.672927,75.376922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.281761,59.743064,199.925755,156.021836,106.046362,108.965730,54.678255,14.174144,197.413845,6.186097,59.890685,49.831248,165.530302,201.253909,163.489529,197.882837,121.302826,196.518689,-0.065092,-1.829970,32.025740,-235.874000,182.941247,5.463733,38.014522,13.914849,30.335801,1563.042616,1.149009,409981.218923,0.937975,20.173271,2.723105,4.060198,0.076556,0.052434,119.511043,95.777461,32.000000,32.000000,32.000000,32.000000,559.014028,32.000000,69.701883,74.551966,106.635050,106.986017,25.731601,30.886076,28.216098,32.239500,24.506329,31.017174,27.387451,1662.597656,37.881584,0.674991,75.378507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.294662,59.743064,200.066564,156.021836,106.036157,108.945927,54.160118,14.175856,197.395128,6.190651,59.798081,49.680594,165.549648,201.226340,163.490544,197.817239,121.334529,196.491834,-0.065134,-1.829962,32.025740,-235.874411,182.931375,5.451732,37.968437,13.896854,22.136001,1151.461863,0.388832,409912.344997,0.938843,20.075533,2.740054,4.046411,0.074490,0.052896,119.575768,95.746442,32.000000,32.000000,32.000000,32.000000,1017.013903,32.000000,69.708818,74.573306,106.594060,106.986017,25.738884,30.886076,28.216098,32.314954,24.506329,31.017174,27.387421,1673.583984,37.875454,0.672460,75.372993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.334624,59.731490,199.761256,156.216000,106.033188,108.926098,54.489496,14.175000,197.436439,6.181342,59.729313,49.604854,165.568395,201.203563,163.466581,197.946277,121.283694,196.551051,-0.065245,-1.829972,32.025740,-235.875104,183.068877,5.442017,37.941103,13.905996,13.649841,705.740103,0.840534,409897.202943,0.934319,20.220969,2.689167,4.056790,0.073140,0.051841,119.652712,95.766639,32.000000,32.000000,32.000000,32.000000,-18343.324301,32.000000,69.711354,74.587383,106.520504,106.986017,25.734689,30.886076,28.216098,32.329660,24.506329,31.017174,27.385001,1655.273437,37.924731,0.673104,75.371697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.271934,59.686572,199.975282,154.892232,106.015654,108.909346,54.330860,14.172432,197.443349,6.182111,59.668526,49.684966,165.558355,201.198377,163.509774,197.872324,121.272845,196.454455,-0.065486,-1.830003,32.025740,-235.876693,182.955850,5.437819,37.939101,13.913064,58.807484,3049.411368,1.151999,409745.116116,0.942815,20.207508,2.647609,4.058585,0.072702,0.053008,119.592023,95.746215,32.000000,32.000000,32.000000,32.000000,1027.579277,32.000000,69.750438,74.637798,106.497937,106.986017,25.738614,30.886076,28.216098,32.329745,24.506329,31.017174,27.382950,1651.611328,37.891970,0.673276,75.376879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.343057,59.651023,199.758616,152.180431,105.987052,108.893950,54.205456,14.180851,197.372338,6.198590,59.709615,49.661548,165.550217,201.243604,163.516620,197.874387,121.291047,196.463202,-0.065672,-1.830000,32.025740,-235.875297,183.109155,5.434802,37.972602,13.852175,67.395739,3502.833016,1.864450,409729.582101,0.936083,20.154253,2.720174,4.049109,0.077013,0.051377,119.479229,95.761315,32.000000,32.000000,32.000000,32.000000,1008.219994,32.000000,69.757599,74.692374,106.475848,106.986017,25.751871,30.886076,28.216098,32.388699,24.506329,31.017174,27.378897,1658.935547,37.843378,0.671051,75.381678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.236459,59.651023,199.757114,152.180431,105.980570,108.880222,54.582140,14.177284,197.379231,6.213251,59.778719,49.659929,165.535878,201.198813,163.520248,197.813451,121.236493,196.413763,-0.065785,-1.830005,32.025740,-235.871677,183.045871,5.426689,37.950533,13.900406,19.209525,991.507607,0.433449,409675.091098,0.939872,20.174733,2.695575,4.058604,0.073321,0.052232,119.449669,95.785341,32.000000,32.000000,32.000000,32.000000,-15351.042015,32.000000,69.752067,74.729789,106.408056,106.986017,25.751973,30.886076,28.216098,32.369396,24.506329,31.017174,27.375010,1666.259766,37.852087,0.672703,75.377143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.327590,59.654606,199.776228,155.907691,105.973642,108.864263,54.186605,14.180138,197.279610,6.213843,59.802724,49.618763,165.535203,201.104170,163.527072,197.788762,121.227702,196.452857,-0.065824,-1.829914,32.025740,-235.871437,182.824382,5.418613,37.953994,13.885657,23.965905,1246.039721,0.377355,409470.432050,0.940334,20.064994,2.680583,4.048363,0.073557,0.052070,119.327854,95.764216,32.000000,32.000000,32.000000,32.000000,-10897.306804,32.000000,69.770412,74.806204,106.370465,106.986017,25.762812,30.886076,28.216098,32.455150,24.506329,31.017174,27.372485,1669.921875,37.851510,0.672037,75.380459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.240611,59.684643,199.805570,155.108177,105.939917,108.851331,54.401093,14.170862,197.279977,6.202973,59.808329,49.569365,165.555761,201.190591,163.530427,197.805562,121.260760,196.435419,-0.065937,-1.829604,32.025740,-235.876792,182.900438,5.400986,37.912470,13.881420,28.504435,1476.164645,1.326249,409620.149149,0.935947,20.176217,2.716991,4.057097,0.072751,0.051989,119.149465,95.766808,32.000000,32.000000,32.000000,32.000000,995.984396,32.000000,69.752541,74.874670,106.345166,106.986017,25.769418,30.886076,28.216098,32.433596,24.506329,31.017174,27.370153,1651.611328,37.812420,0.673057,75.381022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.321017,59.704208,199.685027,160.029770,105.887461,108.840635,54.354080,14.175286,197.191895,6.207646,59.909569,49.620896,165.530067,201.009837,163.502421,197.700791,121.232464,196.369976,-0.066047,-1.829377,32.025740,-235.874982,182.820509,5.393598,37.892565,13.892924,63.530311,3292.902135,1.061253,409508.871771,0.940738,20.084704,2.740132,4.049990,0.073777,0.052883,119.012373,95.750588,32.000000,32.000000,32.000000,32.000000,-372.954810,32.000000,69.733584,74.901621,106.307246,106.986017,25.777129,30.886076,28.216098,32.505594,24.506329,31.017174,27.367744,1655.273437,37.796337,0.671938,75.378362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.291700,59.787707,199.760257,158.824392,105.871752,108.822332,54.607663,14.174001,197.197148,6.204726,60.066480,49.597357,165.526793,200.974854,163.502890,197.649635,121.232173,196.302579,-0.066210,-1.829388,32.025740,-235.877083,182.682171,5.392467,37.903437,13.859820,38.741810,1998.739995,0.893708,409504.813263,0.938809,20.205502,2.700673,4.057739,0.074662,0.051832,119.090585,95.776468,32.000000,32.000000,32.000000,32.000000,1027.342487,32.000000,69.724556,74.970618,106.283466,106.986017,25.766125,30.886076,28.216098,32.480573,24.506329,31.017174,27.366207,1662.597656,37.852591,0.673711,75.379308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.287766,59.787707,199.544482,158.824392,105.843627,108.807092,54.128938,14.174001,197.161846,6.206977,60.142665,49.670129,165.559283,200.987450,163.506204,197.698203,121.178420,196.275481,-0.066288,-1.829244,32.025740,-235.876593,182.564207,5.387281,37.905511,13.862831,18.480598,961.870306,0.400229,409483.581662,0.937896,20.141161,2.704946,4.048680,0.072937,0.052020,119.174856,95.807764,32.000000,32.000000,32.000000,32.000000,-37117.608261,32.000000,69.724489,75.006026,106.262652,106.986017,25.782107,30.886076,28.216098,32.523051,24.506329,31.017174,27.367455,1673.583984,37.791054,0.672728,75.375524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.223196,59.861287,199.498311,155.813971,105.859343,108.793347,54.563853,14.178282,197.060383,6.193576,60.203258,49.726066,165.530608,201.017741,163.476334,197.662880,121.159363,196.330530,-0.066472,-1.828981,32.025740,-235.871985,182.684821,5.379163,37.906250,13.893320,12.776513,659.686062,0.656873,409555.604485,0.934199,20.255240,2.680489,4.052614,0.073780,0.052423,119.194607,95.828032,32.000000,32.000000,32.000000,32.000000,916.560706,32.000000,69.713846,75.022262,106.235317,106.986017,25.775073,30.886076,28.216098,32.547811,24.506329,31.017174,27.368738,1658.935547,37.885659,0.672304,75.446073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.372047,59.927426,199.560411,158.132235,105.857743,108.778120,54.376745,14.177997,197.102918,6.197971,60.161027,49.806187,165.555574,200.948914,163.478107,197.589254,121.120485,196.290577,-0.066461,-1.828719,32.025740,-235.869167,182.542261,5.368935,37.932250,13.874911,58.843130,3048.684964,1.375870,409613.481876,0.942412,20.259346,2.724290,4.048560,0.074145,0.052419,119.234524,95.805766,32.000000,32.000000,32.000000,32.000000,640.764112,32.000000,69.740713,75.029574,106.231221,106.986017,25.762981,30.886076,28.216098,32.609174,24.506329,31.017174,27.367678,1651.611328,37.845848,0.672828,75.372575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.327232,59.915851,199.715804,154.048105,105.856808,108.766849,54.307402,14.174001,197.171162,6.211871,60.076656,49.824120,165.593082,201.123062,163.496205,197.617039,121.149326,196.273849,-0.066517,-1.828468,32.025740,-235.876920,182.781535,5.362908,37.932484,13.896674,65.937403,3420.604034,1.992249,409758.763110,0.936310,20.400333,2.763563,4.052933,0.072952,0.051916,119.194751,95.792740,32.000000,32.000000,32.000000,32.000000,-67442.639278,32.000000,69.716328,75.049890,106.225113,106.986017,25.773454,30.886076,28.216098,32.542777,24.506329,31.017174,27.369566,1658.935547,37.853078,0.671864,75.453744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.204089,59.874514,199.683424,152.504205,105.833073,108.750698,54.158060,14.176142,197.070173,6.220240,59.981805,49.812291,165.573265,201.005622,163.490216,197.660087,121.200831,196.274846,-0.066223,-1.828122,32.025740,-235.875759,182.644827,5.358022,37.932719,13.867573,16.619358,864.532112,0.431558,409753.234177,0.936455,20.311181,2.787768,4.041972,0.073454,0.051955,119.041109,95.818332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.718002,75.075889,106.211000,106.986017,25.774751,30.886076,28.216098,32.596237,24.506329,31.017174,27.368311,1673.583984,37.852321,0.670991,75.452133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.243516,59.874514,199.587512,152.504205,105.847674,108.738531,54.372202,14.175856,197.146050,6.221489,59.941375,49.765061,165.592911,200.993068,163.529414,197.678545,121.193414,196.181840,-0.066094,-1.828019,32.025740,-235.871308,182.611747,5.351044,37.965804,13.865680,13.202684,684.093251,0.385592,409670.577525,0.938460,20.346322,2.752785,4.048794,0.073735,0.052382,119.058794,95.831643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731496,75.111571,106.230527,106.986017,25.791368,30.886076,28.216098,32.692503,24.506329,31.017174,27.365931,1658.935547,37.890095,0.671675,75.444538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.213841,59.866798,199.641289,156.816996,105.880876,108.730142,54.365394,14.176427,197.218369,6.209953,59.974435,49.741754,165.599910,201.073632,163.560432,197.679604,121.110904,196.286232,-0.066126,-1.827994,32.025740,-235.875964,182.726366,5.338468,37.928914,13.920096,63.103385,3270.093035,1.532582,409544.596237,0.943391,20.433521,2.701646,4.058269,0.072635,0.052269,119.160949,95.816853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731375,75.105676,106.229044,106.986017,25.785962,30.886076,28.216098,32.694477,24.506329,31.017174,27.364668,1655.273437,37.815755,0.672892,75.450471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.324716,59.843649,199.772346,157.676066,105.922566,108.723311,54.171331,14.177141,197.212219,6.209323,59.987447,49.834082,165.579243,201.037538,163.544591,197.745672,121.113723,196.340652,-0.066288,-1.827977,32.025740,-235.878354,182.692490,5.336945,37.935351,13.893032,60.025972,3121.761250,1.926978,409480.392588,0.938745,20.392341,2.674898,4.053072,0.074312,0.052819,119.342333,95.801228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.713012,75.121663,106.206832,106.986017,25.793176,30.886076,28.216098,32.735429,24.506329,31.017174,27.363650,1662.597656,37.812852,0.671449,75.373581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.241810,59.843649,199.639423,156.361207,105.905368,108.716985,54.657033,14.176855,197.098998,6.189868,60.006517,49.779867,165.571481,201.078804,163.534934,197.646296,121.083857,196.182350,-0.066026,-1.827991,32.025740,-235.875373,182.683230,5.332063,37.928968,13.881835,18.215570,938.915926,0.403415,409636.384126,0.939392,20.415617,2.795755,4.056609,0.073194,0.052482,119.482693,95.768093,32.000000,32.000000,32.000000,32.000000,-14581.149803,32.000000,69.714361,75.085471,106.214287,106.986017,25.790960,30.886076,28.216098,32.692855,24.506329,31.017174,27.361601,1669.921875,37.844947,0.673181,75.398529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.343016,59.843649,199.535415,156.361207,105.904019,108.715481,54.164491,14.176998,197.073317,6.175072,60.002203,49.821594,165.538060,200.962637,163.533687,197.672026,121.115048,196.241422,-0.066178,-1.828000,32.025740,-235.873596,182.539630,5.326305,37.889752,13.891914,15.487315,805.548072,0.423414,409482.476434,0.940314,20.276745,2.812919,4.050147,0.074667,0.052510,119.384076,95.730498,32.000000,32.000000,32.000000,32.000000,-31061.323672,32.000000,69.696377,75.048214,106.190664,106.986017,25.802337,30.886076,28.216098,32.763532,24.506329,31.017174,27.360407,1658.935547,37.805352,0.672148,75.450343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.297134,59.868176,199.610940,155.696752,105.943887,108.718526,54.335900,14.173288,197.016000,6.168981,60.074664,49.725294,165.582766,201.072782,163.569124,197.654952,121.153720,196.266442,-0.066149,-1.828234,32.025740,-235.878777,182.556641,5.327270,37.872407,13.835082,49.524369,2567.805229,1.396564,409585.708835,0.933627,20.363258,2.784642,4.054267,0.074336,0.052884,119.474619,95.731209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.706958,75.083063,106.225202,106.986017,25.798458,30.886076,28.216098,32.725555,24.506329,31.017174,27.360181,1651.611328,37.813141,0.672196,75.378823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.366075,59.887742,199.776033,154.788458,105.964707,108.724652,54.496815,14.175714,197.175816,6.169961,60.092284,49.724959,165.583982,201.072918,163.537340,197.729740,121.100960,196.263808,-0.065926,-1.829394,32.025740,-235.870797,182.862216,5.332783,37.913300,13.890345,66.650747,3445.592347,1.639034,409433.322636,0.939982,20.257663,2.775152,4.043843,0.073793,0.052775,119.439408,95.688215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701251,75.086466,106.179128,106.986017,25.804595,30.886076,28.216098,32.774413,24.506329,31.017174,27.359174,1658.935547,37.856684,0.671445,75.378908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.289647,59.911167,199.488183,158.559331,105.968987,108.738336,54.612941,14.178711,197.052312,6.157643,60.189040,49.713824,165.566451,201.040908,163.535893,197.691666,121.112728,196.072058,-0.065753,-1.829253,32.025740,-235.873191,182.405758,5.334767,37.877582,13.889318,16.446340,848.405933,0.513164,409436.862227,0.938062,20.330041,2.745671,4.049139,0.074152,0.052734,119.473171,95.656014,32.000000,32.000000,32.000000,32.000000,-7014.499912,32.000000,69.712517,75.056002,106.154070,106.986017,25.796392,30.886076,28.216098,32.796248,24.506329,31.017174,27.358753,1673.583984,37.811356,0.672098,75.371433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.222817,59.959393,199.677219,157.551815,105.957016,108.748246,54.111814,14.176427,197.126518,6.165060,60.199229,49.879988,165.563364,200.890580,163.530923,197.530642,121.106634,196.187308,-0.065751,-1.828111,32.025740,-235.878414,182.852651,5.328397,37.945953,13.887587,18.700776,973.638058,0.381111,409541.310179,0.933959,20.277720,2.797463,4.046828,0.072760,0.052356,119.493352,95.671899,32.000000,32.000000,32.000000,32.000000,762.450002,32.000000,69.697470,75.031150,106.110054,106.986017,25.797994,30.886076,28.216098,32.828032,24.506329,31.017174,27.358939,1677.246094,37.807065,0.670987,75.453863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.346548,59.959393,199.551093,157.551815,105.945693,108.761478,54.371645,14.171433,197.088999,6.157544,60.116045,49.882953,165.564369,200.934006,163.529305,197.598173,121.118574,196.180028,-0.065580,-1.828107,32.025740,-235.880142,182.533412,5.327900,37.910126,13.905148,42.724026,2213.755708,1.545267,409659.704361,0.933735,20.380841,2.715240,4.047263,0.073443,0.051902,119.540231,95.670083,32.000000,32.000000,32.000000,32.000000,973.171192,32.000000,69.695264,74.992246,106.118610,106.986017,25.819670,30.886076,28.216098,32.888900,24.506329,31.017174,27.360287,1651.611328,37.846659,0.672126,75.370410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.281035,59.967110,199.521369,156.339664,105.977549,108.774454,54.410450,14.175999,196.974419,6.157413,60.063664,49.885245,165.582974,200.944462,163.510451,197.549282,121.126163,196.188023,-0.065753,-1.828034,32.025740,-235.875739,182.641258,5.320457,37.918384,13.865121,66.618072,3449.369650,1.361820,409834.473150,0.943993,20.498836,2.763686,4.056599,0.073798,0.052256,119.426604,95.682320,32.000000,32.000000,32.000000,32.000000,-101030.718641,32.000000,69.679793,74.955420,106.081738,106.986017,25.805641,30.886076,28.216098,32.837978,24.506329,31.017174,27.360281,1658.935547,37.812384,0.673607,75.378567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.406665,59.931008,199.632299,158.492998,105.972317,108.781337,54.174167,14.172289,197.061253,6.150529,60.082080,49.838327,165.582612,200.909998,163.549093,197.585991,121.133667,196.209125,-0.065659,-1.829069,32.025740,-235.881246,182.872660,5.314146,37.940760,13.863354,23.440786,1219.017476,0.594592,409757.990719,0.937010,20.369726,2.749072,4.043871,0.073476,0.051831,119.267749,95.638884,32.000000,32.000000,32.000000,32.000000,931.671806,32.000000,69.698071,74.935632,106.081803,106.986017,25.809712,30.886076,28.216098,32.895654,24.506329,31.017174,27.360030,1669.921875,37.851474,0.671218,75.378217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.320549,59.928804,199.562322,156.254050,105.996671,108.787416,54.571978,14.182564,197.036553,6.146307,60.041299,49.932257,165.579469,200.968039,163.548942,197.597732,121.103204,196.314080,-0.065740,-1.829436,32.025740,-235.864927,182.760402,5.302065,37.947143,13.891373,22.903749,1182.406692,0.381779,409855.908163,0.937840,20.445772,2.744420,4.048644,0.073981,0.052734,119.202290,95.595864,32.000000,32.000000,32.000000,32.000000,-9165.688335,32.000000,69.681715,74.889674,106.057995,106.986017,25.813396,30.886076,28.216098,32.840784,24.506329,31.017174,27.358170,1673.583984,37.859082,0.672620,75.379999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.415785,59.928804,199.573001,156.254050,106.060916,108.798068,54.131343,14.175999,197.180678,6.127694,60.019979,49.890606,165.556244,201.026255,163.516660,197.579433,121.096106,196.197328,-0.065753,-1.828630,32.025740,-235.878026,182.936576,5.297075,37.940958,13.895863,15.248940,793.635039,1.082994,409712.465088,0.939270,20.278699,2.744669,4.040594,0.074852,0.051729,119.033077,95.607495,32.000000,32.000000,32.000000,32.000000,-27545.333493,32.000000,69.656778,74.841372,106.030075,106.986017,25.818106,30.886076,28.216098,32.912156,24.506329,31.017174,27.357550,1651.611328,37.789611,0.670680,75.375175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.327922,59.905931,199.535419,153.736273,106.068710,108.808734,54.394503,14.175428,196.972051,6.105151,60.053082,49.839192,165.557550,201.000982,163.532971,197.542844,121.151466,196.210632,-0.065620,-1.828456,32.025740,-235.877290,182.865846,5.299811,37.943555,13.897161,63.330718,3280.117417,1.109856,409868.972376,0.934258,20.366244,2.813681,4.046231,0.074774,0.052046,118.928417,95.639069,32.000000,32.000000,32.000000,32.000000,-11433.205193,32.000000,69.674000,74.835386,106.011514,106.986017,25.834143,30.886076,28.216098,32.874442,24.506329,31.017174,27.356104,1655.273437,37.840836,0.671434,75.381252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.415166,59.913647,199.475346,152.931457,106.084914,108.823965,54.642861,14.176855,197.140838,6.098661,60.023725,50.058935,165.532816,200.950717,163.549807,197.556821,121.132124,196.281110,-0.065391,-1.828447,32.025740,-235.874719,183.049359,5.292932,37.930627,13.885081,58.759152,3029.507887,1.664424,409843.476669,0.939962,20.266996,2.777895,4.038649,0.073601,0.052549,118.933363,95.682813,32.000000,32.000000,32.000000,32.000000,-420.231887,32.000000,69.663162,74.798620,105.967159,106.986017,25.823040,30.886076,28.216098,32.944371,24.506329,31.017174,27.355385,1662.597656,37.891429,0.671632,75.375950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.480449,59.899041,199.643067,152.871618,106.110980,108.848211,54.579086,14.173288,197.221440,6.115415,59.906702,50.055855,165.541535,201.097974,163.541296,197.718676,121.138937,196.223020,-0.064961,-1.827413,32.025740,-235.876980,182.948875,5.299969,37.926300,13.848515,21.415036,1105.407822,0.401344,409807.580311,0.937279,20.335683,2.727422,4.045081,0.073576,0.052816,119.025769,95.699891,32.000000,32.000000,32.000000,32.000000,-10702.085256,32.000000,69.652496,74.740568,105.926703,106.986017,25.835555,30.886076,28.216098,32.952336,24.506329,31.017174,27.354790,1673.583984,37.856865,0.671693,75.383868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.331783,59.843098,199.626958,154.792933,106.084389,108.867910,54.076504,14.177569,197.178815,6.110484,59.880185,49.968846,165.570588,201.026188,163.568168,197.651899,121.103860,196.247706,-0.064985,-1.827633,32.025740,-235.872699,182.974856,5.291791,37.934323,13.898387,12.285935,640.073142,0.431882,409846.267124,0.931360,20.252483,2.772654,4.036723,0.073395,0.051896,119.020439,95.743962,32.000000,32.000000,32.000000,32.000000,612.987507,32.000000,69.646540,74.733822,105.909349,106.986017,25.825735,30.886076,28.216098,32.894763,24.506329,31.017174,27.353480,1673.583984,37.851870,0.669729,75.459574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.455089,59.843098,199.633232,154.792933,106.085774,108.887654,54.348429,14.175714,197.185622,6.104539,59.926965,50.044961,165.561548,201.010101,163.579358,197.716376,121.085521,196.317351,-0.065056,-1.827694,32.025740,-235.875371,182.987196,5.299566,37.964236,13.928858,55.572650,2880.740259,1.184575,409847.912472,0.931269,20.169929,2.744504,4.034787,0.073753,0.052238,118.996951,95.766582,32.000000,32.000000,32.000000,32.000000,667.189121,32.000000,69.654360,74.670620,105.891495,106.986017,25.840367,30.886076,28.216098,33.000060,24.506329,31.017174,27.350358,1655.273437,37.883063,0.670096,75.374442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.357660,59.835658,199.767832,156.223834,106.071459,108.902157,54.441381,14.174429,197.233369,6.114552,59.891765,49.963432,165.525683,201.134287,163.542283,197.661961,121.093979,196.253872,-0.064854,-1.827925,32.025740,-235.878779,182.977917,5.303075,37.922225,13.873541,65.010794,3364.235050,2.070096,410039.178645,0.943066,20.268824,2.788649,4.046620,0.073229,0.052003,118.931237,95.733395,32.000000,32.000000,32.000000,32.000000,616.127675,32.000000,69.639475,74.647569,105.871426,106.986017,25.847098,30.886076,28.216098,32.944335,24.506329,31.017174,27.348866,1662.597656,37.842999,0.671910,75.385053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.519902,59.831800,199.952415,156.240900,106.092878,108.916651,54.153929,14.175856,197.223682,6.105119,59.893593,49.926199,165.530063,201.080749,163.559050,197.730372,121.101960,196.234730,-0.064710,-1.827986,32.025740,-235.873431,182.909022,5.308729,37.917321,13.884359,16.888972,878.624358,0.456756,410052.839876,0.935948,20.140375,2.832567,4.036657,0.072594,0.051431,118.816357,95.746035,32.000000,32.000000,32.000000,32.000000,402.414284,32.000000,69.645580,74.607418,105.891887,106.986017,25.862169,30.886076,28.216098,33.016941,24.506329,31.017174,27.347611,1673.583984,37.827547,0.670039,75.380323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.410975,59.838965,199.663105,156.810560,106.147752,108.928215,54.555177,14.175000,197.245217,6.089173,60.014803,49.941099,165.536172,201.068933,163.551296,197.665954,121.094379,196.233874,-0.064731,-1.827974,32.025740,-235.880332,183.015035,5.313119,37.953958,13.864724,19.683921,1016.495919,0.391346,410157.451809,0.936483,20.234407,2.800795,4.047352,0.073373,0.052448,118.785198,95.739042,32.000000,32.000000,32.000000,32.000000,-1629.945683,32.000000,69.632016,74.583616,105.879000,106.986017,25.858524,30.886076,28.216098,32.936056,24.506329,31.017174,27.346183,1673.583984,37.889391,0.672297,75.370990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.497396,59.838965,199.604929,156.810560,106.186340,108.941176,54.332352,14.173145,197.120947,6.076534,60.063570,49.953539,165.518477,200.991501,163.554562,197.721141,121.144869,196.313966,-0.064699,-1.828137,32.025740,-235.877940,182.954606,5.310665,37.919484,13.856773,19.743614,1023.759964,1.503306,410056.345256,0.938181,20.061657,2.785781,4.037819,0.074130,0.052025,118.796563,95.759964,32.000000,32.000000,32.000000,32.000000,1002.178551,32.000000,69.614460,74.573178,105.880173,106.986017,25.864315,30.886076,28.216098,33.016324,24.506329,31.017174,27.345200,1651.611328,37.854358,0.671186,75.377152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.394737,59.891600,199.597187,154.487495,106.210360,108.955638,54.336437,14.176713,197.219962,6.066624,60.120833,49.946061,165.489041,201.110233,163.510053,197.694232,121.116414,196.238362,-0.064628,-1.828407,32.025740,-235.872738,182.891278,5.320363,37.929545,13.898910,62.414103,3236.097308,1.291137,410214.930364,0.933653,20.182166,2.793049,4.040866,0.072816,0.052137,118.703242,95.763318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605047,74.523786,105.864773,106.986017,25.872669,30.886076,28.216098,32.979579,24.506329,31.017174,27.346047,1655.273437,37.848805,0.670759,75.382658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.445589,59.937622,199.598811,152.316593,106.272018,108.971591,54.195203,14.178140,197.148006,6.070058,60.215449,49.998168,165.503162,200.997478,163.533584,197.748953,121.074096,196.260031,-0.064426,-1.828660,32.025740,-235.869678,182.803294,5.330458,37.919809,13.859405,44.977668,2338.116147,1.285166,410089.204982,0.935796,20.092224,2.771974,4.032635,0.073317,0.052910,118.690648,95.758859,32.000000,32.000000,32.000000,32.000000,-16598.057620,32.000000,69.604109,74.543902,105.824523,106.986017,25.868665,30.886076,28.216098,33.061325,24.506329,31.017174,27.346759,1666.259766,37.841340,0.670301,75.374851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.438118,59.977031,199.756204,153.665519,106.339780,108.983799,54.649455,14.176570,197.094790,6.058715,60.188046,50.168620,165.495435,201.123013,163.499585,197.681051,121.040134,196.322941,-0.064484,-1.827500,32.025740,-235.874678,182.886241,5.334044,37.947323,13.909854,19.743301,1017.803447,0.407381,410359.789129,0.938117,20.251715,2.772663,4.040859,0.073945,0.052204,118.715494,95.705401,32.000000,32.000000,32.000000,32.000000,689.046979,32.000000,69.583081,74.519282,105.806313,106.986017,25.869641,30.886076,28.216098,33.046087,24.506329,31.017174,27.346283,1673.583984,37.887462,0.671787,75.382982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
