OSU 80 Ton Compressor Load Stand
49.501271,59.997149,199.687925,152.695458,106.382444,109.001320,54.208014,14.180708,197.239158,6.071196,60.133859,49.907498,165.480542,201.177700,163.515036,197.712081,121.045240,196.253621,-0.064502,-1.825510,32.025740,-235.867436,182.800642,5.335638,37.901724,13.874857,14.733824,765.741109,0.564963,410532.651687,0.939751,20.244786,2.822939,4.036736,0.073883,0.052812,118.802283,95.690111,32.000000,32.000000,32.000000,32.000000,-41476.606681,32.000000,69.577351,74.551969,105.782831,106.986017,25.879834,30.886076,28.216098,33.065922,24.506329,31.017174,27.347562,1673.583984,37.873813,0.671507,75.374638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.432853,59.997149,199.772830,152.695458,106.391713,109.020367,54.363461,14.180280,197.214051,6.068933,60.186045,50.053263,165.501617,201.140301,163.502406,197.791512,121.006535,196.360279,-0.064447,-1.823675,32.025740,-235.866884,182.750777,5.337605,37.931619,13.861028,53.998490,2798.365996,1.288244,410712.834166,0.932296,20.291970,2.880005,4.040530,0.073394,0.051530,118.932689,95.663995,32.000000,32.000000,32.000000,32.000000,-50355.460310,32.000000,69.543028,74.558294,105.763780,106.986017,25.886714,30.886076,28.216098,33.040534,24.506329,31.017174,27.348232,1651.611328,37.859100,0.671309,75.379291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.489765,59.986952,199.890014,155.955811,106.402744,109.037899,54.387062,14.174858,197.295413,6.081629,60.094839,50.128572,165.527535,201.130952,163.547514,197.786904,121.045405,196.295926,-0.064418,-1.821942,32.025740,-235.873287,182.929234,5.343611,37.977344,13.923593,67.055004,3473.486277,1.724283,410742.985823,0.938772,20.246377,2.849440,4.033996,0.073187,0.052253,118.905310,95.670946,32.000000,32.000000,32.000000,32.000000,901.099043,32.000000,69.523628,74.557994,105.740782,106.986017,25.895066,30.886076,28.216098,33.095515,24.506329,31.017174,27.347808,1658.935547,37.837392,0.670788,75.378439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.493069,59.984747,199.865576,155.545127,106.431308,109.059981,54.212781,14.173859,197.281339,6.098364,59.993204,50.134558,165.505888,201.273091,163.543442,197.868372,121.063916,196.375568,-0.064442,-1.820353,32.025740,-235.878369,183.019441,5.346085,37.952227,13.925360,28.651781,1488.949363,0.471274,410954.290851,0.937675,20.317569,2.927314,4.041297,0.074014,0.052455,118.978434,95.665417,32.000000,32.000000,32.000000,32.000000,751.937501,32.000000,69.523687,74.567958,105.737307,106.986017,25.918385,30.886076,28.216098,33.071477,24.506329,31.017174,27.347708,1669.921875,37.805766,0.672179,75.386954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.489058,59.932111,199.870867,155.037407,106.448743,109.079051,54.573552,14.176855,197.346932,6.112212,60.008171,50.183525,165.527064,201.209672,163.543667,197.875118,121.044686,196.364363,-0.064337,-1.820378,32.025740,-235.874883,182.901210,5.349394,37.961639,13.881907,22.364076,1154.512762,0.379340,410876.647959,0.936209,20.248149,2.864815,4.039017,0.073718,0.051838,118.882996,95.675443,32.000000,32.000000,32.000000,32.000000,1003.319053,32.000000,69.518953,74.555410,105.757575,106.986017,25.920771,30.886076,28.216098,33.082631,24.506329,31.017174,27.347510,1673.583984,37.853998,0.672262,75.377169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.565184,59.913922,199.885698,154.600494,106.478025,109.108039,54.581545,14.172574,197.421428,6.125436,59.966158,50.092827,165.500764,201.178399,163.521429,197.931302,120.984478,196.547319,-0.064434,-1.820395,32.025740,-235.878674,182.986830,5.350250,37.941301,13.888524,15.491163,799.591556,0.887837,410916.598001,0.939335,20.242508,2.875546,4.038254,0.074166,0.051792,118.813999,95.661448,32.000000,32.000000,32.000000,32.000000,901.546549,32.000000,69.491844,74.568084,105.719044,106.986017,25.926999,30.886076,28.216098,33.100064,24.506329,31.017174,27.345009,1651.611328,37.831298,0.672863,75.377817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.497475,59.913922,199.836814,154.600494,106.475704,109.127091,54.406505,14.173716,197.300645,6.123766,60.030282,49.983511,165.513022,201.250046,163.546093,197.893817,120.969504,196.572620,-0.064379,-1.820415,32.025740,-235.878676,183.063677,5.351539,37.949415,13.896007,59.997583,3106.797319,1.137572,410957.982649,0.933242,20.194044,2.890664,4.038688,0.073578,0.052395,118.778963,95.670215,32.000000,32.000000,32.000000,32.000000,918.361438,32.000000,69.499634,74.619160,105.740458,106.986017,25.941466,30.886076,28.216098,33.066822,24.506329,31.017174,27.343727,1651.611328,37.844352,0.672076,75.378473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.600953,59.907308,199.771656,154.848596,106.462296,109.142340,54.309493,14.174287,197.322790,6.135474,60.193128,50.013645,165.490804,201.190090,163.505444,197.838161,120.990083,196.425458,-0.064413,-1.820424,32.025740,-235.882189,183.121190,5.355336,37.922513,13.915354,65.923138,3419.732349,1.640524,411108.568704,0.931733,20.096717,3.018020,4.032784,0.075855,0.051969,118.779570,95.673658,32.000000,32.000000,32.000000,32.000000,873.918472,32.000000,69.464184,74.616527,105.700847,106.986017,25.952244,30.886076,28.216098,33.118277,24.506329,31.017174,27.342808,1658.935547,37.832217,0.671762,75.369754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.478697,59.981716,199.741023,159.404936,106.464215,109.157543,54.660480,14.171290,197.257033,6.135284,60.404347,49.970039,165.489442,201.163210,163.535584,197.811532,120.982514,196.497552,-0.064416,-1.820394,32.025740,-235.877671,182.959930,5.350941,37.922225,13.901182,19.924863,1026.956143,0.424080,411267.916214,0.936299,20.167100,3.042276,4.037313,0.073009,0.052002,118.829304,95.697693,32.000000,32.000000,32.000000,32.000000,-24576.373459,32.000000,69.479696,74.653816,105.701911,106.986017,25.944746,30.886076,28.216098,33.068025,24.506329,31.017174,27.342100,1669.921875,37.808525,0.672327,75.375601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.601254,60.106006,199.771334,161.820931,106.502980,109.174931,54.202714,14.175571,197.334534,6.127641,60.510274,50.097935,165.461277,201.124141,163.523480,197.790877,120.989620,196.354100,-0.064586,-1.820386,32.025740,-235.877310,182.934026,5.357573,37.938164,13.878139,24.224590,1259.115000,0.385216,411185.072771,0.935937,20.052951,2.967694,4.027577,0.073205,0.052556,118.728062,95.688488,32.000000,32.000000,32.000000,32.000000,889.069048,32.000000,69.467958,74.651641,105.662936,106.986017,25.936651,30.886076,28.216098,33.151549,24.506329,31.017174,27.344707,1677.246094,37.851149,0.671243,75.377425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.495313,60.106006,199.748376,161.820931,106.539326,109.187895,54.534304,14.175856,197.240680,6.134614,60.534651,50.030647,165.475236,201.157144,163.494340,197.899054,121.018792,196.405154,-0.064358,-1.820372,32.025740,-235.876862,183.134671,5.365004,37.921666,13.880699,14.355682,741.624482,1.277576,411465.008101,0.932765,20.254426,3.001724,4.036910,0.073700,0.052957,118.692916,95.713256,32.000000,32.000000,32.000000,32.000000,992.995368,32.000000,69.470991,74.658782,105.681852,106.986017,25.954243,30.886076,28.216098,33.088231,24.506329,31.017174,27.349790,1651.611328,37.853042,0.673275,75.371561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.629416,60.197778,199.671075,156.195576,106.532777,109.201620,54.350955,14.178282,197.206823,6.159284,60.518413,50.229135,165.501692,201.227621,163.505857,197.888442,121.045828,196.419170,-0.064219,-1.820372,32.025740,-235.876069,183.217697,5.360998,37.959872,13.903219,57.722146,2992.025418,1.049209,411587.716414,0.938547,20.251335,2.941960,4.027546,0.073934,0.051841,118.767535,95.736229,32.000000,32.000000,32.000000,32.000000,904.112685,32.000000,69.485816,74.664026,105.689037,106.986017,25.961645,30.886076,28.216098,33.161863,24.506329,31.017174,27.354222,1651.611328,37.846227,0.671490,75.380979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.645542,60.223959,199.946100,159.927306,106.564769,109.220672,54.413890,14.178425,197.299308,6.171436,60.398975,50.122718,165.498467,201.176725,163.502625,197.726584,121.017412,196.447553,-0.064159,-1.820375,32.025740,-235.870372,183.222408,5.362803,37.954373,13.891067,60.951351,3155.756978,1.773868,411663.356938,0.935145,20.361432,2.931531,4.035703,0.073287,0.052268,118.901194,95.746876,32.000000,32.000000,32.000000,32.000000,380.961880,32.000000,69.476425,74.621265,105.702355,106.986017,25.970527,30.886076,28.216098,33.094956,24.506329,31.017174,27.357269,1662.597656,37.852375,0.672736,75.382155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.564392,60.197778,200.095067,159.510750,106.590272,109.235181,54.187005,14.179281,197.343148,6.178362,60.333440,50.207880,165.500106,201.295526,163.502017,197.847882,121.002445,196.503095,-0.063991,-1.820499,32.025740,-235.872130,183.192917,5.363829,38.015334,13.964396,14.501775,753.973357,0.440178,411678.623356,0.935860,20.313872,2.909642,4.023241,0.074294,0.052625,119.087566,95.757260,32.000000,32.000000,32.000000,32.000000,588.288311,32.000000,69.486963,74.638755,105.723377,106.986017,25.990522,30.886076,28.216098,33.095409,24.506329,31.017174,27.358980,1669.921875,37.939209,0.671349,75.380578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.657948,60.162502,199.995320,158.238027,106.619442,109.248873,54.602862,14.176570,197.369365,6.183894,60.335131,50.239930,165.532426,201.344835,163.526539,197.863587,120.980928,196.545601,-0.063802,-1.821877,32.025740,-235.876802,183.037326,5.364416,38.003993,13.905257,21.007634,1083.906251,0.417256,411834.420405,0.934672,20.323318,2.948476,4.027473,0.073982,0.051589,119.205724,95.771781,32.000000,32.000000,32.000000,32.000000,437.715249,32.000000,69.499577,74.645927,105.758845,106.986017,25.998061,30.886076,28.216098,33.151802,24.506329,31.017174,27.359524,1662.597656,37.849238,0.671882,75.382147,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.590404,60.162502,200.061519,158.238027,106.654602,109.259240,54.100248,14.181565,197.399856,6.193241,60.356057,50.222183,165.542032,201.332490,163.548169,197.967998,120.979832,196.639725,-0.063744,-1.822135,32.025740,-235.872787,183.072342,5.369736,37.970168,13.895682,12.815818,667.385949,1.757273,411951.446426,0.940333,20.381395,2.983826,4.037073,0.074094,0.053107,119.152036,95.752933,32.000000,32.000000,32.000000,32.000000,559.778821,32.000000,69.549262,74.651157,105.787202,106.986017,26.014537,30.886076,28.216098,33.105956,24.506329,31.017174,27.359553,1651.611328,37.881242,0.671695,75.371629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.661202,60.147344,200.176156,159.738620,106.651601,109.271978,54.373465,14.173430,197.507926,6.188097,60.201530,50.275613,165.516935,201.551575,163.548516,198.088454,120.977610,196.669790,-0.063464,-1.822216,32.025740,-235.884188,183.115439,5.384478,37.980427,13.889642,54.681368,2833.233409,1.210665,411922.580047,0.931270,20.248987,3.020941,4.027458,0.073792,0.052558,119.083871,95.748232,32.000000,32.000000,32.000000,32.000000,373.147282,32.000000,69.538852,74.633794,105.814016,106.986017,26.014385,30.886076,28.216098,33.153244,24.506329,31.017174,27.360196,1651.611328,37.934864,0.671961,75.382905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.623558,60.082856,200.033506,158.714951,106.657031,109.294055,54.610944,14.177712,197.574313,6.190005,60.105488,50.302473,165.528172,201.549967,163.529401,198.180744,120.957502,196.729899,-0.063435,-1.821159,32.025740,-235.870759,182.959009,5.392916,37.977560,13.891752,66.970564,3454.890323,1.987539,412021.737962,0.941418,20.319099,3.056564,4.034279,0.073029,0.052417,118.927505,95.791993,32.000000,32.000000,32.000000,32.000000,866.160657,32.000000,69.559624,74.606983,105.828614,106.986017,26.051074,30.886076,28.216098,33.116839,24.506329,31.017174,27.361322,1658.935547,37.875418,0.672416,75.377570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.660054,60.005416,200.182425,161.825971,106.634854,109.317690,54.165344,14.177569,197.763431,6.191430,60.002581,50.170593,165.527002,201.625074,163.551855,198.192498,120.916857,196.901975,-0.063301,-1.820591,32.025740,-235.875149,183.370027,5.408208,38.023357,13.923053,28.073659,1460.183748,0.465471,411994.958960,0.935292,20.230455,3.069812,4.030836,0.073376,0.051979,118.806279,95.815439,32.000000,32.000000,32.000000,32.000000,593.864749,32.000000,69.550437,74.636230,105.853789,106.986017,26.062797,30.886076,28.216098,33.145497,24.506329,31.017174,27.359574,1662.597656,37.936198,0.670955,75.382368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.676592,60.005416,200.403869,161.825971,106.611585,109.339771,54.552272,14.177141,197.787028,6.213876,59.917474,50.172277,165.516607,201.697768,163.548186,198.298658,120.861605,196.756100,-0.063341,-1.821191,32.025740,-235.873617,183.327993,5.416240,38.015622,13.956986,22.600099,1167.152199,0.380120,412061.584359,0.932031,20.205030,3.111961,4.031019,0.073902,0.053395,118.712802,95.786414,32.000000,32.000000,32.000000,32.000000,1005.891797,32.000000,69.584570,74.661906,105.869291,106.986017,26.074338,30.886076,28.216098,33.128704,24.506329,31.017174,27.356953,1669.921875,37.912849,0.672120,75.377800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.727974,59.932111,200.306289,160.989263,106.647906,109.361945,54.318501,14.175286,197.779452,6.235820,59.916845,50.262037,165.505891,201.707527,163.554697,198.372751,120.843389,196.873737,-0.063438,-1.820636,32.025740,-235.876779,182.995252,5.422983,38.007400,13.892888,13.147628,681.914037,0.906677,412100.271149,0.938950,20.089718,3.215675,4.031055,0.073324,0.051916,118.798984,95.773724,32.000000,32.000000,32.000000,32.000000,1014.960688,32.000000,69.604231,74.717762,105.905725,106.986017,26.089073,30.886076,28.216098,33.124040,24.506329,31.017174,27.354101,1655.273437,37.901814,0.670961,75.373802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.699182,59.902899,200.351286,160.449721,106.687619,109.389300,54.313540,14.179567,197.902389,6.242097,59.871914,50.172104,165.470264,201.752214,163.533238,198.399523,120.897938,196.982492,-0.063592,-1.819144,32.025740,-235.871518,183.190266,5.427533,38.002063,13.938054,65.656370,3405.640103,1.127065,412282.584252,0.932137,20.072562,3.217463,4.034171,0.073341,0.052867,119.013833,95.746447,32.000000,32.000000,32.000000,32.000000,922.984106,32.000000,69.605801,74.778741,105.925743,106.986017,26.121779,30.886076,28.216098,33.098588,24.506329,31.017174,27.352257,1651.611328,37.929149,0.671851,75.379215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.614495,59.875892,200.356506,157.634929,106.716460,109.409849,54.348676,14.178853,197.821101,6.244782,59.941278,50.172690,165.489379,201.752809,163.561774,198.419019,120.871427,196.969046,-0.063802,-1.818076,32.025740,-235.873538,183.144847,5.424169,37.972782,13.909223,63.453929,3289.270113,1.934921,412261.677309,0.935094,19.945986,3.278797,4.028040,0.073996,0.052796,118.991972,95.729253,32.000000,32.000000,32.000000,32.000000,616.569304,32.000000,69.607913,74.837366,105.930645,106.986017,26.136931,30.886076,28.216098,33.114818,24.506329,31.017174,27.351515,1658.935547,37.919106,0.671198,75.375209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.742124,59.881679,200.663056,162.087257,106.757463,109.427542,54.527103,14.169149,197.883146,6.241700,60.055149,50.132448,165.458982,201.870374,163.523055,198.367104,120.878107,196.917879,-0.063553,-1.816317,32.025740,-235.882099,183.108548,5.429305,37.955220,13.884576,18.872417,975.090867,0.387790,412234.339150,0.935937,19.946620,3.264091,4.031279,0.074217,0.052998,118.976685,95.713567,32.000000,32.000000,32.000000,32.000000,477.856773,32.000000,69.602417,74.870273,105.917527,106.986017,26.154660,30.886076,28.216098,33.171006,24.506329,31.017174,27.349570,1666.259766,37.849634,0.671275,75.375106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.660831,59.881679,200.441726,162.087257,106.797991,109.443704,54.131726,14.177854,197.831216,6.239214,60.234431,50.107366,165.469105,201.760317,163.530201,198.328056,120.910216,197.028609,-0.063377,-1.814738,32.025740,-235.877968,183.136832,5.429539,37.966922,13.924729,23.891387,1243.424665,0.401897,412398.647559,0.937195,20.007475,3.285677,4.038266,0.074465,0.053339,119.010829,95.739338,32.000000,32.000000,32.000000,32.000000,385.230806,32.000000,69.626103,74.942904,105.908362,106.986017,26.200159,30.886076,28.216098,33.096898,24.506329,31.017174,27.348865,1666.259766,37.835751,0.672535,75.380084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.731436,59.951126,200.380324,155.841667,106.807619,109.459148,54.381845,14.175428,197.862785,6.236201,60.279524,50.181610,165.470098,201.832649,163.519195,198.290264,120.896964,197.000064,-0.063689,-1.813575,32.025740,-235.872716,183.237196,5.434887,37.999575,13.922115,22.358429,1158.290065,1.349982,412353.826733,0.931660,19.880892,3.260252,4.034067,0.073665,0.051992,119.143169,95.767999,32.000000,32.000000,32.000000,32.000000,451.173152,32.000000,69.598145,75.010001,105.919576,106.986017,26.193180,30.886076,28.216098,33.148709,24.506329,31.017174,27.350702,1655.273437,37.890527,0.673122,75.375686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.604023,60.040140,200.274741,153.313438,106.812216,109.474623,54.379504,14.175143,197.816573,6.240694,60.401011,50.187010,165.466186,201.725215,163.520149,198.458172,120.944525,197.094785,-0.063613,-1.813734,32.025740,-235.873818,183.052215,5.430861,37.986647,13.892166,66.726003,3456.924256,1.067216,412415.729321,0.940292,19.965175,3.268704,4.036214,0.074131,0.052367,119.178663,95.785896,32.000000,32.000000,32.000000,32.000000,499.250801,32.000000,69.638223,75.098083,105.911786,106.986017,26.205288,30.886076,28.216098,33.111123,24.506329,31.017174,27.350329,1651.611328,37.887408,0.673894,75.378644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.635820,60.108210,200.398277,156.294339,106.793963,109.491405,54.228592,14.180138,197.888741,6.266319,60.392303,50.121345,165.478525,201.764399,163.485260,198.396834,120.941043,196.924786,-0.063561,-1.813188,32.025740,-235.872580,183.298684,5.431658,38.004065,13.941516,47.113900,2447.657935,1.139118,412541.793924,0.934811,19.961414,3.271501,4.029249,0.073285,0.052663,119.380411,95.802050,32.000000,32.000000,32.000000,32.000000,333.424305,32.000000,69.622855,75.148392,105.898291,106.986017,26.217743,30.886076,28.216098,33.191983,24.506329,31.017174,27.353922,1666.259766,37.934413,0.672170,75.458355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.622245,60.108210,200.410889,156.294339,106.816729,109.509691,54.659240,14.177997,197.935468,6.285982,60.257673,50.303571,165.495648,201.916356,163.510675,198.476183,120.956723,197.017162,-0.063687,-1.812464,32.025740,-235.869984,183.465087,5.439988,38.022456,13.902768,18.495353,953.298734,0.382558,412733.104704,0.937843,20.182595,3.258629,4.037470,0.073804,0.052716,119.544426,95.833075,32.000000,32.000000,32.000000,32.000000,242.234650,32.000000,69.634794,75.180875,105.903483,106.986017,26.235805,30.886076,28.216098,33.178293,24.506329,31.017174,27.357088,1673.583984,37.957348,0.673747,75.377885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.695608,60.145140,200.536261,152.694060,106.846748,109.531017,54.201931,14.173288,198.002508,6.302829,60.028971,50.216668,165.506498,201.994912,163.522677,198.530472,120.934592,197.273964,-0.063771,-1.812207,32.025740,-235.880084,183.255776,5.437111,38.034572,13.909458,14.936211,776.346614,0.541929,412870.667651,0.940105,20.217657,3.199847,4.037372,0.073484,0.052590,119.676818,95.840522,32.000000,32.000000,32.000000,32.000000,290.464815,32.000000,69.627322,75.236137,105.893723,106.986017,26.263486,30.886076,28.216098,33.193437,24.506329,31.017174,27.359372,1658.935547,37.934341,0.673067,75.381576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.749850,60.055022,200.721750,157.778771,106.840273,109.560011,54.345026,14.176998,198.157398,6.310751,60.016991,50.175058,165.526988,201.997477,163.534964,198.566778,120.882609,197.149041,-0.064148,-1.810250,32.025740,-235.873596,183.520051,5.439208,38.046815,13.930860,59.119877,3064.811142,1.381111,412919.442575,0.933134,20.231747,3.218005,4.038731,0.074488,0.052168,119.705951,95.852713,32.000000,32.000000,32.000000,32.000000,1008.623507,32.000000,69.629714,75.305317,105.915335,106.986017,26.321016,30.886076,28.216098,33.150063,24.506329,31.017174,27.357294,1651.611328,37.923325,0.672970,75.381039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.666719,59.979236,200.833030,157.850414,106.825842,109.582859,54.166490,14.180423,198.097899,6.309220,60.059701,50.145996,165.503912,202.054067,163.543713,198.619748,120.849874,197.165851,-0.064164,-1.809681,32.025740,-235.870498,183.492313,5.444772,38.044056,13.927650,67.799797,3526.368520,1.709291,413044.459732,0.939756,20.192567,3.334140,4.035291,0.073889,0.052350,119.668460,95.809389,32.000000,32.000000,32.000000,32.000000,994.509884,32.000000,69.651020,75.352871,105.919086,106.986017,26.328712,30.886076,28.216098,33.125081,24.506329,31.017174,27.357714,1658.935547,37.978155,0.673014,75.375694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.786374,59.993290,200.896441,157.725879,106.826043,109.604974,54.578219,14.175286,198.069554,6.299909,60.196252,50.125102,165.512620,202.054001,163.571943,198.616404,120.885708,197.263719,-0.064164,-1.809690,32.025740,-235.879066,183.278659,5.441277,38.027486,13.944833,21.887528,1129.815011,0.431717,413087.965527,0.936183,20.046231,3.340405,4.034620,0.073175,0.052134,119.715723,95.831736,32.000000,32.000000,32.000000,32.000000,552.257428,32.000000,69.703021,75.432972,105.939988,106.986017,26.343666,30.886076,28.216098,33.177879,24.506329,31.017174,27.354757,1662.597656,37.924010,0.673018,75.382488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.663048,59.993290,200.603536,157.725879,106.844558,109.625553,54.209174,14.176998,198.139256,6.301864,60.284333,50.215018,165.498898,202.018089,163.561939,198.670921,120.916756,197.174506,-0.064363,-1.809732,32.025740,-235.878660,183.527067,5.440247,38.014414,13.904427,23.031026,1196.934781,0.377142,413203.852632,0.941004,20.056622,3.379295,4.043614,0.072681,0.051381,119.713869,95.792782,32.000000,32.000000,32.000000,32.000000,590.127443,32.000000,69.701911,75.492475,105.928550,106.986017,26.388209,30.886076,28.216098,33.111404,24.506329,31.017174,27.355189,1666.259766,37.931348,0.673286,75.377101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.762498,60.050612,200.738224,155.743192,106.858793,109.643093,54.715472,14.175999,198.146593,6.316293,60.304131,50.167074,165.494107,202.010710,163.552637,198.659329,120.912640,197.182812,-0.064114,-1.809754,32.025740,-235.876556,183.249677,5.445227,38.028586,13.883566,15.548925,800.608522,1.166353,413135.918803,0.931661,19.946671,3.379277,4.035169,0.073365,0.052545,119.687781,95.789355,32.000000,32.000000,32.000000,32.000000,319.770924,32.000000,69.697842,75.515230,105.931931,106.986017,26.413445,30.886076,28.216098,33.187235,24.506329,31.017174,27.357400,1655.273437,37.934359,0.673151,75.377186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.609615,60.098014,200.849847,155.411130,106.883124,109.660639,54.299296,14.175571,198.155971,6.316425,60.353040,50.141306,165.522006,202.046107,163.562225,198.634291,120.915119,197.225316,-0.063970,-1.809606,32.025740,-235.871266,183.190675,5.446256,38.042974,13.948980,59.288537,3076.143052,1.109886,413247.432379,0.940740,20.074486,3.315581,4.039292,0.073261,0.053268,119.530212,95.787474,32.000000,32.000000,32.000000,32.000000,369.179506,32.000000,69.725887,75.541847,105.960333,106.986017,26.415906,30.886076,28.216098,33.130571,24.506329,31.017174,27.357787,1651.611328,37.915283,0.673897,75.377996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.677486,60.128329,200.699109,155.594923,106.876587,109.681184,54.427813,14.174715,198.112784,6.309733,60.414497,50.128267,165.506052,201.963131,163.544358,198.547708,120.891399,197.253354,-0.064148,-1.807854,32.025740,-235.878493,183.515484,5.450368,38.039278,13.941876,62.538710,3237.114274,1.642422,413321.802359,0.930279,20.028720,3.322736,4.033926,0.074580,0.052668,119.488797,95.807384,32.000000,32.000000,32.000000,32.000000,354.059983,32.000000,69.722716,75.534987,105.933032,106.986017,26.416232,30.886076,28.216098,33.225759,24.506329,31.017174,27.360286,1658.935547,37.933800,0.673213,75.415559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.677260,60.128329,200.554910,155.594923,106.888254,109.698678,54.611268,14.174858,198.052782,6.309082,60.499864,50.112166,165.514951,201.909290,163.494769,198.631133,120.908169,197.163714,-0.064169,-1.807282,32.025740,-235.874267,183.412184,5.457703,38.035907,13.921358,17.392074,897.220311,0.432197,413577.091037,0.940852,20.234663,3.335814,4.048607,0.072559,0.051699,119.478526,95.823823,32.000000,32.000000,32.000000,32.000000,405.639882,32.000000,69.745039,75.558807,105.913847,106.986017,26.453402,30.886076,28.216098,33.188200,24.506329,31.017174,27.362308,1669.921875,37.934017,0.675831,75.408135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.684613,60.189786,200.579981,155.413368,106.907998,109.718490,54.326852,14.175571,198.120505,6.311103,60.516096,50.095661,165.505922,202.035310,163.496971,198.670309,120.906190,197.165733,-0.064437,-1.804943,32.025740,-235.878127,183.330013,5.463901,37.989623,13.927326,12.113089,628.160109,0.409139,413692.003295,0.937472,20.194548,3.369793,4.040042,0.074434,0.052394,119.475366,95.829036,32.000000,32.000000,32.000000,32.000000,451.689749,32.000000,69.742495,75.597915,105.868827,106.986017,26.480743,30.886076,28.216098,33.156332,24.506329,31.017174,27.366197,1658.935547,37.917916,0.674519,75.380348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.680968,60.237188,200.770991,153.677824,106.949008,109.733708,54.319067,14.175000,198.106369,6.318549,60.613583,50.168350,165.538527,202.067947,163.528154,198.720425,120.893629,197.220664,-0.064395,-1.804984,32.025740,-235.873144,183.272989,5.465053,38.018868,13.908069,52.635070,2729.938698,1.470680,413721.290381,0.934477,20.194782,3.320216,4.037157,0.074922,0.053626,119.549095,95.882970,32.000000,32.000000,32.000000,32.000000,397.826910,32.000000,69.783230,75.672581,105.916982,106.986017,26.493571,30.886076,28.216098,33.192735,24.506329,31.017174,27.369518,1651.611328,37.881674,0.674281,75.386144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.713701,60.286796,200.636816,156.250693,106.959746,109.752009,54.171584,14.173430,198.095810,6.338461,60.567160,50.132830,165.534765,202.091733,163.526258,198.734338,120.918930,197.325201,-0.064248,-1.805040,32.025740,-235.880431,183.505389,5.464922,38.005778,13.878031,66.403832,3453.437515,2.112274,413881.213211,0.939539,20.248614,3.322936,4.037064,0.074592,0.051630,119.598368,95.873548,32.000000,32.000000,32.000000,32.000000,592.670658,32.000000,69.765360,75.709242,105.897311,106.986017,26.525298,30.886076,28.216098,33.198761,24.506329,31.017174,27.371330,1658.935547,37.930122,0.674778,75.381363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.686940,60.277976,200.928631,158.804799,106.966484,109.768185,54.617970,14.177284,198.273070,6.358528,60.485680,50.180542,165.525111,202.161347,163.546209,198.751555,120.949279,197.322361,-0.064303,-1.805055,32.025740,-235.871841,183.387036,5.457469,38.013657,13.951486,22.018947,1135.771528,0.486602,414036.458544,0.939997,20.299796,3.355601,4.041205,0.073321,0.052147,119.656225,95.875356,32.000000,32.000000,32.000000,32.000000,526.012741,32.000000,69.749669,75.743119,105.901091,106.986017,26.535859,30.886076,28.216098,33.183025,24.506329,31.017174,27.375352,1666.259766,37.936271,0.676115,75.382445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.708636,60.277976,200.785412,158.804799,106.969156,109.787254,54.143084,14.174144,198.195893,6.356445,60.442887,50.123148,165.525363,202.109296,163.550963,198.748579,120.910635,197.258986,-0.064358,-1.805063,32.025740,-235.875634,183.545913,5.453545,38.011367,13.921159,23.033660,1198.532871,0.385421,414098.065647,0.942155,20.315465,3.368548,4.035846,0.073223,0.052469,119.752845,95.886361,32.000000,32.000000,32.000000,32.000000,620.192771,32.000000,69.752439,75.792440,105.899629,106.986017,26.581465,30.886076,28.216098,33.204681,24.506329,31.017174,27.377172,1669.921875,37.896225,0.674752,75.375021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.773381,60.267228,200.760613,160.361529,106.958050,109.804780,54.533654,14.175571,198.217096,6.345637,60.512809,50.176393,165.565287,202.136406,163.567355,198.759132,120.916026,197.357051,-0.064350,-1.805074,32.025740,-235.876167,183.325281,5.462454,38.021482,13.946023,21.883716,1130.541416,1.164238,414104.957269,0.935124,20.334391,3.337160,4.043892,0.073291,0.052334,119.882962,95.883850,32.000000,32.000000,32.000000,32.000000,261.151712,32.000000,69.769335,75.867322,105.932585,106.986017,26.581340,30.886076,28.216098,33.195504,24.506329,31.017174,27.378872,1651.611328,37.939336,0.675746,75.377859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.670017,60.289827,200.691108,157.642765,106.975503,109.819230,54.388725,14.176713,198.240466,6.336236,60.506831,50.192154,165.566722,202.200691,163.553792,198.717737,120.864583,197.324076,-0.064358,-1.803936,32.025740,-235.874372,183.414528,5.463898,38.031147,13.944256,67.407642,3491.646388,1.112149,414239.171323,0.943037,20.311896,3.352619,4.039246,0.073474,0.052642,119.960472,95.911497,32.000000,32.000000,32.000000,32.000000,672.182523,32.000000,69.759306,75.920412,105.906565,106.986017,26.607956,30.886076,28.216098,33.161726,24.506329,31.017174,27.380913,1655.273437,37.939209,0.675974,75.457648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.746782,60.277976,200.953612,150.018753,107.008487,109.833249,54.264189,14.179710,198.273208,6.335876,60.458022,50.196287,165.578414,202.249492,163.613516,198.809557,120.898224,197.429098,-0.064631,-1.802180,32.025740,-235.872192,183.671074,5.462377,38.057002,13.890760,35.811777,1859.270344,1.169315,414227.334707,0.935068,20.234062,3.383103,4.033494,0.074468,0.051859,119.935725,95.930782,32.000000,32.000000,32.000000,32.000000,909.193412,32.000000,69.749864,75.977377,105.910106,106.986017,26.633111,30.886076,28.216098,33.225962,24.506329,31.017174,27.383961,1662.597656,37.956645,0.674471,75.456736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.703432,60.247110,200.741231,156.939553,107.059843,109.861774,54.156265,14.173859,198.274221,6.330988,60.299406,50.297808,165.595202,202.291899,163.609342,198.820493,120.898410,197.505194,-0.064809,-1.801394,32.025740,-235.877063,183.580544,5.464755,38.045571,13.954443,23.092329,1201.293208,0.380284,414506.656427,0.939883,20.363794,3.422482,4.040488,0.073639,0.052024,119.702948,95.885470,32.000000,32.000000,32.000000,32.000000,623.331010,32.000000,69.782600,76.094745,105.899145,106.986017,26.671186,30.886076,28.216098,33.188639,24.506329,31.017174,27.386385,1662.597656,38.002731,0.675661,75.459582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.727036,60.247110,200.836364,156.939553,107.069028,109.885423,54.355060,14.178282,198.333397,6.333133,60.217574,50.307917,165.602928,202.198335,163.594586,198.899887,120.880280,197.478276,-0.064909,-1.799989,32.025740,-235.874109,183.482830,5.465657,38.069191,13.966884,35.313956,1830.359447,0.715570,414411.192827,0.940534,20.272363,3.427254,4.039530,0.074153,0.052670,119.528269,95.859178,32.000000,32.000000,32.000000,32.000000,497.981250,32.000000,69.783701,76.084302,105.885093,106.986017,26.680251,30.886076,28.216098,33.214819,24.506329,31.017174,27.387212,1651.611328,37.968329,0.675134,75.418951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.747790,60.182620,200.955258,160.746785,107.106400,109.906937,54.452857,14.178996,198.480550,6.330717,60.087577,50.357524,165.593534,202.356417,163.587045,198.976222,120.920314,197.678959,-0.065100,-1.798269,32.025740,-235.871435,183.669708,5.457905,38.062285,13.933114,66.852514,3458.812907,1.109902,414512.144327,0.943479,20.286424,3.454889,4.038780,0.074323,0.051629,119.466367,95.823424,32.000000,32.000000,32.000000,32.000000,701.326166,32.000000,69.791126,76.057890,105.874428,106.986017,26.717708,30.886076,28.216098,33.203651,24.506329,31.017174,27.386554,1655.273437,37.994653,0.674431,75.418286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.771258,60.129155,201.014579,159.872155,107.168343,109.922183,54.190650,14.177997,198.452094,6.326580,60.003388,50.317865,165.603295,202.442446,163.612204,198.999181,120.937981,197.651352,-0.065066,-1.797697,32.025740,-235.871617,183.749799,5.456768,38.092883,13.978640,35.061827,1822.804841,0.725883,414618.894586,0.939741,20.261957,3.463178,4.038776,0.073508,0.053029,119.356155,95.827898,32.000000,32.000000,32.000000,32.000000,574.484282,32.000000,69.801124,76.003542,105.843012,106.986017,26.746323,30.886076,28.216098,33.196852,24.506329,31.017174,27.387949,1666.259766,38.048420,0.675136,75.455125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.814158,60.036833,201.138210,159.353989,107.220012,109.940480,54.742550,14.179710,198.584720,6.328706,60.010819,50.291638,165.578656,202.575026,163.600632,199.081568,120.913629,197.618784,-0.065247,-1.797099,32.025740,-235.872845,183.725406,5.449054,38.067388,13.924693,21.467882,1104.826699,0.383465,414511.749551,0.937647,20.175963,3.496484,4.039481,0.073854,0.052061,119.211673,95.809300,32.000000,32.000000,32.000000,32.000000,978.719844,32.000000,69.816124,75.954981,105.786389,106.986017,26.777907,30.886076,28.216098,33.183862,24.506329,31.017174,27.386962,1673.583984,38.008428,0.674716,75.452116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.743426,60.036833,201.061707,159.353989,107.244836,109.955780,54.151025,14.175000,198.635579,6.332610,60.100330,50.254117,165.604552,202.521078,163.634090,199.121678,120.949525,197.729975,-0.065287,-1.795334,32.025740,-235.876738,183.745986,5.453664,38.087113,13.917499,14.877503,774.022119,0.731001,414435.251253,0.941693,20.098189,3.468732,4.038768,0.074532,0.052061,119.249213,95.865944,32.000000,32.000000,32.000000,32.000000,813.549752,32.000000,69.836551,75.993390,105.758374,106.986017,26.814568,30.886076,28.216098,33.160111,24.506329,31.017174,27.384070,1655.273437,37.974531,0.673622,75.454375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.758686,60.014235,201.281530,158.521266,107.264319,109.970993,54.359253,14.175999,198.604381,6.323944,60.057260,50.340233,165.584036,202.517169,163.627026,199.075087,120.941187,197.756930,-0.065258,-1.794158,32.025740,-235.874269,183.874902,5.450042,38.114609,13.966127,63.726974,3302.781235,1.193401,414388.534504,0.931244,19.961452,3.481185,4.037772,0.074516,0.052483,119.178850,95.881533,32.000000,32.000000,32.000000,32.000000,1017.390935,32.000000,69.822093,75.980272,105.741929,106.986017,26.841100,30.886076,28.216098,33.202275,24.506329,31.017174,27.383459,1655.273437,38.053486,0.674056,75.453889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.740718,60.011755,201.173428,158.013852,107.273112,109.983306,54.500212,14.179424,198.593260,6.330621,60.051233,50.288104,165.582450,202.524029,163.608186,199.155112,120.928868,197.825324,-0.065433,-1.794013,32.025740,-235.872641,184.045238,5.447742,38.086933,13.945104,43.507992,2249.058963,1.723949,414431.332493,0.943019,20.034697,3.485909,4.041975,0.073330,0.052622,119.200650,95.867256,32.000000,32.000000,32.000000,32.000000,573.406842,32.000000,69.826559,75.984706,105.678022,106.986017,26.882915,30.886076,28.216098,33.194767,24.506329,31.017174,27.383568,1662.597656,37.969573,0.675402,75.451016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.818096,60.003487,201.121258,160.439922,107.309040,109.998647,54.569310,14.178853,198.645806,6.344643,60.192772,50.264630,165.604353,202.599199,163.614765,199.271070,120.928263,197.816918,-0.065433,-1.793689,32.025740,-235.871088,183.540507,5.446729,38.054820,13.922259,21.636321,1117.030293,0.402705,414461.994241,0.939164,19.996290,3.504091,4.045154,0.074242,0.052270,119.380948,95.877506,32.000000,32.000000,32.000000,32.000000,721.785926,32.000000,69.810184,76.008828,105.652711,106.986017,26.906318,30.886076,28.216098,33.236166,24.506329,31.017174,27.383596,1673.583984,37.982230,0.674397,75.433040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.752155,60.062187,201.168611,158.606352,107.347229,110.014613,54.351854,14.175000,198.588509,6.346098,60.225604,50.307396,165.565130,202.466604,163.614451,199.123307,120.933647,197.771765,-0.065753,-1.793475,32.025740,-235.877555,183.896419,5.450214,38.056461,13.933059,24.067020,1247.492530,0.589870,414547.226848,0.937205,20.012423,3.541387,4.044442,0.074162,0.052894,119.422048,95.868948,32.000000,32.000000,32.000000,32.000000,564.730303,32.000000,69.808591,76.012191,105.623931,106.986017,26.927863,30.886076,28.216098,33.163218,24.506329,31.017174,27.383317,1651.611328,38.001703,0.675911,75.461458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.794638,60.062187,201.142745,158.606352,107.381640,110.030557,54.325133,14.170148,198.646744,6.355775,60.233109,50.429245,165.562593,202.571027,163.607408,199.191307,120.971636,197.710432,-0.065900,-1.794393,32.025740,-235.885510,183.736566,5.448514,38.077070,13.937351,62.916582,3262.828991,1.184458,414530.248158,0.934531,19.924029,3.538922,4.037112,0.073929,0.052850,119.469130,95.872572,32.000000,32.000000,32.000000,32.000000,584.633478,32.000000,69.814492,76.026289,105.601625,106.986017,26.962975,30.886076,28.216098,33.204386,24.506329,31.017174,27.385810,1658.935547,38.011890,0.674719,75.376666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.866716,60.096360,201.350479,156.471444,107.453398,110.051718,54.615395,14.180138,198.547721,6.351287,60.130892,50.379945,165.578571,202.613733,163.619298,199.187443,121.009167,197.811836,-0.065924,-1.795398,32.025740,-235.876011,184.060309,5.442063,38.085544,13.935728,43.391530,2238.308177,1.066584,414715.860061,0.939919,20.051008,3.517049,4.043415,0.072863,0.051341,119.580092,95.871701,32.000000,32.000000,32.000000,32.000000,597.368242,32.000000,69.802335,76.019164,105.609526,106.986017,27.007497,30.886076,28.216098,33.179369,24.506329,31.017174,27.387634,1666.259766,38.020905,0.675483,75.372694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
