OSU 80 Ton Compressor Load Stand
49.793250,60.064667,201.250500,160.744545,107.513595,110.072241,54.191303,14.176998,198.683503,6.348028,60.097543,50.334734,165.583781,202.631369,163.603144,199.216247,120.988420,197.823225,-0.066021,-1.795396,32.025740,-235.871473,183.914569,5.439740,38.074762,13.947412,14.639857,761.092121,0.407710,414659.826039,0.939636,20.007011,3.456660,4.039446,0.074153,0.052851,119.687191,95.900301,32.000000,32.000000,32.000000,32.000000,465.103878,32.000000,69.796078,76.008833,105.613518,106.986017,27.038115,30.886076,28.216098,33.133807,24.506329,31.017174,27.388370,1677.246094,37.957655,0.674834,75.376692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.763808,60.049510,201.203154,158.900246,107.522992,110.091297,54.452908,14.180138,198.652321,6.338784,60.172762,50.226767,165.589413,202.607190,163.613290,199.291586,120.986226,197.863094,-0.066018,-1.794439,32.025740,-235.868170,183.672318,5.435603,38.093171,13.916706,13.006064,672.906622,0.591036,414651.675443,0.933421,19.966604,3.456163,4.037773,0.074092,0.052486,119.612817,95.894018,32.000000,32.000000,32.000000,32.000000,467.675650,32.000000,69.808551,75.982898,105.584997,106.986017,27.055627,30.886076,28.216098,33.175258,24.506329,31.017174,27.387694,1669.921875,37.977650,0.674522,75.383238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.768862,60.049510,201.167016,158.900246,107.492625,110.108849,54.196050,14.177569,198.627361,6.328323,60.295977,50.254899,165.560223,202.605439,163.598282,199.163687,121.001322,197.808125,-0.065795,-1.793494,32.025740,-235.875313,184.040283,5.428268,38.087528,13.919050,43.709545,2272.158624,1.753573,414788.515048,0.942348,20.010929,3.481069,4.041723,0.073819,0.052828,119.601655,95.887393,32.000000,32.000000,32.000000,32.000000,515.319151,32.000000,69.808543,75.942922,105.577247,106.986017,27.081699,30.886076,28.216098,33.191019,24.506329,31.017174,27.387551,1651.611328,38.013369,0.676334,75.381840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.773761,60.102699,201.381731,158.295681,107.462249,110.121818,54.332553,14.177426,198.661377,6.315908,60.306529,50.347995,165.603541,202.682018,163.622576,199.226780,121.021024,197.886990,-0.065856,-1.793723,32.025740,-235.874638,183.837171,5.429514,38.071030,13.955381,64.569837,3348.108872,1.974804,414868.521930,0.938556,20.026258,3.497817,4.043162,0.074514,0.051486,119.740636,95.925370,32.000000,32.000000,32.000000,32.000000,452.089416,32.000000,69.851200,75.946541,105.594102,106.986017,27.117259,30.886076,28.216098,33.188709,24.506329,31.017174,27.390029,1662.597656,37.992399,0.676304,75.379990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.820055,60.136321,201.284956,158.061149,107.494385,110.133264,54.623429,14.172574,198.717977,6.303614,60.245663,50.382290,165.597303,202.680110,163.603573,199.236759,120.984213,197.802640,-0.065780,-1.794979,32.025740,-235.880471,183.866092,5.436112,38.118864,13.924477,38.076960,1963.872582,0.587578,414897.404041,0.943049,20.021024,3.462653,4.042026,0.073166,0.052445,119.705335,95.941477,32.000000,32.000000,32.000000,32.000000,496.265194,32.000000,69.809833,75.918656,105.559445,106.986017,27.156683,30.886076,28.216098,33.185511,24.506329,31.017174,27.390813,1666.259766,38.011800,0.675625,75.376180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.780009,60.113171,201.292458,157.704611,107.516967,110.151588,54.507844,14.173716,198.776158,6.290440,60.175621,50.365402,165.605717,202.732781,163.612757,199.333895,120.992437,197.964574,-0.065774,-1.797296,32.025740,-235.878839,183.977040,5.435668,38.084841,13.941696,23.017375,1189.670737,0.398133,414977.913712,0.940821,20.069140,3.471744,4.045942,0.073962,0.052708,119.623745,95.978522,32.000000,32.000000,32.000000,32.000000,521.323821,32.000000,69.808791,75.905259,105.533552,106.986017,27.183973,30.886076,28.216098,33.114366,24.506329,31.017174,27.393443,1673.583984,37.965029,0.676645,75.373896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.888513,60.097187,201.393164,157.264704,107.536193,110.166067,54.309680,14.173288,198.618994,6.291464,60.198985,50.260688,165.613484,202.725973,163.604417,199.360358,120.975220,197.961371,-0.065730,-1.798479,32.025740,-235.881064,183.721105,5.443800,38.093712,13.942598,14.167723,734.941561,0.674500,415106.464703,0.935036,20.054836,3.477759,4.040240,0.073097,0.051694,119.579432,95.974108,32.000000,32.000000,32.000000,32.000000,774.085152,32.000000,69.805787,75.887030,105.549103,106.986017,27.229371,30.886076,28.216098,33.177296,24.506329,31.017174,27.393453,1669.921875,37.994166,0.675657,75.383579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.763872,60.097187,201.289108,157.264704,107.562211,110.178895,54.346077,14.179710,198.804706,6.297919,60.251304,50.328024,165.605437,202.737466,163.619601,199.344941,120.988728,197.843893,-0.065607,-1.798472,32.025740,-235.873009,183.851038,5.447269,38.098833,13.914055,57.764607,2994.495193,1.116723,415162.152572,0.937946,20.073142,3.528647,4.043640,0.073717,0.052215,119.656119,95.961018,32.000000,32.000000,32.000000,32.000000,491.814828,32.000000,69.839608,75.856738,105.542527,106.986017,27.258876,30.886076,28.216098,33.111354,24.506329,31.017174,27.393646,1651.611328,38.015622,0.677045,75.377697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.812281,60.117856,201.263480,161.384081,107.565558,110.197164,54.469814,14.174144,198.659565,6.291485,60.315800,50.314662,165.612354,202.725194,163.633661,199.372623,121.006237,197.901012,-0.065840,-1.799300,32.025740,-235.880698,183.877941,5.444688,38.058066,13.925829,67.780604,3505.738634,1.811629,415140.619578,0.939202,19.944895,3.544693,4.036864,0.074506,0.052996,119.615994,96.002375,32.000000,32.000000,32.000000,32.000000,505.994977,32.000000,69.840641,75.854467,105.592206,106.986017,27.269962,30.886076,28.216098,33.183285,24.506329,31.017174,27.395204,1662.597656,38.019427,0.675542,75.375234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.788229,60.158919,201.190815,158.806758,107.552422,110.212390,54.139211,14.177141,198.698518,6.273726,60.378835,50.249922,165.588504,202.674371,163.609004,199.251267,120.979693,197.837733,-0.066142,-1.799309,32.025740,-235.876394,183.900191,5.447021,38.071589,13.924315,32.298127,1680.720134,0.445186,415260.313376,0.941266,20.073870,3.488306,4.044884,0.073529,0.051794,119.543897,95.961795,32.000000,32.000000,32.000000,32.000000,443.054496,32.000000,69.827049,75.808415,105.591496,106.986017,27.304452,30.886076,28.216098,33.151603,24.506329,31.017174,27.396104,1669.921875,38.018868,0.676459,75.383204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.818604,60.219550,201.113970,159.113537,107.570668,110.223839,54.544723,14.171861,198.602367,6.269570,60.521214,50.278429,165.604652,202.533806,163.616190,199.159283,120.982669,197.824944,-0.066165,-1.800923,32.025740,-235.882001,183.801258,5.451155,38.066252,13.900478,20.239887,1045.406816,0.379131,415283.207775,0.938332,20.044417,3.491648,4.040439,0.073651,0.052265,119.407599,95.978546,32.000000,32.000000,32.000000,32.000000,408.895499,32.000000,69.804290,75.752021,105.611254,106.986017,27.338963,30.886076,28.216098,33.165026,24.506329,31.017174,27.398834,1673.583984,37.933782,0.675910,75.377322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.756342,60.219550,201.278554,159.113537,107.576363,110.233807,54.132342,14.177712,198.637146,6.266670,60.636346,50.294514,165.581831,202.462936,163.571562,199.135960,120.957712,197.832427,-0.066189,-1.801500,32.025740,-235.872229,184.007467,5.447093,38.092396,13.921322,17.292588,899.980648,0.795982,415474.290628,0.944796,20.110379,3.495093,4.040931,0.073573,0.051850,119.233086,95.933960,32.000000,32.000000,32.000000,32.000000,658.318360,32.000000,69.788104,75.710394,105.604591,106.986017,27.348078,30.886076,28.216098,33.143039,24.506329,31.017174,27.402595,1655.273437,37.979147,0.676210,75.380612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.911657,60.320694,201.154472,156.394502,107.578021,110.247532,54.444245,14.175286,198.578661,6.267719,60.657939,50.473693,165.605230,202.548682,163.601019,199.185199,121.026566,197.862649,-0.065963,-1.803269,32.025740,-235.877923,183.758509,5.449736,38.111490,13.940506,34.790732,1800.286304,1.269523,415571.850243,0.937392,20.139568,3.487445,4.036925,0.074611,0.052053,119.250282,95.990663,32.000000,32.000000,32.000000,32.000000,382.264919,32.000000,69.783764,75.722571,105.652717,106.986017,27.377546,30.886076,28.216098,33.179599,24.506329,31.017174,27.408264,1651.611328,37.963875,0.677364,75.381865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.779335,60.363137,201.085467,157.653958,107.564244,110.264272,54.555719,14.173288,198.560483,6.269041,60.557116,50.396649,165.610460,202.551919,163.580759,199.213515,121.022280,197.856897,-0.065974,-1.802672,32.025740,-235.878777,183.796648,5.455650,38.107343,13.892130,67.606170,3491.210545,1.488531,415713.693876,0.945917,20.204033,3.515135,4.045284,0.073195,0.052460,119.353508,95.970955,32.000000,32.000000,32.000000,32.000000,440.730516,32.000000,69.785831,75.740697,105.669069,106.986017,27.407364,30.886076,28.216098,33.084778,24.506329,31.017174,27.410714,1651.611328,38.026044,0.677755,75.382726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.892445,60.319868,201.286881,160.381407,107.532951,110.288663,54.651391,14.177712,198.523557,6.253891,60.383794,50.389864,165.653455,202.591186,163.626859,199.169371,120.999624,197.694815,-0.066058,-1.801345,32.025740,-235.873046,183.836151,5.460423,38.070020,13.936287,31.544018,1626.094520,0.737847,415636.560391,0.937650,20.144479,3.457315,4.030210,0.074425,0.052706,119.220929,95.966988,32.000000,32.000000,32.000000,32.000000,299.170097,32.000000,69.778744,75.778583,105.741219,106.986017,27.446452,30.886076,28.216098,33.141723,24.506329,31.017174,27.415980,1666.259766,37.975198,0.676175,75.375643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.783054,60.266126,201.450302,161.696033,107.550946,110.306948,54.121588,14.175286,198.611349,6.251388,60.396823,50.373794,165.622294,202.559315,163.636124,199.128808,120.970353,197.769928,-0.066063,-1.800766,32.025740,-235.876289,183.682640,5.464674,38.089150,13.878085,20.334058,1058.482096,0.380590,415878.977880,0.938716,20.323806,3.459500,4.039537,0.074697,0.052948,119.117025,95.961454,32.000000,32.000000,32.000000,32.000000,533.454213,32.000000,69.819711,75.807310,105.787122,106.986017,27.483324,30.886076,28.216098,33.089547,24.506329,31.017174,27.416826,1677.246094,37.962252,0.676647,75.377868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.874543,60.266126,201.194450,161.696033,107.574112,110.323681,54.571143,14.176285,198.581458,6.254129,60.400991,50.390874,165.617097,202.486864,163.633165,199.164684,120.959779,197.703182,-0.066089,-1.800067,32.025740,-235.875290,183.968840,5.466885,38.078134,13.913605,11.388048,587.917303,0.814750,415859.974815,0.934838,20.163510,3.422967,4.034416,0.073446,0.053206,119.160198,96.003732,32.000000,32.000000,32.000000,32.000000,141.805285,32.000000,69.778667,75.806531,105.805441,106.986017,27.530916,30.886076,28.216098,33.152662,24.506329,31.017174,27.417011,1655.273437,37.959746,0.676770,75.379709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.789046,60.253448,201.078974,160.957343,107.611570,110.338165,54.346760,14.177712,198.553630,6.242466,60.408448,50.225153,165.599262,202.540639,163.630287,199.093260,120.994591,197.713588,-0.066199,-1.800066,32.025740,-235.872556,183.610339,5.470432,38.052332,13.940380,48.289939,2503.300515,1.267079,416006.375390,0.946292,20.222943,3.479673,4.046564,0.073521,0.051467,119.185273,96.006104,32.000000,32.000000,32.000000,32.000000,423.775452,32.000000,69.761785,75.808314,105.842434,106.986017,27.555798,30.886076,28.216098,33.096060,24.506329,31.017174,27.418544,1651.611328,38.012341,0.678697,75.378320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.948838,60.252346,201.172152,161.630505,107.590608,110.356448,54.308281,14.177426,198.432891,6.252519,60.424417,50.426940,165.620680,202.534628,163.621756,199.034465,121.015469,197.696652,-0.066152,-1.800056,32.025740,-235.876599,183.599938,5.473354,38.099139,13.934430,66.352953,3442.105605,2.257110,416014.457463,0.936746,20.128277,3.465868,4.034011,0.074227,0.052404,119.215614,95.985292,32.000000,32.000000,32.000000,32.000000,199.556426,32.000000,69.774341,75.798527,105.871230,106.986017,27.553610,30.886076,28.216098,33.145367,24.506329,31.017174,27.420480,1658.935547,38.009564,0.677140,75.377101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.888853,60.256755,201.237640,160.181229,107.601804,110.372883,54.581660,14.174858,198.607816,6.253399,60.220109,50.440940,165.608436,202.537294,163.631234,199.123491,121.034223,197.717753,-0.066134,-1.801821,32.025740,-235.876390,183.752859,5.474762,38.065386,13.906140,36.350607,1876.268208,0.532912,416048.135717,0.942481,20.204062,3.434858,4.038619,0.074606,0.052922,119.177111,95.943371,32.000000,32.000000,32.000000,32.000000,166.900452,32.000000,69.790226,75.771439,105.907424,106.986017,27.580012,30.886076,28.216098,33.046402,24.506329,31.017174,27.422367,1662.597656,38.016163,0.676998,75.382087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.906116,60.256755,201.067082,160.181229,107.639026,110.384760,54.127057,14.176998,198.609139,6.256578,60.169221,50.263099,165.627040,202.552194,163.652882,199.122861,121.057306,197.686103,-0.066142,-1.801644,32.025740,-235.874413,183.744068,5.486517,38.044146,13.936647,14.940699,777.654142,0.386950,415938.483073,0.939986,20.037718,3.407794,4.027564,0.074137,0.052156,119.092705,95.947779,32.000000,32.000000,32.000000,32.000000,184.897089,32.000000,69.795509,75.753605,105.935276,106.986017,27.623278,30.886076,28.216098,33.079603,24.506329,31.017174,27.424480,1673.583984,37.940904,0.675496,75.370401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.897863,60.178486,201.193804,160.254020,107.643865,110.396953,54.453995,14.175999,198.498310,6.242168,60.239166,50.231237,165.613857,202.539744,163.642668,199.149079,120.998081,197.686083,-0.066126,-1.800490,32.025740,-235.877046,183.803275,5.490563,38.047879,13.886667,16.145748,835.330654,0.707342,416017.561955,0.936665,20.104111,3.396747,4.033720,0.074409,0.052508,119.085940,95.971038,32.000000,32.000000,32.000000,32.000000,441.414352,32.000000,69.802881,75.724244,105.964648,106.986017,27.663935,30.886076,28.216098,33.064015,24.506329,31.017174,27.423352,1658.935547,37.978101,0.676352,75.384508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.909695,60.150652,201.218886,158.605793,107.632619,110.403070,54.240727,14.174429,198.592024,6.255041,60.350374,50.284247,165.627297,202.439042,163.646015,199.100571,121.015612,197.693002,-0.066094,-1.800499,32.025740,-235.876655,183.736931,5.494740,38.082299,13.908827,24.194029,1256.645225,1.719587,415998.293222,0.944274,20.086267,3.362103,4.028907,0.072771,0.052178,119.037569,95.984231,32.000000,32.000000,32.000000,32.000000,251.534591,32.000000,69.808245,75.735341,106.004371,106.986017,27.675983,30.886076,28.216098,33.066977,24.506329,31.017174,27.424715,1651.611328,37.976010,0.677154,75.383425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.858810,60.181794,200.986761,159.635602,107.619028,110.415279,54.428727,14.183420,198.536947,6.262694,60.297425,50.287389,165.594851,202.524590,163.635991,199.163997,120.980752,197.770390,-0.066131,-1.800502,32.025740,-235.870115,183.788017,5.484622,38.102709,13.947935,67.039011,3469.999536,1.591995,416064.725965,0.938685,20.016529,3.421320,4.032113,0.075129,0.052000,118.981822,96.008383,32.000000,32.000000,32.000000,32.000000,304.948444,32.000000,69.772664,75.713197,106.008346,106.986017,27.693249,30.886076,28.216098,33.133325,24.506329,31.017174,27.425222,1655.273437,37.966327,0.676810,75.385019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.754074,60.180691,200.985308,160.600911,107.590712,110.423664,54.266203,14.176427,198.488442,6.264696,60.273921,50.244173,165.601060,202.454781,163.632466,199.059054,121.004491,197.669371,-0.066024,-1.801519,32.025740,-235.877761,183.669097,5.485671,38.093279,13.934808,28.369394,1472.823185,1.062267,416001.041165,0.942113,19.976465,3.406317,4.031659,0.073249,0.052149,119.097859,96.018698,32.000000,32.000000,32.000000,32.000000,539.166448,32.000000,69.772912,75.690363,106.049602,106.986017,27.720575,30.886076,28.216098,33.081911,24.506329,31.017174,27.427761,1662.597656,37.971863,0.676757,75.374885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.830286,60.180691,201.085050,160.600911,107.615487,110.428962,54.518678,14.175428,198.450506,6.254961,60.324886,50.339337,165.600162,202.465233,163.594813,199.025622,120.965821,197.666576,-0.065979,-1.803286,32.025740,-235.873206,183.741030,5.477090,38.047446,13.923449,23.263731,1202.164893,0.383466,416209.531581,0.940093,20.060215,3.469444,4.031118,0.074380,0.052937,119.205106,96.044167,32.000000,32.000000,32.000000,32.000000,296.885739,32.000000,69.732485,75.695968,106.070009,106.986017,27.742402,30.886076,28.216098,33.141653,24.506329,31.017174,27.429103,1669.921875,37.938975,0.677105,75.376385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.798897,60.183998,201.012933,159.144888,107.625159,110.436930,54.410353,14.178711,198.528315,6.253634,60.323333,50.326376,165.588068,202.443159,163.598066,199.096378,120.988250,197.554774,-0.065997,-1.805027,32.025740,-235.869270,183.725386,5.480475,38.056083,13.897107,15.018897,777.654142,0.907881,416273.261774,0.945159,20.167523,3.408805,4.039575,0.074024,0.052998,119.162827,96.028172,32.000000,32.000000,32.000000,32.000000,187.661657,32.000000,69.724878,75.691712,106.106347,106.986017,27.759467,30.886076,28.216098,33.095848,24.506329,31.017174,27.430614,1655.273437,38.012665,0.678292,75.448971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.817392,60.192817,201.047595,160.337731,107.618955,110.444169,54.318530,14.176427,198.502497,6.247266,60.326039,50.344072,165.599276,202.403415,163.623552,199.071277,121.013898,197.663821,-0.065916,-1.806755,32.025740,-235.879558,183.744150,5.483337,38.075339,13.936197,63.205850,3278.228765,1.106108,416312.361622,0.939246,20.088620,3.446455,4.035398,0.074359,0.052615,119.177149,96.035617,32.000000,32.000000,32.000000,32.000000,288.285746,32.000000,69.734407,75.698289,106.164267,106.986017,27.794553,30.886076,28.216098,33.112487,24.506329,31.017174,27.432019,1651.611328,38.032895,0.678252,75.383843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.781983,60.182896,201.093130,159.186035,107.574542,110.448733,54.401210,14.176427,198.464580,6.247689,60.283010,50.317920,165.608902,202.435314,163.622700,198.949370,121.009504,197.578609,-0.065885,-1.808509,32.025740,-235.874494,183.704013,5.485238,38.063655,13.925306,62.600719,3241.908543,1.713951,416323.306450,0.941844,20.124414,3.383171,4.036494,0.073295,0.052401,119.071484,96.024658,32.000000,32.000000,32.000000,32.000000,236.014466,32.000000,69.692786,75.682515,106.192842,106.986017,27.818605,30.886076,28.216098,33.100268,24.506329,31.017174,27.433818,1658.935547,37.940165,0.677186,75.383800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.849398,60.182896,200.951467,159.186035,107.533733,110.453303,54.111225,14.176713,198.381185,6.255272,60.290363,50.283931,165.584046,202.328451,163.595535,198.910540,120.974118,197.546899,-0.065801,-1.810282,32.025740,-235.872085,183.579808,5.478579,38.062339,13.942922,17.001222,885.161998,0.407222,416295.751900,0.943135,20.114090,3.397371,4.035691,0.073548,0.052884,119.067025,96.016863,32.000000,32.000000,32.000000,32.000000,450.731601,32.000000,69.683473,75.650185,106.184737,106.986017,27.853677,30.886076,28.216098,33.119542,24.506329,31.017174,27.434874,1669.921875,37.974423,0.676751,75.381746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.758678,60.179589,201.043405,157.030213,107.470978,110.457873,54.623778,14.177712,198.365677,6.253552,60.315891,50.213945,165.618125,202.329614,163.620694,198.917732,121.025119,197.487826,-0.065759,-1.811454,32.025740,-235.873210,183.636771,5.485330,38.021536,13.895773,22.007204,1135.045123,0.411486,416335.172255,0.942452,20.140823,3.370628,4.039476,0.073596,0.052095,119.147186,96.052388,32.000000,32.000000,32.000000,32.000000,692.369184,32.000000,69.711736,75.634146,106.235386,106.986017,27.890255,30.886076,28.216098,33.077859,24.506329,31.017174,27.436141,1669.921875,37.896622,0.678946,75.384550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.926923,60.180140,201.207887,157.950883,107.445496,110.459371,54.276048,14.175428,198.410791,6.241980,60.303514,50.188758,165.590208,202.276619,163.605462,198.876334,121.022109,197.450446,-0.065774,-1.811464,32.025740,-235.873533,183.850020,5.491813,37.995230,13.900947,13.070179,678.427296,1.512658,416370.922163,0.946134,20.071052,3.394425,4.031171,0.073337,0.052029,119.033482,96.015070,32.000000,32.000000,32.000000,32.000000,1021.044659,32.000000,69.702762,75.612456,106.228742,106.986017,27.901320,30.886076,28.216098,33.130579,24.506329,31.017174,27.437512,1658.935547,37.931294,0.677220,75.380246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.811402,60.193644,201.011004,153.276245,107.450318,110.455365,54.406723,14.177569,198.345431,6.250826,60.362428,50.351711,165.601037,202.272543,163.605441,198.908789,121.045733,197.351540,-0.065706,-1.811182,32.025740,-235.875149,183.498433,5.493973,38.005183,13.861280,66.248777,3430.483134,1.170858,416349.410810,0.939165,20.161653,3.321830,4.040369,0.073416,0.051886,118.952747,96.032917,32.000000,32.000000,32.000000,32.000000,764.027117,32.000000,69.735946,75.619029,106.232854,106.986017,27.920171,30.886076,28.216098,33.068914,24.506329,31.017174,27.439368,1651.611328,37.933638,0.679937,75.383596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.824463,60.205495,200.801954,161.048064,107.458624,110.456121,54.199303,14.175999,198.278487,6.260640,60.324449,50.198425,165.596894,202.248890,163.603913,198.880653,121.010054,197.382782,-0.065759,-1.812707,32.025740,-235.874759,183.541405,5.503024,38.034680,13.874461,43.720553,2272.594467,1.966832,416222.176670,0.941696,19.988151,3.311174,4.030048,0.076480,0.053035,119.037886,96.028847,32.000000,32.000000,32.000000,32.000000,552.496707,32.000000,69.716821,75.622708,106.226839,106.986017,27.954927,30.886076,28.216098,33.092248,24.506329,31.017174,27.441345,1662.597656,37.930771,0.677721,75.376257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.808603,60.205495,200.772318,161.048064,107.468567,110.456862,54.558051,14.175999,198.233868,6.269673,60.309927,50.143683,165.605954,202.195070,163.612245,198.806172,121.055936,197.438610,-0.065900,-1.814204,32.025740,-235.876066,183.624616,5.506367,37.993499,13.920023,19.080069,985.260529,0.388549,416269.000137,0.941829,20.121114,3.251380,4.035442,0.073955,0.052585,119.075239,96.030524,32.000000,32.000000,32.000000,32.000000,574.227242,32.000000,69.736420,75.672673,106.238448,106.986017,27.961169,30.886076,28.216098,33.079144,24.506329,31.017174,27.443322,1673.583984,37.895035,0.678576,75.374978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.763982,60.196124,200.733922,157.740711,107.471505,110.458423,54.186236,14.174287,198.180346,6.285519,60.447771,50.187291,165.608021,202.106494,163.613191,198.870303,121.064039,197.350543,-0.065932,-1.812242,32.025740,-235.879248,183.539856,5.515246,37.973846,13.866527,15.351025,798.138747,0.588211,416354.673268,0.945197,20.119448,3.298485,4.030188,0.073700,0.051667,119.135564,96.041674,32.000000,32.000000,32.000000,32.000000,696.417595,32.000000,69.739958,75.722348,106.206083,106.986017,27.990408,30.886076,28.216098,33.086916,24.506329,31.017174,27.444522,1662.597656,37.935243,0.677996,75.379922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.786762,60.239393,200.884552,157.325148,107.449646,110.456893,54.335558,14.175428,198.200610,6.287874,60.413153,50.239276,165.611823,202.167017,163.594126,198.793704,121.056969,197.342380,-0.065785,-1.811553,32.025740,-235.877943,183.339496,5.515329,37.996186,13.892581,47.374950,2456.374789,1.348086,416274.945918,0.939316,20.135862,3.273019,4.030876,0.074786,0.052738,119.131225,96.053328,32.000000,32.000000,32.000000,32.000000,599.693470,32.000000,69.746252,75.794127,106.184963,106.986017,27.998575,30.886076,28.216098,33.110191,24.506329,31.017174,27.446021,1651.611328,37.883712,0.678758,75.374723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.728654,60.242424,200.840375,159.811966,107.448791,110.449288,54.521001,14.178425,198.254436,6.295741,60.376632,50.144647,165.577981,202.115704,163.582705,198.811695,121.013651,197.338684,-0.065945,-1.811514,32.025740,-235.874293,183.685779,5.508573,37.979039,13.915913,67.217329,3473.340996,1.676602,416284.600412,0.946684,20.172693,3.232709,4.033719,0.075007,0.053361,119.049342,96.031338,32.000000,32.000000,32.000000,32.000000,1010.162601,32.000000,69.744817,75.805066,106.155259,106.986017,28.013888,30.886076,28.216098,33.096820,24.506329,31.017174,27.449447,1655.273437,37.894909,0.678460,75.370461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.784508,60.242424,200.599851,159.811966,107.448202,110.441660,54.283945,14.171575,198.092157,6.294871,60.494467,50.172234,165.608761,202.094949,163.610558,198.660120,121.075410,197.317632,-0.065864,-1.811510,32.025740,-235.879673,183.482976,5.506123,37.950190,13.878860,40.149737,2083.729314,0.543415,416336.902197,0.943702,20.192370,3.236792,4.034899,0.074227,0.052077,119.028425,96.041689,32.000000,32.000000,32.000000,32.000000,836.242778,32.000000,69.761533,75.845152,106.159921,106.986017,28.051204,30.886076,28.216098,33.127654,24.506329,31.017174,27.451403,1662.597656,37.891158,0.679560,75.385633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.703817,60.275496,200.715938,156.958580,107.465072,110.434188,54.153082,14.174858,198.006529,6.280686,60.538820,50.104207,165.590047,202.043757,163.598925,198.629014,121.072051,197.262474,-0.066000,-1.813836,32.025740,-235.877861,183.351652,5.504379,37.962757,13.898135,23.699748,1232.964441,0.383305,416452.352034,0.941643,20.255596,3.278758,4.038725,0.073613,0.052564,118.887269,96.012869,32.000000,32.000000,32.000000,32.000000,627.663397,32.000000,69.773146,75.899951,106.127842,106.986017,28.071176,30.886076,28.216098,33.113860,24.506329,31.017174,27.455261,1673.583984,37.879601,0.679900,75.374620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.823541,60.320694,200.446726,153.367689,107.478066,110.425456,54.691967,14.172003,198.032604,6.271680,60.584570,50.047748,165.594203,201.945042,163.593715,198.606928,121.140490,197.143230,-0.066000,-1.814776,32.025740,-235.879245,183.341456,5.505849,37.946512,13.872207,16.788837,864.822674,0.640496,416246.176107,0.944524,20.197737,3.209299,4.029363,0.073527,0.053183,118.699507,96.033718,32.000000,32.000000,32.000000,32.000000,986.884371,32.000000,69.795189,75.907825,106.164778,106.986017,28.099721,30.886076,28.216098,33.145966,24.506329,31.017174,27.459150,1655.273437,37.798320,0.678674,75.377339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.643792,60.341089,200.485999,151.996464,107.469189,110.419780,54.338668,14.172003,197.934214,6.293767,60.687724,50.010062,165.598339,201.980704,163.594486,198.589164,121.137180,197.284596,-0.065806,-1.816533,32.025740,-235.881695,183.238829,5.510000,37.943465,13.854844,64.229641,3330.094042,1.087079,416337.651867,0.948514,20.314411,3.192479,4.038240,0.074549,0.052658,118.596444,96.033133,32.000000,32.000000,32.000000,32.000000,-90737.783843,32.000000,69.803927,75.932571,106.157432,106.986017,28.082578,30.886076,28.216098,33.076091,24.506329,31.017174,27.461600,1651.611328,37.855584,0.680142,75.369924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.668680,60.400619,200.472267,152.991297,107.512295,110.412172,54.213557,14.177712,197.930280,6.288801,60.757928,50.165863,165.607997,201.880245,163.612043,198.457970,121.129150,197.095069,-0.065785,-1.816674,32.025740,-235.874516,183.111399,5.506734,37.898641,13.883151,58.043103,3016.287326,1.529941,416122.540401,0.936727,20.235602,3.080399,4.023133,0.077146,0.052134,118.602135,96.040981,32.000000,32.000000,32.000000,32.000000,885.807386,32.000000,69.803851,75.918073,106.162007,106.986017,28.104970,30.886076,28.216098,33.184851,24.506329,31.017174,27.464958,1658.935547,37.846119,0.679552,75.376104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.717031,60.400619,200.576647,152.991297,107.539183,110.404543,54.588440,14.175286,197.903501,6.269479,60.735497,50.180168,165.607140,201.919861,163.593182,198.445276,121.113551,197.074033,-0.065911,-1.816663,32.025740,-235.875636,183.250106,5.509412,37.922892,13.842998,17.162418,885.743121,0.401230,416289.390260,0.946571,20.442262,3.135443,4.038491,0.073480,0.051619,118.700371,95.987496,32.000000,32.000000,32.000000,32.000000,968.418996,32.000000,69.805804,75.867268,106.163665,106.986017,28.118199,30.886076,28.216098,33.171683,24.506329,31.017174,27.470065,1673.583984,37.848408,0.680768,75.460682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.717000,60.448298,200.712328,155.350146,107.566021,110.394645,54.290591,14.181279,197.902304,6.262749,60.635836,50.186811,165.611540,201.841608,163.563090,198.415089,121.082155,196.990081,-0.065940,-1.816631,32.025740,-235.874379,183.122146,5.502132,37.943122,13.852662,14.140346,733.779314,0.443826,416337.850397,0.948317,20.475971,3.074106,4.036191,0.074258,0.052364,118.817701,95.926219,32.000000,32.000000,32.000000,32.000000,687.453960,32.000000,69.792009,75.831730,106.136124,106.986017,28.133663,30.886076,28.216098,33.146951,24.506329,31.017174,27.475007,1662.597656,37.897884,0.680678,75.454034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.635818,60.456291,200.477354,150.296292,107.592656,110.381703,54.338463,14.176570,197.913121,6.256950,60.496137,50.220437,165.641441,201.818087,163.572813,198.467096,121.072671,197.073032,-0.065911,-1.817793,32.025740,-235.873208,183.253022,5.497005,37.927526,13.904139,53.469280,2772.215436,1.500198,416301.446891,0.940733,20.425836,3.082002,4.034365,0.073517,0.052735,118.873365,95.908010,32.000000,32.000000,32.000000,32.000000,724.714237,32.000000,69.800279,75.793784,106.132056,106.986017,28.176507,30.886076,28.216098,33.147938,24.506329,31.017174,27.478431,1651.611328,37.837157,0.680267,75.369677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.754890,60.391248,200.350160,154.544554,107.621487,110.364966,54.158027,14.176998,197.877593,6.254250,60.455929,50.155078,165.656970,201.793486,163.618757,198.431017,121.119085,197.085540,-0.065780,-1.819073,32.025740,-235.877517,183.212008,5.500593,37.922171,13.873920,59.692849,3105.199229,1.821794,416397.091717,0.945929,20.473548,3.082655,4.037096,0.073076,0.052775,118.883388,95.909834,32.000000,32.000000,32.000000,32.000000,701.021819,32.000000,69.827468,75.791522,106.152172,106.986017,28.194614,30.886076,28.216098,33.107688,24.506329,31.017174,27.483374,1662.597656,37.819199,0.679742,75.378541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.720250,60.336955,200.313056,156.967534,107.596917,110.354541,54.582962,14.171004,197.885655,6.246726,60.453845,50.036028,165.650692,201.804833,163.624464,198.414593,121.095590,196.963482,-0.065743,-1.819653,32.025740,-235.883020,183.224124,5.505267,37.880268,13.866924,16.856706,870.052786,0.482023,416448.963128,0.946703,20.565741,3.122517,4.038965,0.073305,0.052778,118.869254,95.892116,32.000000,32.000000,32.000000,32.000000,373.050009,32.000000,69.833369,75.765236,106.199146,106.986017,28.190786,30.886076,28.216098,33.131509,24.506329,31.017174,27.483961,1666.259766,37.853619,0.681168,75.378916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.698604,60.336955,200.364199,156.967534,107.580383,110.341180,54.174343,14.176285,197.829973,6.241930,60.526964,50.179055,165.625265,201.766926,163.624477,198.308721,121.096153,196.967783,-0.065869,-1.820351,32.025740,-235.875453,183.151904,5.517453,37.906304,13.884576,23.608482,1227.734329,0.430525,416096.454454,0.947054,20.377234,3.080683,4.026743,0.073454,0.051819,118.865893,95.935782,32.000000,32.000000,32.000000,32.000000,699.842787,32.000000,69.837533,75.753298,106.202903,106.986017,28.195735,30.886076,28.216098,33.155189,24.506329,31.017174,27.484669,1666.259766,37.806794,0.679530,75.378976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.770358,60.343018,200.323598,155.826560,107.557755,110.330518,54.439387,14.177712,197.744124,6.254243,60.504247,50.124929,165.620463,201.806305,163.608787,198.436131,121.047006,196.891997,-0.065984,-1.820340,32.025740,-235.876150,183.031452,5.513726,37.867160,13.831007,13.915213,720.122910,1.524910,416055.567352,0.940176,20.358836,3.059476,4.028802,0.075031,0.053279,118.999559,95.941617,32.000000,32.000000,32.000000,32.000000,1027.203173,32.000000,69.829300,75.733170,106.213050,106.986017,28.209079,30.886076,28.216098,33.171122,24.506329,31.017174,27.487482,1655.273437,37.812870,0.679062,75.381635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.660063,60.349081,200.279323,153.873589,107.549248,110.317575,54.361315,14.175856,197.768910,6.247741,60.492297,50.227846,165.623639,201.778276,163.630722,198.333392,121.029904,196.892754,-0.065958,-1.821491,32.025740,-235.869511,182.845227,5.510712,37.917880,13.883187,58.134019,3012.800585,1.089286,416021.521820,0.947606,20.381273,3.060488,4.031586,0.074082,0.051614,119.168465,95.963090,32.000000,32.000000,32.000000,32.000000,623.597314,32.000000,69.843199,75.755215,106.244628,106.986017,28.224961,30.886076,28.216098,33.132855,24.506329,31.017174,27.490102,1651.611328,37.788692,0.680206,75.381533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.733568,60.340262,200.236000,149.386023,107.520851,110.305407,54.269256,14.179281,197.806983,6.245764,60.506278,50.170032,165.633528,201.679951,163.620010,198.330298,121.011321,196.926215,-0.065906,-1.821503,32.025740,-235.869843,183.092738,5.516895,37.927922,13.865752,66.657890,3460.410997,1.845333,416033.282498,0.941424,20.312984,3.081870,4.024958,0.074561,0.052333,119.326831,95.988678,32.000000,32.000000,32.000000,32.000000,658.447999,32.000000,69.850435,75.742206,106.252806,106.986017,28.233419,30.886076,28.216098,33.201434,24.506329,31.017174,27.492993,1655.273437,37.813664,0.679086,75.374186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.648433,60.340262,200.315590,149.386023,107.480562,110.288658,54.627116,14.177997,197.764186,6.249659,60.504770,50.079407,165.630637,201.617486,163.607736,198.317279,120.999331,196.835475,-0.065947,-1.822283,32.025740,-235.872924,183.183148,5.507661,37.884812,13.863859,29.842624,1539.071269,0.442445,416120.630554,0.944980,20.433374,3.099249,4.033006,0.074046,0.052271,119.295589,95.961854,32.000000,32.000000,32.000000,32.000000,614.757622,32.000000,69.845568,75.700691,106.236240,106.986017,28.244060,30.886076,28.216098,33.163717,24.506329,31.017174,27.495289,1673.583984,37.793398,0.680657,75.376845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.812281,60.339435,200.239255,150.658816,107.437656,110.272687,54.134069,14.174144,197.724703,6.245067,60.558503,50.192509,165.624814,201.650603,163.616525,198.163649,121.032590,196.937565,-0.065924,-1.824037,32.025740,-235.877921,183.029352,5.502927,37.887534,13.870314,22.823248,1187.782085,0.385259,416041.617748,0.944920,20.348341,3.130092,4.026174,0.074146,0.052583,119.233557,95.961423,32.000000,32.000000,32.000000,32.000000,958.916605,32.000000,69.866499,75.702519,106.280793,106.986017,28.253910,30.886076,28.216098,33.218383,24.506329,31.017174,27.497855,1673.583984,37.855711,0.679135,75.382334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.702613,60.367546,200.259836,150.449461,107.444593,110.262807,54.569700,14.177712,197.746413,6.236074,60.457781,50.145396,165.608890,201.724022,163.619688,198.219858,121.031152,196.771689,-0.065869,-1.825785,32.025740,-235.874026,183.076973,5.498889,37.932881,13.866185,15.622875,806.565038,0.861935,416072.485324,0.940356,20.436620,3.108833,4.034681,0.073904,0.052359,119.242712,95.959541,32.000000,32.000000,32.000000,32.000000,848.969909,32.000000,69.864605,75.677968,106.275749,106.986017,28.271400,30.886076,28.216098,33.124181,24.506329,31.017174,27.500448,1658.935547,37.834633,0.680606,75.375788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.760344,60.331994,200.287040,153.340843,107.389829,110.242986,54.345017,14.176427,197.756569,6.228999,60.407461,50.219807,165.585280,201.782937,163.591896,198.224767,121.008545,196.826722,-0.065953,-1.828095,32.025740,-235.874821,182.951688,5.498920,37.938038,13.867699,64.514588,3344.476850,1.123318,415807.041060,0.945353,20.265996,3.112982,4.019877,0.073854,0.051965,119.172962,95.966094,32.000000,32.000000,32.000000,32.000000,884.480497,32.000000,69.849204,75.651544,106.286207,106.986017,28.286895,30.886076,28.216098,33.167966,24.506329,31.017174,27.505230,1655.273437,37.887606,0.677250,75.384729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.740923,60.299473,200.493992,154.516304,107.391128,110.223929,54.622213,14.175571,197.822885,6.225485,60.312164,50.223987,165.592673,201.672315,163.610183,198.278509,121.050205,196.888877,-0.066063,-1.828826,32.025740,-235.878291,183.055090,5.495933,37.953454,13.904283,39.526737,2038.692239,1.644301,415899.723098,0.940066,20.407709,3.053632,4.029161,0.073632,0.052831,119.108353,96.014565,32.000000,32.000000,32.000000,32.000000,1025.966385,32.000000,69.866536,75.655980,106.303873,106.986017,28.328608,30.886076,28.216098,33.158351,24.506329,31.017174,27.506453,1662.597656,37.881837,0.678974,75.459080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.720507,60.299473,200.284259,154.516304,107.383990,110.212537,54.157689,14.172860,197.777680,6.237078,60.208448,50.192849,165.629935,201.798836,163.648658,198.355983,121.072220,196.931873,-0.066094,-1.828827,32.025740,-235.877735,183.057600,5.500834,37.960648,13.887515,20.213567,1051.508613,0.397708,415776.207490,0.942491,20.312332,3.096411,4.025033,0.075145,0.052458,118.934155,96.012238,32.000000,32.000000,32.000000,32.000000,742.214848,32.000000,69.882139,75.671065,106.317094,106.986017,28.344016,30.886076,28.216098,33.172999,24.506329,31.017174,27.507623,1673.583984,37.881188,0.677214,75.391932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
