OSU 80 Ton Compressor Load Stand
49.647856,60.222030,200.257331,154.163613,107.344361,110.199966,54.543883,14.174715,197.780026,6.240615,60.214786,50.189506,165.606923,201.687490,163.644717,198.336814,121.080522,196.868432,-0.066186,-1.828855,32.025740,-235.880127,183.073813,5.496504,37.923090,13.865752,11.860520,612.615054,0.649664,415586.400570,0.937868,20.299931,3.077528,4.030765,0.074443,0.052214,118.847080,96.017956,32.000000,32.000000,32.000000,32.000000,-1291.203970,32.000000,69.892302,75.655192,106.319961,106.986017,28.333502,30.886076,28.216098,33.187315,24.506329,31.017174,27.506854,1658.935547,37.861120,0.677873,75.440746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.753962,60.194195,200.199694,153.020379,107.334182,110.186606,54.372725,14.178282,197.784737,6.230762,60.277852,50.121276,165.601352,201.681406,163.642133,198.273234,121.059483,196.831353,-0.066231,-1.828876,32.025740,-235.872149,183.142807,5.499316,37.911244,13.877490,55.067559,2853.282171,1.269753,415515.364790,0.946241,20.321088,3.071267,4.028202,0.074714,0.051438,118.881736,95.982633,32.000000,32.000000,32.000000,32.000000,810.254918,32.000000,69.853752,75.634215,106.327234,106.986017,28.349387,30.886076,28.216098,33.237051,24.506329,31.017174,27.508550,1651.611328,37.813826,0.677546,75.373922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.640643,60.204117,200.402452,149.445549,107.329821,110.174401,54.208851,14.170576,197.735355,6.226008,60.297006,50.086930,165.575033,201.740770,163.634127,198.274492,121.069252,196.831319,-0.066299,-1.829113,32.025740,-235.876261,182.992011,5.496413,37.910379,13.840816,66.572513,3459.829874,2.165836,415397.787313,0.940752,20.318988,3.039720,4.033554,0.073974,0.053396,118.992418,95.993080,32.000000,32.000000,32.000000,32.000000,479.109211,32.000000,69.849458,75.597798,106.315272,106.986017,28.361829,30.886076,28.216098,33.177636,24.506329,31.017174,27.509006,1655.273437,37.847399,0.678478,75.375481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.751000,60.204117,200.211247,149.445549,107.345117,110.163691,54.581546,14.176427,197.707864,6.216396,60.236898,50.139076,165.561454,201.781955,163.613767,198.282625,121.098158,196.918627,-0.066383,-1.829329,32.025740,-235.879721,182.822792,5.499091,37.899795,13.861208,25.328364,1307.348255,0.465421,415264.151730,0.941319,20.181144,3.047170,4.023794,0.073328,0.051613,119.159556,95.982941,32.000000,32.000000,32.000000,32.000000,634.826247,32.000000,69.831905,75.572119,106.312812,106.986017,28.390812,30.886076,28.216098,33.249684,24.506329,31.017174,27.510906,1666.259766,37.807533,0.677784,75.370904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.669380,60.192266,200.243555,151.447671,107.365628,110.151497,54.211275,14.173002,197.720293,6.211084,60.230501,50.111123,165.569324,201.623942,163.602904,198.248886,121.143836,196.768612,-0.066370,-1.829585,32.025740,-235.883310,183.033269,5.499837,37.938434,13.879599,23.079443,1199.404556,0.386001,415305.469625,0.946452,20.308557,3.037389,4.037064,0.074621,0.052885,119.342296,95.966294,32.000000,32.000000,32.000000,32.000000,685.505963,32.000000,69.834410,75.596042,106.322227,106.986017,28.419611,30.886076,28.216098,33.187899,24.506329,31.017174,27.511998,1673.583984,37.815142,0.678965,75.377825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.628463,60.184825,200.322470,154.968875,107.305252,110.136292,54.137305,14.172289,197.619392,6.191212,60.402660,50.129740,165.550495,201.622902,163.599781,198.155763,121.100758,196.850008,-0.066131,-1.829888,32.025740,-235.878469,182.959786,5.500607,37.883117,13.852824,28.885482,1503.186890,1.011803,415113.995397,0.937608,20.194133,3.040476,4.024266,0.074136,0.053818,119.515320,95.977964,32.000000,32.000000,32.000000,32.000000,-20148.957734,32.000000,69.833029,75.675873,106.327395,106.986017,28.408084,30.886076,28.216098,33.240678,24.506329,31.017174,27.513662,1651.611328,37.808092,0.677836,75.378558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.741302,60.226991,200.349015,157.112200,107.259886,110.125626,54.340133,14.177426,197.667841,6.187527,60.399000,50.027831,165.560630,201.549355,163.599814,198.215825,121.078132,196.852371,-0.066016,-1.830102,32.025740,-235.872842,182.974550,5.507731,37.869558,13.876534,64.329449,3335.178873,1.111953,415019.291048,0.945582,20.266893,2.939819,4.031529,0.073402,0.053464,119.567583,96.021940,32.000000,32.000000,32.000000,32.000000,-101038.780745,32.000000,69.820200,75.702288,106.333054,106.986017,28.430552,30.886076,28.216098,33.270243,24.506329,31.017174,27.515074,1655.273437,37.815142,0.678650,75.378967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.606031,60.257582,200.084095,160.967423,107.250452,110.111481,54.634135,14.178996,197.677419,6.179843,60.544110,50.069198,165.566193,201.429053,163.595641,198.080166,121.066449,196.681885,-0.065934,-1.830260,32.025740,-235.871272,182.873330,5.499393,37.862274,13.818783,35.900968,1851.279895,0.889199,415078.191501,0.947582,20.301909,3.012732,4.036443,0.072948,0.052444,119.629628,95.968052,32.000000,32.000000,32.000000,32.000000,-6119.395434,32.000000,69.805620,75.748808,106.323567,106.986017,28.428917,30.886076,28.216098,33.207503,24.506329,31.017174,27.518365,1662.597656,37.814800,0.679351,75.413505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.718408,60.257582,199.979258,160.967423,107.250758,110.095828,54.151867,14.174572,197.461670,6.175204,60.718635,50.043657,165.538507,201.492845,163.573139,198.041028,121.064028,196.683174,-0.065874,-1.830283,32.025740,-235.876349,182.781290,5.499649,37.832109,13.873469,21.660697,1126.909393,0.398530,415052.172949,0.941707,20.227055,3.036224,4.027820,0.073455,0.052290,119.708401,95.951873,32.000000,32.000000,32.000000,32.000000,1003.563993,32.000000,69.778227,75.724080,106.285683,106.986017,28.433313,30.886076,28.216098,33.293833,24.506329,31.017174,27.521384,1673.583984,37.772068,0.677962,75.382769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.654517,60.349908,200.002985,158.681364,107.286654,110.078259,54.331842,14.170434,197.475183,6.164070,60.702180,49.988026,165.545799,201.363400,163.557571,197.959801,121.096729,196.749556,-0.065730,-1.832017,32.025740,-235.882448,183.036084,5.488849,37.867322,13.888975,12.506450,648.499433,0.715098,415175.486735,0.939401,20.397951,2.985409,4.033463,0.074380,0.052517,119.794105,95.933555,32.000000,32.000000,32.000000,32.000000,713.077555,32.000000,69.769714,75.727166,106.258022,106.986017,28.435461,30.886076,28.216098,33.232425,24.506329,31.017174,27.526995,1658.935547,37.754236,0.678907,75.375209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.646666,60.432038,199.985292,157.618138,107.271628,110.063784,54.455528,14.175000,197.396723,6.160329,60.706105,50.077709,165.580764,201.329851,163.575744,198.011794,121.104333,196.534564,-0.065753,-1.832612,32.025740,-235.876574,182.821855,5.480544,37.877744,13.869160,55.687777,2881.030821,1.182277,415029.170357,0.945280,20.281372,2.988301,4.022238,0.072858,0.052299,119.842510,95.984057,32.000000,32.000000,32.000000,32.000000,722.024210,32.000000,69.761602,75.750434,106.218782,106.986017,28.445416,30.886076,28.216098,33.278499,24.506329,31.017174,27.529668,1651.611328,37.776485,0.677986,75.378081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.667907,60.454637,199.945785,160.533715,107.216841,110.054608,54.342873,14.176570,197.430164,6.168814,60.738211,49.972070,165.599796,201.305738,163.582821,197.983702,121.084384,196.542336,-0.065562,-1.832658,32.025740,-235.872881,182.754245,5.482259,37.862238,13.865103,68.197122,3535.521216,2.050338,415079.571639,0.943560,20.439954,2.979940,4.027891,0.074002,0.052401,119.908024,96.047695,32.000000,32.000000,32.000000,32.000000,-68888.161521,32.000000,69.785622,75.735544,106.152722,106.986017,28.463435,30.886076,28.216098,33.288968,24.506329,31.017174,27.536001,1655.273437,37.756525,0.679194,75.378439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.671567,60.454637,200.010928,160.533715,107.161234,110.042402,54.630715,14.170148,197.331400,6.184300,60.787231,49.955415,165.583872,201.336123,163.577733,197.908503,121.070544,196.547015,-0.065759,-1.832661,32.025740,-235.882733,182.908209,5.479232,37.826700,13.837120,18.722344,965.502328,0.460551,415127.267901,0.941661,20.530230,2.893485,4.028172,0.073777,0.052059,119.969848,96.060843,32.000000,32.000000,32.000000,32.000000,-9483.043297,32.000000,69.781652,75.725832,106.128301,106.986017,28.459065,30.886076,28.216098,33.284594,24.506329,31.017174,27.540251,1666.259766,37.785554,0.678916,75.370700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.633859,60.481371,199.895161,160.839183,107.094613,110.025604,54.557958,14.174858,197.316987,6.191666,60.869485,50.040693,165.591224,201.193606,163.579478,197.885832,121.075414,196.522341,-0.065711,-1.832628,32.025740,-235.874267,182.735401,5.477624,37.806902,13.832522,12.808894,661.429432,0.375875,415149.854035,0.943147,20.530793,2.916285,4.025654,0.073139,0.051992,120.025308,96.114163,32.000000,32.000000,32.000000,32.000000,-14563.196004,32.000000,69.786073,75.717858,106.083090,106.986017,28.488545,30.886076,28.216098,33.344300,24.506329,31.017174,27.546005,1658.935547,37.736277,0.678918,75.365927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.532171,60.533186,199.640552,159.021446,107.033978,110.013010,54.390429,14.173002,197.227039,6.204718,60.973579,50.009924,165.586524,201.119773,163.589392,197.802814,121.056184,196.316435,-0.065536,-1.832604,32.025740,-235.881513,182.802073,5.471080,37.890455,13.873902,53.579316,2775.266335,1.369218,415129.924200,0.937998,20.526996,2.931842,4.026668,0.073178,0.051916,119.988798,96.112911,32.000000,32.000000,32.000000,32.000000,870.661779,32.000000,69.780858,75.723395,106.050002,106.986017,28.475225,30.886076,28.216098,33.319965,24.506329,31.017174,27.551727,1651.611328,37.764855,0.678433,75.374586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.613292,60.605120,199.654641,161.530814,107.021905,109.995868,54.390645,14.173716,197.137371,6.196290,61.008190,50.011775,165.605222,201.069939,163.571758,197.733446,121.117306,196.440558,-0.065496,-1.832577,32.025740,-235.875735,182.656922,5.462831,37.882071,13.868871,67.623188,3502.687735,2.001672,415124.717025,0.939955,20.592853,2.917918,4.027395,0.074158,0.053052,119.917858,96.071481,32.000000,32.000000,32.000000,32.000000,536.840130,32.000000,69.758852,75.733690,106.028539,106.986017,28.457755,30.886076,28.216098,33.388098,24.506329,31.017174,27.555800,1658.935547,37.768462,0.679431,75.456028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.613564,60.634335,199.712668,163.672017,106.988198,109.984425,54.627255,14.176570,197.168500,6.196567,60.831477,50.053777,165.614868,201.124976,163.557050,197.730922,121.091377,196.399011,-0.065489,-1.832547,32.025740,-235.872554,182.640034,5.456418,37.841485,13.836903,18.233816,940.368735,0.478964,415271.083133,0.944997,20.750288,2.861567,4.030523,0.073630,0.051952,119.786392,96.009388,32.000000,32.000000,32.000000,32.000000,855.634605,32.000000,69.740084,75.694858,105.973904,106.986017,28.465497,30.886076,28.216098,33.349349,24.506329,31.017174,27.563078,1669.921875,37.795165,0.679536,75.382309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.632676,60.634335,199.756996,163.672017,106.964993,109.972962,54.209579,14.177854,197.191358,6.197194,60.764765,50.089335,165.606568,201.131986,163.570108,197.794790,121.092503,196.311819,-0.065412,-1.832564,32.025740,-235.872250,182.439328,5.448450,37.843865,13.837877,20.744505,1078.095015,0.378991,415116.024293,0.943329,20.737952,2.846013,4.024217,0.073904,0.053053,119.631408,95.989206,32.000000,32.000000,32.000000,32.000000,-2209.368575,32.000000,69.745818,75.658511,105.968677,106.986017,28.472537,30.886076,28.216098,33.356708,24.506329,31.017174,27.568928,1662.597656,37.799474,0.678571,75.458244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.575674,60.585276,200.033178,163.577054,106.912871,109.963018,54.456282,14.172860,197.184729,6.192748,60.711404,50.076868,165.622403,201.097056,163.594607,197.678318,121.079161,196.417828,-0.065368,-1.832665,32.025740,-235.878878,182.706482,5.454294,37.849833,13.819504,37.749831,1952.976516,1.405810,415167.716681,0.939212,20.766884,2.856693,4.025364,0.075553,0.052249,119.513298,95.963810,32.000000,32.000000,32.000000,32.000000,535.480816,32.000000,69.741388,75.638036,105.956305,106.986017,28.481976,30.886076,28.216098,33.352633,24.506329,31.017174,27.571837,1651.611328,37.726974,0.678216,75.414775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.625982,60.551100,199.704932,159.711466,106.867832,109.956188,54.451711,14.176570,197.154118,6.176859,60.640424,49.991238,165.609472,201.123995,163.589520,197.693926,121.084117,196.372240,-0.065470,-1.832897,32.025740,-235.875495,182.720635,5.455712,37.866944,13.821577,67.078552,3470.580659,1.235327,415104.765860,0.945950,20.747045,2.823552,4.024707,0.074731,0.052550,119.284410,95.974946,32.000000,32.000000,32.000000,32.000000,-20860.692694,32.000000,69.750285,75.632032,105.960548,106.986017,28.516286,30.886076,28.216098,33.395800,24.506329,31.017174,27.576308,1655.273437,37.775493,0.677952,75.436296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.586711,60.505900,199.748392,155.974835,106.841903,109.947765,54.270984,14.174429,197.174858,6.168852,60.641833,50.129444,165.628634,200.965631,163.624853,197.640936,121.075652,196.336145,-0.065481,-1.832876,32.025740,-235.875348,182.568551,5.450853,37.857622,13.894510,28.578992,1483.573971,0.680037,415074.251019,0.942646,20.757171,2.875815,4.034906,0.073881,0.052463,119.173499,95.965033,32.000000,32.000000,32.000000,32.000000,-3420.180731,32.000000,69.733773,75.621817,105.958312,106.986017,28.499017,30.886076,28.216098,33.374086,24.506329,31.017174,27.579256,1666.259766,37.739487,0.680449,75.386707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.576438,60.486057,199.735481,162.038807,106.824291,109.931490,54.172049,14.175714,197.158491,6.175418,60.577538,50.037814,165.616341,201.057705,163.579154,197.593979,121.083370,196.230017,-0.065478,-1.832866,32.025740,-235.875044,182.690084,5.436354,37.823166,13.811859,22.082213,1148.410965,0.381856,414947.341069,0.941532,20.670758,2.854123,4.024201,0.074692,0.052660,119.222835,95.930690,32.000000,32.000000,32.000000,32.000000,991.249705,32.000000,69.727606,75.618991,105.976512,106.986017,28.522837,30.886076,28.216098,33.408864,24.506329,31.017174,27.582855,1677.246094,37.740605,0.678067,75.381158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.662524,60.486057,199.902456,162.038807,106.811324,109.921981,54.443070,14.171433,197.108938,6.175403,60.572726,49.960111,165.620953,201.046226,163.625779,197.656030,121.106259,196.331026,-0.065449,-1.832852,32.025740,-235.876875,182.661818,5.418069,37.813880,13.828068,29.357452,1519.167788,0.896840,414900.880508,0.945304,20.666333,2.849336,4.028265,0.074041,0.052536,119.399596,95.944564,32.000000,32.000000,32.000000,32.000000,935.710807,32.000000,69.755551,75.643445,105.986647,106.986017,28.508847,30.886076,28.216098,33.419146,24.506329,31.017174,27.585886,1651.611328,37.733663,0.679151,75.387695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.596042,60.467040,199.692444,152.885040,106.814435,109.913568,54.416074,14.176998,197.175793,6.160397,60.616339,49.940498,165.612804,200.975233,163.610485,197.603575,121.130010,196.241422,-0.065321,-1.832839,32.025740,-235.873760,182.465719,5.422830,37.807479,13.825129,66.493071,3442.541448,1.160606,414800.820711,0.947056,20.657160,2.802641,4.028839,0.073820,0.051937,119.515596,95.944022,32.000000,32.000000,32.000000,32.000000,-86659.606221,32.000000,69.752321,75.666205,105.999650,106.986017,28.507327,30.886076,28.216098,33.375275,24.506329,31.017174,27.588848,1655.273437,37.718680,0.679076,75.372370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.711288,60.473103,199.673187,154.621472,106.802719,109.902123,54.301580,14.176427,197.109030,6.169937,60.725693,49.905491,165.596676,200.967628,163.620945,197.609687,121.115693,196.215712,-0.065323,-1.832850,32.025740,-235.874167,182.636791,5.420989,37.798086,13.798643,42.820183,2221.600875,0.872120,414647.599889,0.940467,20.567795,2.816848,4.025217,0.072933,0.052018,119.569122,95.975203,32.000000,32.000000,32.000000,32.000000,879.538846,32.000000,69.751445,75.676464,105.999426,106.986017,28.516097,30.886076,28.216098,33.419312,24.506329,31.017174,27.592416,1666.259766,37.715849,0.678525,75.372941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.553987,60.547517,199.404524,153.259467,106.784233,109.889927,54.581190,14.174287,197.024190,6.169819,60.873542,49.974660,165.580853,200.913141,163.612585,197.611783,121.115252,196.176843,-0.065389,-1.832813,32.025740,-235.876798,182.336886,5.410031,37.813700,13.867988,22.285582,1150.299616,0.385161,414591.700438,0.942199,20.617781,2.760190,4.026379,0.073243,0.052610,119.669888,95.995688,32.000000,32.000000,32.000000,32.000000,874.306297,32.000000,69.728495,75.676756,105.973096,106.986017,28.532917,30.886076,28.216098,33.356580,24.506329,31.017174,27.596254,1673.583984,37.732671,0.678988,75.454545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.650863,60.547517,199.602270,153.259467,106.758480,109.882304,54.446110,14.179567,196.916862,6.163416,60.967662,49.894823,165.575383,200.931180,163.588351,197.438439,121.099568,196.135762,-0.065465,-1.832794,32.025740,-235.870538,182.327482,5.404385,37.816801,13.814113,14.823808,767.048637,0.596790,414492.074785,0.941699,20.504273,2.765062,4.016657,0.073319,0.052323,119.764788,96.036734,32.000000,32.000000,32.000000,32.000000,536.227542,32.000000,69.740690,75.688041,105.953962,106.986017,28.497377,30.886076,28.216098,33.457278,24.506329,31.017174,27.602994,1655.273437,37.738026,0.677558,75.452593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.528210,60.635989,199.584059,151.667965,106.764039,109.870855,54.354251,14.178140,196.911512,6.166984,60.948175,50.026757,165.569995,200.899490,163.587076,197.440435,121.049140,196.121602,-0.065407,-1.832760,32.025740,-235.870331,182.372229,5.407863,37.807894,13.850570,63.474452,3289.996517,1.148875,414681.554421,0.940222,20.741945,2.751223,4.023985,0.075172,0.051961,119.710354,96.027965,32.000000,32.000000,32.000000,32.000000,372.096052,32.000000,69.740524,75.697356,105.921398,106.986017,28.519859,30.886076,28.216098,33.407887,24.506329,31.017174,27.610668,1651.611328,37.734582,0.678546,75.447027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.594532,60.670716,199.555032,163.246796,106.730413,109.856335,54.561829,14.167865,196.962199,6.162339,60.898529,50.180544,165.578157,200.867131,163.574256,197.453955,121.007951,196.118510,-0.065334,-1.832718,32.025740,-235.885833,182.405354,5.411128,37.821146,13.883043,54.865171,2832.942847,1.725339,414605.203470,0.940470,20.641354,2.751813,4.020117,0.073580,0.052305,119.614180,96.035139,32.000000,32.000000,32.000000,32.000000,761.222023,32.000000,69.720524,75.670077,105.883496,106.986017,28.519069,30.886076,28.216098,33.490000,24.506329,31.017174,27.615527,1662.597656,37.739360,0.677727,75.417084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.510091,60.642052,199.393218,163.129151,106.739344,109.842618,54.644679,14.175143,197.018672,6.175526,60.679126,50.101568,165.611678,200.953257,163.598857,197.538973,120.937999,196.128563,-0.065355,-1.832713,32.025740,-235.877248,182.442980,5.416544,37.836815,13.810002,22.328412,1151.171302,0.403842,414894.957768,0.944743,20.857208,2.797038,4.029705,0.073650,0.051842,119.481729,96.042541,32.000000,32.000000,32.000000,32.000000,547.846629,32.000000,69.740281,75.668675,105.820331,106.986017,28.543519,30.886076,28.216098,33.469711,24.506329,31.017174,27.623640,1673.583984,37.758202,0.679314,75.452201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.627824,60.570393,199.531157,162.717693,106.726660,109.834989,54.249821,14.173002,197.030097,6.169393,60.580776,50.248545,165.632458,200.965349,163.620062,197.571710,120.925460,196.245262,-0.065363,-1.832707,32.025740,-235.879716,182.421586,5.424554,37.872659,13.889913,15.830633,822.110093,0.466603,414921.348492,0.939729,20.823028,2.837091,4.023731,0.073838,0.052243,119.450728,96.046158,32.000000,32.000000,32.000000,32.000000,488.559921,32.000000,69.747978,75.683737,105.780101,106.986017,28.528237,30.886076,28.216098,33.524380,24.506329,31.017174,27.627486,1666.259766,37.777891,0.678343,75.438649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.511324,60.570393,199.817781,162.717693,106.720994,109.822832,54.375827,14.174287,197.000982,6.159307,60.485127,50.169910,165.631873,200.996733,163.641226,197.500632,120.918603,196.205573,-0.065208,-1.832685,32.025740,-235.875981,182.395460,5.419300,37.881855,13.850138,61.839656,3203.990232,1.147328,415046.754973,0.939873,20.882110,2.910736,4.027325,0.073886,0.051858,119.448567,96.052798,32.000000,32.000000,32.000000,32.000000,591.487361,32.000000,69.744423,75.714829,105.747241,106.986017,28.524248,30.886076,28.216098,33.463318,24.506329,31.017174,27.629380,1658.935547,37.775115,0.678475,75.453437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.588812,60.499837,199.527916,162.133746,106.690607,109.813688,54.630984,14.176285,197.013276,6.147504,60.437636,50.166710,165.580448,200.930516,163.632805,197.620137,120.908442,196.214917,-0.065134,-1.832663,32.025740,-235.875127,182.582970,5.418782,37.851383,13.850913,41.454414,2137.773804,1.615269,414848.237844,0.944004,20.688139,2.966151,4.020550,0.073515,0.052226,119.484291,96.035104,32.000000,32.000000,32.000000,32.000000,834.033943,32.000000,69.717669,75.729479,105.682740,106.986017,28.530237,30.886076,28.216098,33.542069,24.506329,31.017174,27.630953,1666.259766,37.752144,0.676870,75.408902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.573659,60.436172,199.543751,163.924419,106.648110,109.806068,54.192882,14.174287,197.030564,6.143210,60.493131,50.069849,165.604697,200.964997,163.644361,197.524753,120.948447,196.243118,-0.065098,-1.832648,32.025740,-235.876798,182.469534,5.410888,37.824212,13.869610,19.072530,991.507607,0.414730,414911.519916,0.944146,20.809167,2.958428,4.035800,0.073023,0.052321,119.475718,96.055697,32.000000,32.000000,32.000000,32.000000,571.431807,32.000000,69.737516,75.750834,105.676426,106.986017,28.530984,30.886076,28.216098,33.503271,24.506329,31.017174,27.634771,1677.246094,37.730598,0.678932,75.452891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.520135,60.423218,199.531932,161.538935,106.636434,109.799193,54.435271,14.170434,197.039622,6.135244,60.574466,50.055112,165.583079,200.910760,163.615192,197.541435,120.919138,196.172989,-0.064870,-1.832395,32.025740,-235.879997,182.708951,5.408017,37.826033,13.813013,12.917638,668.548196,0.617010,414734.117933,0.937871,20.658087,2.972022,4.023648,0.074228,0.052415,119.408297,96.004227,32.000000,32.000000,32.000000,32.000000,897.486008,32.000000,69.718513,75.733614,105.675296,106.986017,28.535518,30.886076,28.216098,33.521397,24.506329,31.017174,27.635752,1669.921875,37.764603,0.677518,75.374442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.711501,60.423218,199.879356,161.538935,106.620859,109.787782,54.379154,14.178853,197.082854,6.126993,60.684871,50.034293,165.599289,200.937174,163.639315,197.533394,120.957106,196.116439,-0.064893,-1.832139,32.025740,-235.875498,182.568243,5.404255,37.836959,13.817466,64.058768,3318.762133,1.341163,414544.048976,0.945546,20.610162,2.942375,4.025197,0.073744,0.051674,119.396505,96.012660,32.000000,32.000000,32.000000,32.000000,34.847963,32.000000,69.726950,75.765484,105.690410,106.986017,28.535836,30.886076,28.216098,33.560373,24.506329,31.017174,27.638540,1658.935547,37.776233,0.677948,75.445638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.512521,60.473654,199.483858,161.178268,106.623258,109.777117,54.320131,14.176713,196.997524,6.131795,60.668060,50.156092,165.572718,200.952373,163.624682,197.566620,120.959321,196.151681,-0.064838,-1.831300,32.025740,-235.877149,182.780330,5.391769,37.887751,13.835497,61.835139,3207.041131,1.981786,414604.220547,0.942362,20.652833,2.945921,4.029309,0.073401,0.051476,119.233521,96.004469,32.000000,32.000000,32.000000,32.000000,1016.914854,32.000000,69.738979,75.762590,105.704213,106.986017,28.560013,30.886076,28.216098,33.454155,24.506329,31.017174,27.643763,1666.259766,37.775403,0.677883,75.456667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.655454,60.514169,199.558760,151.668244,106.627448,109.769491,54.590276,14.175428,197.032196,6.143423,60.579945,50.086909,165.573698,200.910847,163.612539,197.575114,120.954444,196.118891,-0.064904,-1.830463,32.025740,-235.874839,182.775946,5.387094,37.886597,13.827203,17.495177,902.886266,0.398749,414322.002919,0.939249,20.454168,2.887174,4.020787,0.073738,0.052549,119.178792,96.029250,32.000000,32.000000,32.000000,32.000000,833.445507,32.000000,69.719312,75.801173,105.709210,106.986017,28.540416,30.886076,28.216098,33.579205,24.506329,31.017174,27.647382,1673.583984,37.800484,0.676175,75.376317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.608954,60.492947,199.619825,152.451081,106.586000,109.758793,54.446194,14.180566,197.047793,6.155322,60.558366,50.144676,165.597594,200.952464,163.622241,197.539507,120.943955,196.129905,-0.065056,-1.830145,32.025740,-235.871662,182.689388,5.373462,37.844802,13.836471,13.796223,713.875832,0.413963,414513.220669,0.944454,20.711185,2.897908,4.028958,0.074321,0.052048,119.283660,96.036182,32.000000,32.000000,32.000000,32.000000,18.794387,32.000000,69.728390,75.824610,105.728415,106.986017,28.547630,30.886076,28.216098,33.520085,24.506329,31.017174,27.654114,1666.259766,37.779496,0.677622,75.372055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.630384,60.473103,199.661356,150.353869,106.572701,109.754627,54.198011,14.177284,196.978973,6.141996,60.627376,50.074145,165.594804,200.897489,163.602194,197.449357,120.926959,196.120583,-0.065190,-1.830060,32.025740,-235.874128,182.765891,5.372885,37.839393,13.838490,44.616665,2319.229631,1.459912,414433.831995,0.936846,20.603242,2.890736,4.018869,0.072784,0.052417,119.382780,96.025956,32.000000,32.000000,32.000000,32.000000,-12821.237239,32.000000,69.742729,75.807525,105.722680,106.986017,28.549805,30.886076,28.216098,33.540298,24.506329,31.017174,27.657096,1658.935547,37.756652,0.675690,75.379453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.611299,60.473103,199.534590,150.353869,106.543939,109.752027,54.313041,14.170862,196.941988,6.121421,60.728139,50.087053,165.580669,200.771977,163.590649,197.539419,120.942554,196.074494,-0.065255,-1.830273,32.025740,-235.878263,182.599899,5.376102,37.858127,13.848803,66.137504,3430.628415,1.852957,414424.283370,0.940147,20.630282,2.905273,4.023867,0.073346,0.052003,119.421162,96.049236,32.000000,32.000000,32.000000,32.000000,-77557.050592,32.000000,69.707122,75.819978,105.742522,106.986017,28.565669,30.886076,28.216098,33.531336,24.506329,31.017174,27.660028,1662.597656,37.775169,0.676658,75.367461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.591335,60.503695,199.389604,155.066218,106.487369,109.749722,54.585946,14.175856,196.982449,6.105641,60.797460,50.022687,165.582267,200.900151,163.597502,197.522737,120.964635,196.075244,-0.065092,-1.830521,32.025740,-235.880129,182.697242,5.369087,37.885064,13.902949,28.896854,1491.419138,0.572780,414398.062612,0.943919,20.588192,2.918844,4.022966,0.073820,0.052038,119.505274,96.037311,32.000000,32.000000,32.000000,32.000000,151.297530,32.000000,69.716367,75.818442,105.749047,106.986017,28.558667,30.886076,28.216098,33.549941,24.506329,31.017174,27.664850,1669.921875,37.771346,0.676848,75.377050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.642753,60.555786,199.486388,154.337579,106.475996,109.748938,54.173231,14.170719,197.007057,6.096703,60.741419,50.045164,165.552125,200.868840,163.587164,197.410523,120.929189,196.133281,-0.065103,-1.830743,32.025740,-235.878569,182.649683,5.366823,37.880665,13.855421,21.669243,1126.909393,0.386346,414370.181085,0.942296,20.608003,2.886309,4.021959,0.073217,0.051591,119.543522,96.047575,32.000000,32.000000,32.000000,32.000000,-9813.338168,32.000000,69.697454,75.809555,105.777520,106.986017,28.543772,30.886076,28.216098,33.568765,24.506329,31.017174,27.668697,1677.246094,37.768606,0.676422,75.373922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.534829,60.573700,199.664266,149.965930,106.500792,109.745139,54.590331,14.177997,196.920031,6.076502,60.774084,50.166148,165.558539,200.869575,163.596969,197.436380,120.948144,196.074120,-0.065155,-1.830954,32.025740,-235.870310,182.914752,5.368217,37.833137,13.861929,14.756100,761.527963,0.884149,414375.047483,0.938055,20.659326,2.864503,4.020654,0.074355,0.052469,119.519354,96.021565,32.000000,32.000000,32.000000,32.000000,1022.139281,32.000000,69.721588,75.846291,105.801176,106.986017,28.550992,30.886076,28.216098,33.545658,24.506329,31.017174,27.674866,1662.597656,37.758905,0.676415,75.418406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.639976,60.573700,199.327172,149.965930,106.519775,109.744367,54.374499,14.172860,196.983538,6.064003,60.853188,50.035772,165.564566,200.868527,163.601885,197.362303,120.977467,196.132483,-0.065051,-1.831030,32.025740,-235.876101,182.795567,5.375392,37.859731,13.883602,64.291621,3331.111008,1.178563,414479.204495,0.944250,20.658037,2.921280,4.018439,0.073875,0.051976,119.500866,96.069426,32.000000,32.000000,32.000000,32.000000,993.755761,32.000000,69.724124,75.866116,105.820640,106.986017,28.573126,30.886076,28.216098,33.617939,24.506329,31.017174,27.679864,1655.273437,37.801998,0.676185,75.375686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.568344,60.609254,199.668223,149.946645,106.526974,109.740552,54.224236,14.175856,196.898605,6.041737,60.925090,50.248638,165.577014,200.734440,163.588486,197.429350,120.983576,195.997052,-0.064917,-1.831038,32.025740,-235.876535,182.657758,5.372845,37.863878,13.817971,52.820005,2744.321506,1.735153,414538.215832,0.939289,20.788040,2.880583,4.030785,0.075433,0.051701,119.455983,96.054771,32.000000,32.000000,32.000000,32.000000,622.917358,32.000000,69.748726,75.899194,105.830835,106.986017,28.561958,30.886076,28.216098,33.564316,24.506329,31.017174,27.685650,1669.921875,37.753136,0.678094,75.444019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.621360,60.651423,199.588440,157.290729,106.568526,109.738253,54.198726,14.170719,197.034678,6.017953,60.816937,50.217348,165.581878,200.917425,163.606112,197.487775,120.993517,196.118752,-0.064851,-1.831019,32.025740,-235.883143,182.935211,5.373639,37.923613,13.854501,24.971843,1298.050278,0.397025,414388.408424,0.940818,20.678834,2.872708,4.015457,0.073853,0.051785,119.344700,96.059354,32.000000,32.000000,32.000000,32.000000,749.267141,32.000000,69.774044,75.884772,105.856474,106.986017,28.549097,30.886076,28.216098,33.617287,24.506329,31.017174,27.693520,1677.246094,37.834399,0.675240,75.451340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.581734,60.609806,199.429481,155.084680,106.582746,109.741280,54.399797,14.174001,197.085030,6.007751,60.588738,50.170924,165.589475,200.819612,163.621978,197.556737,120.993254,196.124157,-0.064752,-1.831048,32.025740,-235.877410,182.851203,5.374548,37.959205,13.855024,30.139232,1560.863402,0.484491,414466.919689,0.944978,20.788766,2.816818,4.028140,0.073597,0.051943,119.288322,96.059486,32.000000,32.000000,32.000000,32.000000,627.981273,32.000000,69.770436,75.878305,105.891250,106.986017,28.571857,30.886076,28.216098,33.591874,24.506329,31.017174,27.698496,1658.935547,37.854683,0.677846,75.459105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.600462,60.516373,199.553258,158.962665,106.564164,109.743819,54.568579,14.174287,197.017652,5.996466,60.544700,50.148956,165.597726,200.922138,163.633248,197.565661,120.960877,196.203777,-0.064707,-1.831077,32.025740,-235.874348,182.896847,5.379108,37.941968,13.826752,67.793758,3500.072679,1.023646,414456.512846,0.944399,20.775878,2.851613,4.022228,0.073831,0.051735,119.264513,96.059215,32.000000,32.000000,32.000000,32.000000,608.559700,32.000000,69.761742,75.881212,105.902132,106.986017,28.563423,30.886076,28.216098,33.623471,24.506329,31.017174,27.701617,1651.611328,37.806758,0.675637,75.380195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.665949,60.516373,199.602708,158.962665,106.550239,109.746370,54.320284,14.174858,196.986353,6.011357,60.693392,50.211903,165.614310,200.803128,163.649871,197.499899,120.967073,196.056289,-0.064699,-1.831254,32.025740,-235.880801,182.687759,5.385605,37.899146,13.843629,39.568759,2052.203361,0.848170,414442.172173,0.941657,20.775408,2.853861,4.022237,0.073582,0.053288,119.356658,96.082897,32.000000,32.000000,32.000000,32.000000,899.248123,32.000000,69.774329,75.882994,105.922767,106.986017,28.570897,30.886076,28.216098,33.616062,24.506329,31.017174,27.702350,1673.583984,37.812834,0.675298,75.436740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.593954,60.532359,199.555677,154.706223,106.614008,109.750971,54.584341,14.172574,196.971158,6.009915,60.799334,50.272320,165.571155,200.918299,163.632491,197.546998,120.989502,196.057270,-0.064778,-1.831408,32.025740,-235.875897,182.746497,5.375362,37.869161,13.825652,20.904805,1078.966701,0.377021,414373.473194,0.938145,20.662525,2.915493,4.023214,0.073496,0.053151,119.373245,96.105955,32.000000,32.000000,32.000000,32.000000,978.197980,32.000000,69.752187,75.900159,105.910929,106.986017,28.559645,30.886076,28.216098,33.583847,24.506329,31.017174,27.706926,1673.583984,37.774808,0.676060,75.379394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.721914,60.602915,199.772333,153.657688,106.636636,109.750957,54.139728,14.174144,197.014568,6.027996,60.859417,50.337241,165.562489,200.902365,163.611804,197.568451,120.990371,196.103568,-0.064704,-1.831402,32.025740,-235.878247,183.086458,5.370705,37.921558,13.841591,12.833546,667.821791,0.645345,414312.784658,0.941091,20.594559,2.855098,4.018905,0.073711,0.051607,119.376470,96.112485,32.000000,32.000000,32.000000,32.000000,-556.427120,32.000000,69.774118,75.902152,105.926546,106.986017,28.575180,30.886076,28.216098,33.632116,24.506329,31.017174,27.710992,1662.597656,37.818965,0.675313,75.378158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.691840,60.611459,199.697735,152.454715,106.671391,109.749419,54.335435,14.172717,197.087341,6.034197,60.703066,50.211062,165.572209,200.974060,163.613296,197.504115,120.888046,196.226694,-0.064623,-1.831663,32.025740,-235.874610,182.875535,5.374459,37.915878,13.880645,51.434881,2666.886793,1.222965,414364.956952,0.938110,20.685270,2.833030,4.023790,0.074297,0.052331,119.377933,96.128881,32.000000,32.000000,32.000000,32.000000,969.088268,32.000000,69.759582,75.916977,105.914491,106.986017,28.587231,30.886076,28.216098,33.561621,24.506329,31.017174,27.718203,1651.611328,37.862779,0.676796,75.376641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.724281,60.611459,199.490139,152.454715,106.692286,109.750972,54.635432,14.176142,197.096977,6.030667,60.690393,50.296842,165.583644,200.976504,163.594382,197.471358,120.926265,196.122543,-0.064474,-1.831765,32.025740,-235.878046,182.991866,5.379535,37.938001,13.848857,65.775012,3391.693138,1.989595,414359.227402,0.943317,20.623071,2.849179,4.017792,0.073238,0.052048,119.337746,96.141596,32.000000,32.000000,32.000000,32.000000,1024.195081,32.000000,69.755251,75.915150,105.942200,106.986017,28.597732,30.886076,28.216098,33.584273,24.506329,31.017174,27.723168,1655.273437,37.820894,0.675152,75.371663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.643943,60.578661,199.489963,157.176559,106.711834,109.750988,54.661012,14.178425,197.088637,6.041724,60.746248,50.309359,165.565304,201.021483,163.610500,197.534596,120.854613,196.175921,-0.064489,-1.831783,32.025740,-235.871679,182.912570,5.385126,37.937569,13.822623,16.379073,844.192788,0.496559,414609.331388,0.940552,20.662792,2.996743,4.018723,0.072861,0.051835,119.065011,96.101762,32.000000,32.000000,32.000000,32.000000,984.661633,32.000000,69.739470,75.948105,105.964520,106.986017,28.578689,30.886076,28.216098,33.566490,24.506329,31.017174,27.728017,1673.583984,37.858812,0.674553,75.381456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.687555,60.608703,199.669552,155.005518,106.708499,109.751789,54.086120,14.177284,197.147477,6.066758,60.716522,50.367670,165.575881,200.990569,163.618852,197.643790,120.858395,196.059857,-0.064429,-1.831795,32.025740,-235.872331,182.973265,5.384295,37.931637,13.861244,20.783723,1082.598723,0.387793,414505.332646,0.934731,20.629163,2.920257,4.011926,0.074076,0.052565,119.140628,96.119740,32.000000,32.000000,32.000000,32.000000,853.364343,32.000000,69.733357,75.982005,105.975930,106.986017,28.606855,30.886076,28.216098,33.621150,24.506329,31.017174,27.733623,1666.259766,37.848354,0.674419,75.393440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.678777,60.593269,199.769596,156.149413,106.749647,109.757128,54.348510,14.170719,197.148430,6.052495,60.690318,50.281998,165.566520,201.000363,163.599719,197.488753,120.872929,196.244774,-0.064484,-1.831804,32.025740,-235.879385,183.161349,5.381454,37.962577,13.852572,27.336212,1417.035324,1.559351,414677.071324,0.935873,20.679678,3.011523,4.018415,0.075169,0.051579,119.178741,96.148770,32.000000,32.000000,32.000000,32.000000,941.802833,32.000000,69.756592,76.011250,105.981946,106.986017,28.603451,30.886076,28.216098,33.597822,24.506329,31.017174,27.738273,1655.273437,37.903203,0.674631,75.377450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.690323,60.578937,199.766488,152.360770,106.778913,109.765526,54.567326,14.176855,197.223047,6.051772,60.621055,50.311525,165.554650,201.078640,163.600196,197.688344,120.828976,196.227730,-0.064500,-1.831835,32.025740,-235.874393,183.078890,5.385051,37.919430,13.885243,66.205154,3418.134259,1.228851,414676.776811,0.944991,20.664481,2.965088,4.018502,0.073443,0.052742,119.211229,96.105203,32.000000,32.000000,32.000000,32.000000,1006.311074,32.000000,69.737197,76.002297,105.952792,106.986017,28.595045,30.886076,28.216098,33.607463,24.506329,31.017174,27.742235,1651.611328,37.852357,0.674801,75.376751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
