OSU 80 Ton Compressor Load Stand
49.734156,60.578937,199.924137,152.360770,106.790190,109.773897,54.227594,14.176427,197.140410,6.050926,60.678592,50.300539,165.579697,201.116982,163.642552,197.615391,120.870916,196.245749,-0.064479,-1.830673,32.025740,-235.876781,182.987420,5.389112,37.967914,13.915281,64.470270,3349.416400,0.934778,414655.520063,0.940618,20.658149,3.018502,4.021226,0.073216,0.051329,119.265808,96.083493,32.000000,32.000000,32.000000,32.000000,754.821113,32.000000,69.768304,76.029880,105.933311,106.986017,28.621928,30.886076,28.216098,33.602999,24.506329,31.017174,27.746165,1669.921875,37.854989,0.674172,75.381073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.650692,60.550549,199.677597,157.529428,106.784883,109.781590,54.541748,14.173002,197.147608,6.057287,60.748871,50.247246,165.562710,201.104723,163.644277,197.696715,120.860604,196.272360,-0.064660,-1.830680,32.025740,-235.877592,183.148622,5.391392,37.957673,13.861154,19.890021,1027.391986,0.385901,414749.274587,0.936644,20.631843,3.056195,4.020229,0.073777,0.052462,119.384970,96.039879,32.000000,32.000000,32.000000,32.000000,661.072416,32.000000,69.756101,76.038778,105.912873,106.986017,28.624578,30.886076,28.216098,33.579998,24.506329,31.017174,27.749467,1673.583984,37.852051,0.674955,75.382820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.786420,60.559369,199.593872,152.122556,106.766198,109.790723,54.095992,14.178282,197.137035,6.073700,60.795951,50.261947,165.554418,201.174947,163.648715,197.718945,120.836711,196.232912,-0.064741,-1.830698,32.025740,-235.872149,183.140686,5.389606,37.957655,13.858071,23.711028,1234.853092,0.396238,414656.956077,0.941671,20.586406,3.020874,4.019856,0.074011,0.051999,119.554854,96.049139,32.000000,32.000000,32.000000,32.000000,810.668245,32.000000,69.743581,76.042419,105.897741,106.986017,28.625582,30.886076,28.216098,33.630822,24.506329,31.017174,27.753673,1673.583984,37.863915,0.674828,75.372132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.657200,60.596852,199.728155,153.585257,106.756573,109.796030,54.470021,14.174715,197.224012,6.066198,60.825599,50.292004,165.527907,200.971641,163.629269,197.654097,120.873201,196.245505,-0.064615,-1.830721,32.025740,-235.877187,183.110850,5.388967,37.958286,13.856430,13.942706,721.139877,1.285067,414736.979776,0.937971,20.644564,3.040960,4.021648,0.074182,0.052308,119.685939,96.050010,32.000000,32.000000,32.000000,32.000000,967.136103,32.000000,69.730358,76.044126,105.891037,106.986017,28.657076,30.886076,28.216098,33.552985,24.506329,31.017174,27.758271,1666.259766,37.895305,0.675261,75.373640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.769385,60.629099,199.660106,154.367506,106.727317,109.800573,54.314507,14.171575,197.157295,6.070434,60.737267,50.356763,165.515064,201.135850,163.584144,197.599619,120.830894,196.265383,-0.064332,-1.830817,32.025740,-235.881796,183.125495,5.387547,37.985926,13.883945,59.596437,3091.252264,1.075204,414722.063427,0.942969,20.512701,3.050362,4.009002,0.073430,0.051686,119.820465,96.030275,32.000000,32.000000,32.000000,32.000000,-4906.732327,32.000000,69.713619,76.074891,105.880677,106.986017,28.645075,30.886076,28.216098,33.632206,24.506329,31.017174,27.765639,1647.949219,37.903185,0.673311,75.379948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.724986,60.629099,199.693194,154.367506,106.695654,109.808856,54.634237,14.178568,197.230643,6.056467,60.639302,50.311776,165.524166,201.159037,163.610518,197.628288,120.879419,196.281354,-0.064306,-1.831049,32.025740,-235.876927,182.954807,5.393488,37.979129,13.915588,67.421734,3476.682456,1.833828,414824.524152,0.939310,20.684115,3.018498,4.022139,0.073751,0.052913,119.872582,96.050363,32.000000,32.000000,32.000000,32.000000,1007.530393,32.000000,69.707528,76.110867,105.891783,106.986017,28.641138,30.886076,28.216098,33.566207,24.506329,31.017174,27.771553,1662.597656,37.843684,0.674715,75.374075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.774924,60.588859,199.742610,151.253383,106.736870,109.811910,54.108956,14.174287,197.229140,6.066625,60.619528,50.318865,165.560661,201.260759,163.601721,197.734180,120.862791,196.442925,-0.064175,-1.831215,32.025740,-235.878758,183.159206,5.392774,37.985800,13.897846,24.280347,1264.199831,0.428134,414884.997904,0.939786,20.600071,3.068106,4.011705,0.073868,0.052140,119.806909,96.045751,32.000000,32.000000,32.000000,32.000000,1020.447645,32.000000,69.705679,76.100792,105.895983,106.986017,28.651514,30.886076,28.216098,33.594196,24.506329,31.017174,27.774770,1669.921875,37.910992,0.673169,75.377118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.716177,60.547793,199.978847,153.580782,106.780247,109.816472,54.550317,14.177997,197.300350,6.064452,60.549358,50.312830,165.553423,201.255472,163.628217,197.757611,120.827782,196.396684,-0.064096,-1.831206,32.025740,-235.874884,182.936452,5.395668,37.987441,13.896476,22.762445,1175.578491,0.378813,414850.588795,0.935273,20.646072,3.025447,4.015953,0.074882,0.052349,119.741652,96.048415,32.000000,32.000000,32.000000,32.000000,-2331.384894,32.000000,69.689346,76.129898,105.897822,106.986017,28.658848,30.886076,28.216098,33.563883,24.506329,31.017174,27.779269,1673.583984,37.938056,0.674888,75.381951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.745713,60.510310,199.897747,153.353706,106.809450,109.824840,54.233044,14.176427,197.362521,6.047876,60.611278,50.262041,165.569239,201.276477,163.620819,197.729476,120.872662,196.454207,-0.064319,-1.831205,32.025740,-235.872697,183.223674,5.395770,37.971286,13.894817,13.764586,715.038079,1.051062,414802.403805,0.943238,20.554095,3.101398,4.012916,0.075150,0.054168,119.772867,96.022078,32.000000,32.000000,32.000000,32.000000,980.044388,32.000000,69.704818,76.183151,105.939865,106.986017,28.673903,30.886076,28.216098,33.600372,24.506329,31.017174,27.781937,1669.921875,37.893412,0.673160,75.377212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.808961,60.510310,199.811606,153.353706,106.801149,109.836281,54.363382,14.174144,197.329512,6.042381,60.664707,50.273403,165.551028,201.200090,163.641567,197.865235,120.880581,196.415684,-0.064127,-1.831229,32.025740,-235.874490,183.086784,5.400814,37.980535,13.861821,47.146904,2443.299509,1.123180,414882.532019,0.936758,20.573896,3.119433,4.022410,0.073931,0.052355,119.861981,96.035855,32.000000,32.000000,32.000000,32.000000,1016.078781,32.000000,69.710764,76.239306,105.969418,106.986017,28.688515,30.886076,28.216098,33.582156,24.506329,31.017174,27.784547,1655.273437,37.889265,0.673896,75.377178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.761920,60.518303,199.828898,156.576087,106.805793,109.845924,54.541231,14.172717,197.375318,6.058973,60.567703,50.350920,165.533545,201.227290,163.607543,197.832027,120.914741,196.419971,-0.064198,-1.831822,32.025740,-235.880655,183.301869,5.408759,37.976605,13.874280,67.630405,3493.389758,1.855836,414743.063373,0.941602,20.505804,3.095667,4.018391,0.074384,0.051885,119.870694,95.992861,32.000000,32.000000,32.000000,32.000000,727.359709,32.000000,69.681821,76.220059,105.959949,106.986017,28.704558,30.886076,28.216098,33.544663,24.506329,31.017174,27.788760,1658.935547,37.894747,0.674123,75.378874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.843294,60.515547,199.899658,154.781185,106.792578,109.858637,54.646782,14.176142,197.391981,6.076740,60.614953,50.361655,165.567856,201.251818,163.639310,197.969747,120.943089,196.492283,-0.064230,-1.832444,32.025740,-235.875269,183.193693,5.418564,38.034680,13.910341,32.071145,1653.407327,0.541098,414717.031594,0.938132,20.440307,3.073609,4.011559,0.074885,0.052162,119.837117,95.969259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717812,76.268131,105.959703,106.986017,28.718165,30.886076,28.216098,33.571128,24.506329,31.017174,27.793930,1669.921875,37.851960,0.673306,75.369873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.783285,60.506176,199.911146,157.436522,106.777264,109.867797,54.149295,14.174287,197.363322,6.061379,60.548715,50.396023,165.559707,201.337644,163.602265,197.876460,120.950943,196.552786,-0.064022,-1.832429,32.025740,-235.875818,183.100306,5.423333,38.013837,13.901001,17.376190,904.048513,0.377590,414731.136226,0.936146,20.497008,3.041022,4.015699,0.073066,0.052552,119.783407,95.948342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688431,76.267397,105.963308,106.986017,28.715289,30.886076,28.216098,33.522123,24.506329,31.017174,27.797869,1677.246094,37.889806,0.673882,75.384405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.834609,60.475859,199.997206,158.302118,106.777708,109.878477,54.664324,14.175571,197.517748,6.056795,60.510927,50.419886,165.564380,201.441660,163.599823,197.931365,120.946764,196.577903,-0.064030,-1.832356,32.025740,-235.875187,183.252839,5.423377,38.007563,13.927813,12.932528,666.514263,0.795398,414650.189664,0.932764,20.410017,3.039215,4.010563,0.073699,0.052777,119.699207,95.994377,32.000000,32.000000,32.000000,32.000000,164.671048,32.000000,69.710219,76.322790,105.959457,106.986017,28.721549,30.886076,28.216098,33.556248,24.506329,31.017174,27.801389,1673.583984,37.937154,0.673923,75.375967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.818615,60.475859,199.955061,158.302118,106.796137,109.887589,54.417148,14.173716,197.464410,6.065851,60.429100,50.406011,165.542204,201.419847,163.607221,197.970580,120.938803,196.626163,-0.063844,-1.832144,32.025740,-235.878512,183.091904,5.415474,38.025521,13.916958,33.631305,1741.156983,1.469760,414705.788579,0.942635,20.462755,3.053560,4.015628,0.073596,0.051657,119.631610,95.932235,32.000000,32.000000,32.000000,32.000000,995.160557,32.000000,69.712182,76.339564,105.946186,106.986017,28.740365,30.886076,28.216098,33.523648,24.506329,31.017174,27.803982,1651.611328,37.938633,0.674029,75.388437,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.815699,60.442235,199.999574,153.320708,106.850646,109.902105,54.397505,14.174858,197.547924,6.083914,60.429464,50.395944,165.558292,201.466956,163.597096,198.038380,120.927004,196.633671,-0.063988,-1.830730,32.025740,-235.874103,183.211662,5.421471,38.024529,13.876173,63.376290,3282.296630,1.973619,414670.205078,0.932713,20.379315,3.066956,4.013219,0.073431,0.052076,119.567225,95.952318,32.000000,32.000000,32.000000,32.000000,887.051634,32.000000,69.714672,76.333386,105.955693,106.986017,28.757831,30.886076,28.216098,33.531126,24.506329,31.017174,27.806290,1655.273437,37.961351,0.672794,75.383255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.832765,60.399792,200.312246,150.902282,106.880323,109.916595,54.542797,14.175571,197.473293,6.093726,60.345030,50.366769,165.550427,201.474213,163.615089,198.066474,120.956940,196.590310,-0.063912,-1.830501,32.025740,-235.879107,183.196712,5.424246,38.005129,13.892761,48.621636,2511.436245,0.759093,414735.039963,0.937358,20.395864,3.092620,4.013662,0.073158,0.051990,119.387314,95.973835,32.000000,32.000000,32.000000,32.000000,1026.745193,32.000000,69.724626,76.341615,105.968210,106.986017,28.759815,30.886076,28.216098,33.528603,24.506329,31.017174,27.809668,1666.259766,37.937406,0.672910,75.369183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.803830,60.368373,200.276397,152.150236,106.886317,109.930336,54.136628,14.171718,197.476304,6.100394,60.424896,50.334652,165.555263,201.438298,163.613186,197.919200,120.917620,196.680647,-0.063674,-1.830238,32.025740,-235.883777,183.014526,5.425303,38.047049,13.898585,12.883062,670.436847,0.402922,414769.513603,0.937797,20.365259,3.107171,4.014790,0.073990,0.052239,119.271791,95.947904,32.000000,32.000000,32.000000,32.000000,972.783315,32.000000,69.737877,76.340348,105.964070,106.986017,28.782518,30.886076,28.216098,33.516560,24.506329,31.017174,27.811155,1669.921875,37.897938,0.672677,75.372609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.856744,60.368373,200.009102,152.150236,106.901313,109.939550,54.607250,14.174715,197.517382,6.101853,60.521264,50.411721,165.519093,201.384040,163.621559,198.052905,120.936113,196.616062,-0.063540,-1.830147,32.025740,-235.877677,183.260467,5.425712,38.034392,13.901560,15.996886,825.306272,0.525631,414686.014942,0.934966,20.305156,3.061330,4.019690,0.074477,0.052262,119.284827,95.907725,32.000000,32.000000,32.000000,32.000000,913.115921,32.000000,69.735107,76.331834,105.933098,106.986017,28.811611,30.886076,28.216098,33.529544,24.506329,31.017174,27.812889,1658.935547,37.970276,0.673664,75.378243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.790192,60.413021,200.131450,156.098774,106.909841,109.954831,54.334810,14.177997,197.453655,6.136812,60.562751,50.340444,165.508942,201.408424,163.600134,197.998819,120.945726,196.561557,-0.063535,-1.830130,32.025740,-235.873741,183.214312,5.426210,38.028911,13.954948,49.946466,2589.742643,1.984589,414801.871286,0.942621,20.303682,3.133785,4.021305,0.073350,0.053569,119.385888,95.947407,32.000000,32.000000,32.000000,32.000000,1027.476689,32.000000,69.745845,76.396440,105.909026,106.986017,28.803403,30.886076,28.216098,33.482362,24.506329,31.017174,27.818517,1651.611328,37.953075,0.674643,75.374373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.884758,60.442511,200.203321,159.107099,106.896617,109.966294,54.438017,14.178140,197.547447,6.139313,60.534389,50.380871,165.518833,201.441448,163.575921,198.025201,120.928081,196.604469,-0.063472,-1.830136,32.025740,-235.873272,183.277271,5.431549,38.067947,13.900172,66.665860,3450.096054,1.595403,414752.208059,0.933486,20.248931,3.091604,4.011676,0.073637,0.052279,119.425103,95.955439,32.000000,32.000000,32.000000,32.000000,720.708196,32.000000,69.760553,76.433683,105.903031,106.986017,28.810537,30.886076,28.216098,33.531527,24.506329,31.017174,27.822836,1655.273437,37.933368,0.672144,75.374084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.766199,60.451606,200.312531,158.216756,106.894379,109.977733,54.139520,14.173430,197.634916,6.141161,60.429005,50.507411,165.508194,201.427414,163.583258,198.090247,120.847456,196.646936,-0.063503,-1.830120,32.025740,-235.875530,183.176134,5.429817,38.068019,13.927308,22.082913,1149.137369,0.511937,414906.954160,0.939786,20.362449,3.061996,4.019495,0.073962,0.052883,119.257608,95.966772,32.000000,32.000000,32.000000,32.000000,531.321226,32.000000,69.735468,76.480449,105.891144,106.986017,28.839633,30.886076,28.216098,33.472420,24.506329,31.017174,27.826216,1666.259766,37.956338,0.673712,75.454340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.928796,60.414123,200.141015,153.612384,106.882207,109.988169,54.543739,14.173859,197.592197,6.147093,60.375583,50.378539,165.558948,201.453198,163.586878,198.058731,120.853267,196.766040,-0.063532,-1.830114,32.025740,-235.874286,183.322916,5.433823,38.079901,13.932140,22.126843,1142.890291,0.383081,414953.015748,0.936221,20.294100,3.095384,4.013316,0.073781,0.051845,119.235175,96.054481,32.000000,32.000000,32.000000,32.000000,550.387268,32.000000,69.752757,76.539601,105.890680,106.986017,28.850757,30.886076,28.216098,33.540817,24.506329,31.017174,27.830002,1673.583984,37.968779,0.673245,75.382172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.795347,60.414123,199.997090,153.612384,106.870786,110.003168,54.334569,14.171718,197.582375,6.139398,60.401745,50.451607,165.555248,201.517636,163.600420,198.162527,120.795205,196.734026,-0.063540,-1.829953,32.025740,-235.878876,183.182417,5.433501,38.095786,13.944346,14.555276,754.699761,1.159488,415277.414027,0.943969,20.425879,3.191584,4.025072,0.073530,0.052595,119.224879,96.064855,32.000000,32.000000,32.000000,32.000000,955.581155,32.000000,69.738275,76.579174,105.905320,106.986017,28.858989,30.886076,28.216098,33.441890,24.506329,31.017174,27.831877,1651.611328,37.979003,0.674587,75.376061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.920508,60.370854,200.325702,147.977156,106.863087,110.017651,54.364372,14.171718,197.625686,6.150292,60.268139,50.483607,165.555703,201.586342,163.589626,198.174261,120.820858,196.707908,-0.063448,-1.829710,32.025740,-235.878223,183.332523,5.432059,38.068830,13.911044,58.950289,3054.932042,1.153170,415120.295460,0.933617,20.220199,3.229446,4.008529,0.073891,0.053072,119.195638,96.075118,32.000000,32.000000,32.000000,32.000000,979.678856,32.000000,69.723838,76.599850,105.884809,106.986017,28.865183,30.886076,28.216098,33.517523,24.506329,31.017174,27.833332,1651.611328,38.006824,0.672026,75.383425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.920396,60.338608,200.411841,148.104002,106.862744,110.033645,54.620833,14.173573,197.648624,6.164444,60.037098,50.493584,165.535792,201.680459,163.587669,198.254509,120.835693,196.746329,-0.063330,-1.829477,32.025740,-235.878492,183.123577,5.433525,38.063926,13.952388,65.357469,3371.063252,1.756475,415408.634554,0.940099,20.358214,3.275770,4.016381,0.073626,0.052078,119.148493,96.067418,32.000000,32.000000,32.000000,32.000000,-268.943223,32.000000,69.703824,76.670163,105.872017,106.986017,28.899542,30.886076,28.216098,33.441000,24.506329,31.017174,27.836165,1662.597656,37.978876,0.673161,75.375780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.966835,60.221204,200.538093,146.403261,106.864401,110.058068,54.643090,14.172432,197.663663,6.173961,60.063603,50.310025,165.527390,201.669502,163.613000,198.263635,120.808495,196.848355,-0.063508,-1.826816,32.025740,-235.879143,183.333400,5.438017,38.079684,13.907564,17.571277,905.937165,0.433253,415244.409445,0.937012,20.185492,3.240542,4.012894,0.074023,0.052142,119.107503,96.028590,32.000000,32.000000,32.000000,32.000000,-6588.466871,32.000000,69.689106,76.688502,105.859498,106.986017,28.911231,30.886076,28.216098,33.474199,24.506329,31.017174,27.838424,1669.921875,37.977975,0.671996,75.382309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.854757,60.191990,200.243780,149.696231,106.850923,110.071800,54.106441,14.174572,197.649787,6.178227,60.289075,50.267658,165.527920,201.570875,163.650282,198.280281,120.803709,196.785853,-0.063474,-1.825055,32.025740,-235.875042,183.155739,5.442083,38.058048,13.934628,22.501893,1171.655907,0.390922,415228.171730,0.932670,20.153364,3.239793,4.014628,0.073709,0.052295,119.123509,96.053868,32.000000,32.000000,32.000000,32.000000,557.005894,32.000000,69.683467,76.740132,105.876534,106.986017,28.939455,30.886076,28.216098,33.399530,24.506329,31.017174,27.835779,1658.935547,37.972385,0.672734,75.371569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.949200,60.191990,200.160852,149.696231,106.824614,110.084039,54.310698,14.174715,197.701576,6.165396,60.487524,50.271212,165.486531,201.595555,163.605423,198.115326,120.785727,196.834968,-0.063314,-1.823293,32.025740,-235.880127,183.369293,5.448937,38.043515,13.931978,22.368387,1160.323997,1.453364,415174.560875,0.931255,19.987991,3.304390,4.013424,0.073205,0.052441,119.113341,96.039008,32.000000,32.000000,32.000000,32.000000,1021.892739,32.000000,69.688606,76.739877,105.868208,106.986017,28.941804,30.886076,28.216098,33.460153,24.506329,31.017174,27.836241,1651.611328,37.940363,0.672428,75.383536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.890372,60.290378,200.093220,153.498564,106.854604,110.094679,54.484414,14.174287,197.525452,6.149218,60.603518,50.284591,165.450460,201.560938,163.547517,198.184979,120.790948,196.781813,-0.063388,-1.822133,32.025740,-235.876308,183.055601,5.449836,38.049628,13.888614,61.387172,3174.207650,1.135974,415285.592993,0.942861,20.074602,3.286267,4.016543,0.073458,0.053304,119.012201,96.029075,32.000000,32.000000,32.000000,32.000000,-101037.917161,32.000000,69.664779,76.752473,105.854003,106.986017,28.956971,30.886076,28.216098,33.398507,24.506329,31.017174,27.841591,1647.949219,37.930483,0.673162,75.382786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.960433,60.401446,200.268398,152.688748,106.837756,110.102327,54.315379,14.174144,197.641514,6.144316,60.650856,50.305240,165.469958,201.543946,163.535557,198.118667,120.793142,196.712293,-0.063451,-1.822129,32.025740,-235.880044,183.177990,5.445894,38.039422,13.904445,68.162619,3535.521216,1.140646,415292.640014,0.937467,19.976988,3.322251,4.007288,0.075533,0.052816,118.933141,96.026096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659013,76.778864,105.852650,106.986017,28.952747,30.886076,28.216098,33.430004,24.506329,31.017174,27.843809,1658.935547,37.946223,0.672487,75.390534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.841577,60.463181,200.250919,154.175640,106.810274,110.108438,54.622300,14.175286,197.633993,6.130821,60.662175,50.367946,165.510014,201.647982,163.554704,198.156153,120.795556,196.717352,-0.063356,-1.822113,32.025740,-235.875962,183.362522,5.449562,38.075646,13.897143,28.769628,1483.864532,0.416120,415509.737346,0.936024,20.136164,3.297547,4.010658,0.073915,0.052269,118.937917,96.044280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689338,76.860799,105.871431,106.986017,28.962721,30.886076,28.216098,33.381674,24.506329,31.017174,27.850976,1666.259766,37.929329,0.673453,75.373061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.942423,60.463181,200.143069,154.175640,106.828075,110.113008,54.158070,14.173716,197.676715,6.112491,60.560096,50.397889,165.518945,201.587849,163.528403,198.160450,120.790088,196.812911,-0.063042,-1.823263,32.025740,-235.880472,183.343984,5.452575,38.064917,13.900334,21.068310,1095.964565,0.374680,415633.147795,0.937830,20.174844,3.269865,4.008540,0.074527,0.052557,118.892785,96.085362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.684718,76.919192,105.884189,106.986017,28.991679,30.886076,28.216098,33.449203,24.506329,31.017174,27.856637,1669.921875,37.977903,0.673037,75.369754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.879737,60.460701,200.060015,152.156946,106.878596,110.124375,54.611345,14.170291,197.662667,6.110919,60.556784,50.360515,165.514061,201.678976,163.529507,198.178212,120.779141,196.654897,-0.062960,-1.823275,32.025740,-235.879650,183.233527,5.446481,38.093045,13.925667,12.156808,627.143143,0.889714,415837.315005,0.935209,20.359428,3.269306,4.017748,0.073049,0.052112,118.907725,96.095449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670167,76.961972,105.881822,106.986017,28.990110,30.886076,28.216098,33.384164,24.506329,31.017174,27.860077,1658.935547,38.008428,0.674854,75.379504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.936225,60.444440,200.240685,157.258828,106.958711,110.134314,54.360988,14.171575,197.663951,6.093788,60.593480,50.433596,165.538755,201.607465,163.550885,198.186342,120.762711,196.726375,-0.062984,-1.823273,32.025740,-235.876569,183.405149,5.444599,38.133776,13.909223,50.183579,2600.783990,1.212372,415785.046290,0.941172,20.255179,3.309807,4.007476,0.074345,0.052846,119.016877,96.150625,32.000000,32.000000,32.000000,32.000000,135.846309,32.000000,69.694658,77.031522,105.912904,106.986017,28.995932,30.886076,28.216098,33.417289,24.506329,31.017174,27.863596,1651.611328,38.057128,0.672565,75.388429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.863866,60.447472,200.216262,144.583770,107.011102,110.149574,54.654476,14.176427,197.649681,6.084003,60.537493,50.545495,165.501917,201.607737,163.549214,198.140833,120.823682,196.805501,-0.063015,-1.823256,32.025740,-235.875964,183.316511,5.448393,38.107415,13.891391,65.541464,3378.472577,2.102982,415895.675024,0.934740,20.317481,3.262818,4.010847,0.075460,0.052288,119.111338,96.144851,32.000000,32.000000,32.000000,32.000000,-76375.131335,32.000000,69.668317,77.044503,105.909979,106.986017,29.042604,30.886076,28.216098,33.438396,24.506329,31.017174,27.867522,1658.935547,38.008554,0.672628,75.384099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.854289,60.425148,200.319352,146.924495,107.050938,110.159505,54.164704,14.173859,197.703334,6.083587,60.450781,50.571190,165.523598,201.656370,163.553319,198.322919,120.833061,196.887165,-0.063157,-1.823260,32.025740,-235.875429,183.338253,5.447616,38.149083,13.929634,17.258236,897.656154,0.509288,415899.814718,0.937922,20.242841,3.305460,4.009928,0.073261,0.053370,119.283213,96.126712,32.000000,32.000000,32.000000,32.000000,-28958.032355,32.000000,69.687804,77.116493,105.922700,106.986017,29.057363,30.886076,28.216098,33.416459,24.506329,31.017174,27.871053,1677.246094,38.060500,0.671567,75.383979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.934719,60.425148,200.598960,146.924495,107.064436,110.169442,54.603256,14.177569,197.807232,6.090976,60.248375,50.531530,165.529434,201.699341,163.585046,198.299575,120.848899,196.930053,-0.063230,-1.823121,32.025740,-235.874986,183.287795,5.444395,38.136192,13.912487,22.345276,1152.914672,0.390471,415894.360228,0.934510,20.320664,3.273497,4.015258,0.074745,0.051747,119.348916,96.138563,32.000000,32.000000,32.000000,32.000000,-59674.980718,32.000000,69.668128,77.147188,105.904159,106.986017,29.067111,30.886076,28.216098,33.416258,24.506329,31.017174,27.873533,1669.921875,38.092756,0.673323,75.375933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.892530,60.330616,200.482277,144.861336,107.080672,110.183950,54.232516,14.173002,197.811164,6.085837,60.158365,50.464912,165.527087,201.785074,163.571818,198.349769,120.838367,196.884839,-0.063338,-1.822973,32.025740,-235.878736,183.504798,5.441217,38.128078,13.913154,11.823577,614.213144,1.483726,415889.744411,0.943189,20.308244,3.294044,4.018097,0.073282,0.052568,119.556512,96.153905,32.000000,32.000000,32.000000,32.000000,-7537.762508,32.000000,69.685449,77.176702,105.903008,106.986017,29.102409,30.886076,28.216098,33.363276,24.506329,31.017174,27.873050,1658.935547,38.035654,0.672784,75.389537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.972391,60.248763,200.502990,149.237353,107.062699,110.193882,54.295760,14.171718,197.843875,6.100103,60.169153,50.437313,165.537352,201.794259,163.600484,198.409113,120.873177,196.905266,-0.063398,-1.821833,32.025740,-235.881327,183.520319,5.443253,38.150165,13.942471,51.937706,2694.926005,1.145585,415827.941862,0.934041,20.225104,3.293920,4.017224,0.074566,0.052165,119.683953,96.181632,32.000000,32.000000,32.000000,32.000000,-2146.308295,32.000000,69.705139,77.243533,105.918886,106.986017,29.117299,30.886076,28.216098,33.381367,24.506329,31.017174,27.875575,1647.949219,38.000044,0.672002,75.371526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.844726,60.232503,200.487601,151.229062,107.069350,110.199210,54.529618,14.168721,197.780733,6.122467,60.229910,50.437077,165.518686,201.805494,163.595274,198.336198,120.846827,196.970993,-0.063317,-1.821272,32.025740,-235.881383,183.616359,5.454424,38.172541,13.949341,67.481030,3486.416276,2.165403,415803.751298,0.941189,20.174170,3.287887,4.018282,0.073566,0.051933,119.683061,96.184742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689826,77.288010,105.904043,106.986017,29.121267,30.886076,28.216098,33.326782,24.506329,31.017174,27.874453,1655.273437,38.060175,0.673127,75.390031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.985727,60.232503,200.274725,151.229062,107.107070,110.204549,54.161406,14.176570,197.898739,6.142153,60.291702,50.430469,165.492881,201.752489,163.582536,198.362790,120.842996,197.026508,-0.063356,-1.819505,32.025740,-235.875658,183.378328,5.458133,38.168376,13.898153,36.316506,1889.052926,0.492227,415586.003268,0.938323,20.009814,3.260561,4.012275,0.073777,0.052824,119.711389,96.173156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.687350,77.343561,105.904131,106.986017,29.150906,30.886076,28.216098,33.395216,24.506329,31.017174,27.875670,1673.583984,38.051936,0.672767,75.375694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.892901,60.260063,200.411600,152.191335,107.093765,110.213191,54.562347,14.168578,197.854137,6.118494,60.360643,50.492488,165.492983,201.730102,163.584513,198.381364,120.849021,196.884660,-0.063267,-1.818328,32.025740,-235.885610,183.416021,5.452391,38.117494,13.914290,19.182863,990.490641,0.379678,415744.865842,0.936934,20.125492,3.310991,4.022243,0.075741,0.052443,119.726836,96.149961,32.000000,32.000000,32.000000,32.000000,1007.533059,32.000000,69.685387,77.373703,105.887956,106.986017,29.162736,30.886076,28.216098,33.305216,24.506329,31.017174,27.878534,1669.921875,38.093712,0.673172,75.384985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.884828,60.296166,200.390662,150.589217,107.142754,110.223345,54.391776,14.180423,197.840649,6.091145,60.280735,50.463236,165.482316,201.849258,163.531816,198.417492,120.896927,197.017629,-0.063081,-1.818339,32.025740,-235.869681,183.620882,5.450063,38.141222,13.898513,12.921341,669.274600,0.703245,415658.290892,0.940425,19.979786,3.335155,4.006638,0.074570,0.052354,119.649685,96.136801,32.000000,32.000000,32.000000,32.000000,-5520.467110,32.000000,69.653212,77.420386,105.846666,106.986017,29.197598,30.886076,28.216098,33.350351,24.506329,31.017174,27.882608,1658.935547,38.034879,0.671172,75.382155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.924205,60.293134,200.224986,148.649694,107.203084,110.230970,54.286056,14.170006,197.857689,6.092206,60.251205,50.568474,165.485805,201.875320,163.545816,198.384095,120.893466,197.033656,-0.063036,-1.817186,32.025740,-235.879772,183.582727,5.454546,38.184351,13.914001,38.891563,2018.352915,1.334412,415790.940967,0.935566,20.103233,3.277166,4.016836,0.073488,0.052417,119.646219,96.135660,32.000000,32.000000,32.000000,32.000000,-101036.499213,32.000000,69.641725,77.446023,105.837970,106.986017,29.194205,30.886076,28.216098,33.347668,24.506329,31.017174,27.884870,1655.273437,38.100528,0.671970,75.386315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.891551,60.269433,200.529874,147.905911,107.238813,110.238600,54.275125,14.172146,197.868001,6.104625,60.348610,50.497031,165.500935,201.770967,163.551604,198.470984,120.845156,196.951075,-0.062769,-1.815424,32.025740,-235.876325,183.590089,5.451107,38.207574,13.966794,63.832664,3313.386740,1.981563,415788.858283,0.938843,20.147683,3.277972,4.017066,0.075045,0.052276,119.642161,96.152429,32.000000,32.000000,32.000000,32.000000,-12683.154024,32.000000,69.624055,77.448259,105.858939,106.986017,29.209126,30.886076,28.216098,33.318678,24.506329,31.017174,27.886998,1651.611328,38.083020,0.673183,75.383417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.970885,60.269433,200.315672,147.905911,107.278108,110.244689,54.483252,14.169720,197.831090,6.097818,60.368126,50.525793,165.497539,201.807311,163.563953,198.488930,120.844302,197.000396,-0.062732,-1.813667,32.025740,-235.880384,183.599247,5.449548,38.196395,13.915299,57.115300,2953.380702,0.657551,415788.725729,0.939913,20.103953,3.287302,4.010579,0.073668,0.052218,119.484385,96.140280,32.000000,32.000000,32.000000,32.000000,-101041.025303,32.000000,69.651837,77.445349,105.841345,106.986017,29.238790,30.886076,28.216098,33.330407,24.506329,31.017174,27.888241,1669.921875,38.052783,0.671203,75.378183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.913425,60.295615,200.324071,147.285697,107.250736,110.249251,54.193677,14.178282,197.889010,6.087110,60.336400,50.527370,165.493464,201.841392,163.553492,198.385038,120.814883,196.984146,-0.062598,-1.814831,32.025740,-235.871659,183.502572,5.446853,38.179194,13.942291,16.311697,847.970091,0.401298,415910.769256,0.940785,20.113998,3.305365,4.019315,0.074439,0.053133,119.376836,96.113262,32.000000,32.000000,32.000000,32.000000,-500.214376,32.000000,69.639014,77.415366,105.816213,106.986017,29.247640,30.886076,28.216098,33.276189,24.506329,31.017174,27.891332,1677.246094,38.064467,0.672633,75.391966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.003807,60.296717,200.537082,147.525115,107.254905,110.253846,54.562512,14.171290,197.919282,6.092311,60.280146,50.537758,165.494070,201.823930,163.569101,198.410804,120.851331,196.985315,-0.062680,-1.814825,32.025740,-235.879305,183.653191,5.439959,38.163724,13.931220,22.683124,1171.220064,0.447549,415871.528605,0.935607,20.032037,3.324286,4.008648,0.074438,0.052589,119.375288,96.142270,32.000000,32.000000,32.000000,32.000000,1012.387859,32.000000,69.638856,77.425082,105.841323,106.986017,29.249757,30.886076,28.216098,33.300649,24.506329,31.017174,27.893591,1673.583984,38.039062,0.671748,75.378507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.886510,60.268882,200.657627,149.321469,107.305129,110.259901,54.153774,14.172146,197.861137,6.089280,60.308903,50.434492,165.489430,201.867319,163.570076,198.468213,120.813723,197.064690,-0.062813,-1.814856,32.025740,-235.879919,183.702506,5.446188,38.175300,13.903958,13.250179,689.323362,1.568901,416035.035876,0.941901,20.117574,3.347752,4.013431,0.073880,0.053210,119.381952,96.124550,32.000000,32.000000,32.000000,32.000000,-3132.742272,32.000000,69.647821,77.412988,105.836140,106.986017,29.278108,30.886076,28.216098,33.238763,24.506329,31.017174,27.895898,1666.259766,38.059436,0.672318,75.372421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.036384,60.268882,200.450343,149.321469,107.347352,110.268994,54.404273,14.172146,197.809000,6.087336,60.382725,50.495244,165.475789,201.910505,163.549653,198.431217,120.836085,197.023880,-0.062816,-1.814868,32.025740,-235.881715,183.513405,5.444502,38.123679,13.888074,47.906188,2480.781978,1.127347,415902.157757,0.933717,20.025339,3.311733,4.010436,0.074182,0.052044,119.376495,96.099225,32.000000,32.000000,32.000000,32.000000,786.125225,32.000000,69.650123,77.370020,105.804318,106.986017,29.316293,30.886076,28.216098,33.298148,24.506329,31.017174,27.896995,1651.611328,38.001306,0.672250,75.380272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.989189,60.278528,200.391935,151.288326,107.404243,110.282692,54.309291,14.176713,197.810789,6.083583,60.463889,50.500785,165.508736,201.736110,163.577426,198.441651,120.916270,196.936706,-0.063010,-1.814901,32.025740,-235.871922,183.449771,5.447654,38.173028,13.964667,67.090747,3480.314479,1.934669,416063.949733,0.943178,20.118660,3.378411,4.022282,0.073829,0.051974,119.366578,96.101128,32.000000,32.000000,32.000000,32.000000,-1338.082364,32.000000,69.631465,77.335899,105.843634,106.986017,29.338025,30.886076,28.216098,33.222874,24.506329,31.017174,27.900139,1662.597656,38.047879,0.673544,75.377391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.964999,60.316009,200.458653,153.042470,107.423422,110.289531,54.590162,14.170719,197.754456,6.079210,60.539650,50.397979,165.496804,201.803075,163.576342,198.320269,120.956524,197.002375,-0.063244,-1.814909,32.025740,-235.880202,183.613625,5.446108,38.157738,13.885351,29.093327,1501.443520,0.533351,415925.842618,0.935822,19.963894,3.341103,4.006092,0.073203,0.052299,119.279379,96.123182,32.000000,32.000000,32.000000,32.000000,879.628266,32.000000,69.687965,77.281640,105.831600,106.986017,29.336662,30.886076,28.216098,33.215539,24.506329,31.017174,27.903746,1666.259766,38.059544,0.672366,75.377518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.892480,60.368373,200.353465,152.388729,107.415526,110.294867,54.145111,14.170862,197.797420,6.064973,60.559260,50.456924,165.497544,201.675621,163.560207,198.318456,120.928347,196.891677,-0.063466,-1.814921,32.025740,-235.878099,183.478020,5.450248,38.111959,13.902029,22.721802,1182.261411,0.381128,415858.851857,0.938572,20.022237,3.228986,4.008705,0.073702,0.052548,119.391234,96.105490,32.000000,32.000000,32.000000,32.000000,-530.845442,32.000000,69.682976,77.238434,105.860693,106.986017,29.354700,30.886076,28.216098,33.218206,24.506329,31.017174,27.906160,1673.583984,37.986503,0.672052,75.391821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.017526,60.400894,200.625749,152.093200,107.440500,110.298656,54.389072,14.169149,197.769720,6.066052,60.531172,50.493384,165.479585,201.769770,163.528329,198.352598,120.927799,196.915593,-0.063561,-1.814917,32.025740,-235.879648,183.484955,5.447523,38.140862,13.933294,13.391892,693.681789,0.879635,415873.682238,0.934391,20.084692,3.212788,4.011981,0.074337,0.053014,119.467980,96.100901,32.000000,32.000000,32.000000,32.000000,18.690615,32.000000,69.673013,77.201405,105.861729,106.986017,29.355010,30.886076,28.216098,33.254421,24.506329,31.017174,27.910907,1669.921875,38.084192,0.672407,75.393210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.942893,60.400894,200.371852,152.093200,107.457370,110.302454,54.426519,14.170006,197.805225,6.072922,60.506235,50.487580,165.490952,201.762447,163.516470,198.316296,120.855798,196.945833,-0.063472,-1.814898,32.025740,-235.884346,183.503595,5.447982,38.135651,13.899144,57.182125,2959.918342,1.127534,416086.078256,0.943753,20.211979,3.200412,4.015705,0.074031,0.052585,119.653604,96.077213,32.000000,32.000000,32.000000,32.000000,-19301.412018,32.000000,69.670266,77.171115,105.843077,106.986017,29.402235,30.886076,28.216098,33.169667,24.506329,31.017174,27.915087,1651.611328,38.098382,0.674440,75.376180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.041211,60.400343,200.337006,147.744705,107.423598,110.307032,54.191413,14.177712,197.879287,6.074637,60.413798,50.652201,165.488890,201.748232,163.509152,198.319275,120.867242,197.109923,-0.063487,-1.814901,32.025740,-235.872556,183.537733,5.454680,38.197892,13.965767,67.490060,3508.644252,1.910998,416045.379527,0.937051,20.115361,3.209722,4.011109,0.075064,0.052326,119.796463,96.101458,32.000000,32.000000,32.000000,32.000000,604.383331,32.000000,69.647638,77.163910,105.843563,106.986017,29.412847,30.886076,28.216098,33.204732,24.506329,31.017174,27.918128,1658.935547,38.094596,0.671982,75.422446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.961151,60.369200,200.399058,152.106620,107.429890,110.311643,54.627507,14.174001,197.918071,6.053044,60.216385,50.647679,165.492523,201.822225,163.520294,198.472350,120.854488,197.081890,-0.063624,-1.813746,32.025740,-235.875776,183.478060,5.459805,38.216932,13.954786,21.143881,1090.443891,0.447744,416274.372489,0.937977,20.192408,3.292803,4.012019,0.074386,0.053268,119.827618,96.128607,32.000000,32.000000,32.000000,32.000000,953.998108,32.000000,69.690272,77.187242,105.858471,106.986017,29.406256,30.886076,28.216098,33.135985,24.506329,31.017174,27.921186,1669.921875,38.088664,0.672022,75.398836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
