OSU 80 Ton Compressor Load Stand
50.044823,60.250141,200.479205,146.730633,107.444256,110.316218,54.204634,14.172717,197.906980,6.035471,60.070680,50.534637,165.496890,201.960479,163.561427,198.469599,120.864494,197.207281,-0.063485,-1.814926,32.025740,-235.880165,183.581523,5.455060,38.221457,13.937783,23.565778,1224.828711,0.378671,416189.352033,0.940050,20.090377,3.341453,4.003440,0.074084,0.052401,119.778415,96.124801,32.000000,32.000000,32.000000,32.000000,959.612707,32.000000,69.680174,77.242652,105.867450,106.986017,29.433474,30.886076,28.216098,33.173675,24.506329,31.017174,27.922857,1677.246094,38.075519,0.670870,75.384167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.977715,60.250141,200.611128,146.730633,107.477219,110.322301,54.430053,14.176427,197.904316,6.023013,60.157220,50.351219,165.492632,201.846244,163.543282,198.489281,120.856875,197.003675,-0.063498,-1.814947,32.025740,-235.873840,183.426154,5.455233,38.184892,13.924838,18.558143,960.562778,1.210608,416255.012289,0.934150,20.141857,3.343944,4.011098,0.074895,0.052788,119.711951,96.155215,32.000000,32.000000,32.000000,32.000000,-14711.479360,32.000000,69.688733,77.281168,105.845367,106.986017,29.452702,30.886076,28.216098,33.112054,24.506329,31.017174,27.920675,1651.611328,38.100149,0.672036,75.386306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.079055,60.178762,200.433675,150.639530,107.569396,110.332952,54.409261,14.178425,197.836853,6.030970,60.297256,50.415106,165.469113,201.763668,163.538085,198.381106,120.846648,197.046320,-0.063367,-1.817255,32.025740,-235.872169,183.532410,5.448342,38.135777,13.909422,65.267044,3379.489543,1.084590,416014.138260,0.939450,19.936451,3.379838,4.005993,0.074062,0.052850,119.651501,96.160404,32.000000,32.000000,32.000000,32.000000,1014.980002,32.000000,69.676755,77.318252,105.827005,106.986017,29.471318,30.886076,28.216098,33.110237,24.506329,31.017174,27.920224,1658.935547,38.051900,0.671277,75.455431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.056562,60.228093,200.341455,150.458964,107.544297,110.341341,54.693848,14.173145,197.809672,6.022484,60.486186,50.390009,165.474725,201.765423,163.552712,198.268586,120.863983,196.944401,-0.063314,-1.817021,32.025740,-235.878103,183.618172,5.441623,38.157468,13.897323,26.959924,1388.705551,1.379598,416104.230027,0.936992,20.005695,3.312914,4.014012,0.073349,0.051705,119.583345,96.164533,32.000000,32.000000,32.000000,32.000000,432.503043,32.000000,69.681321,77.378312,105.847417,106.986017,29.474299,30.886076,28.216098,33.065582,24.506329,31.017174,27.923536,1666.259766,38.084426,0.671986,75.452610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.001965,60.327860,200.263276,151.931042,107.563642,110.348206,54.141795,14.174858,197.774775,6.029528,60.586048,50.356959,165.453064,201.752249,163.524249,198.263290,120.867749,196.919832,-0.063251,-1.816428,32.025740,-235.873450,183.399457,5.449761,38.148867,13.946005,24.981908,1299.938930,0.391288,415981.695767,0.935178,19.829775,3.338759,4.002345,0.073862,0.051954,119.461968,96.167197,32.000000,32.000000,32.000000,32.000000,718.251863,32.000000,69.672649,77.430597,105.858415,106.986017,29.493359,30.886076,28.216098,33.067329,24.506329,31.017174,27.925279,1677.246094,38.017209,0.671142,75.383323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.092202,60.420462,200.188673,148.242027,107.595971,110.355032,54.590805,14.172146,197.663378,6.034801,60.709921,50.522046,165.485304,201.695063,163.528436,198.254549,120.878823,196.810688,-0.063068,-1.816427,32.025740,-235.879429,183.249577,5.447277,38.161849,13.925415,19.862868,1025.067492,0.947530,416062.930400,0.930964,19.902296,3.284094,4.002302,0.074645,0.052904,119.259211,96.149594,32.000000,32.000000,32.000000,32.000000,464.446799,32.000000,69.673132,77.452053,105.872860,106.986017,29.499175,30.886076,28.216098,33.088465,24.506329,31.017174,27.931467,1666.259766,38.015658,0.670755,75.458440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.968951,60.420462,200.276588,148.242027,107.623322,110.360363,54.488653,14.175286,197.689889,6.049791,60.728528,50.718649,165.478773,201.726994,163.517388,198.295825,120.875947,196.852679,-0.063194,-1.816445,32.025740,-235.875799,183.312922,5.443263,38.222702,13.921159,66.792497,3453.437515,1.023603,416268.616927,0.941894,20.058385,3.271326,4.005108,0.073892,0.052206,119.061270,96.139794,32.000000,32.000000,32.000000,32.000000,524.827774,32.000000,69.650527,77.465850,105.886262,106.986017,29.505576,30.886076,28.216098,33.025151,24.506329,31.017174,27.937862,1655.273437,38.094848,0.672631,75.376641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.032877,60.476410,200.449755,150.658537,107.641673,110.365686,54.197443,14.172574,197.896541,6.057781,60.402243,50.636993,165.488310,201.729027,163.511196,198.430831,120.844634,197.039653,-0.062968,-1.816476,32.025740,-235.878837,183.544833,5.447854,38.161128,13.864886,63.056566,3277.792922,1.285457,416326.439222,0.932583,20.057927,3.220256,3.996404,0.073861,0.052194,119.011440,96.140218,32.000000,32.000000,32.000000,32.000000,789.980677,32.000000,69.657787,77.475100,105.881505,106.986017,29.564794,30.886076,28.216098,33.087027,24.506329,31.017174,27.943282,1662.597656,38.036790,0.671641,75.386212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.945382,60.355420,200.543860,147.282624,107.648205,110.375600,54.671650,14.172003,197.807714,6.057717,60.216850,50.526451,165.528528,201.916906,163.527882,198.395219,120.843175,196.994191,-0.062926,-1.816506,32.025740,-235.882022,183.538388,5.450760,38.147785,13.932591,18.104850,932.959410,0.383235,416455.187556,0.936910,20.185065,3.238522,4.008021,0.074163,0.052167,118.969153,96.118589,32.000000,32.000000,32.000000,32.000000,1012.642631,32.000000,69.628517,77.519722,105.932584,106.986017,29.562835,30.886076,28.216098,33.038576,24.506329,31.017174,27.946921,1673.583984,38.052242,0.671934,75.375379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.036054,60.253999,200.425091,147.570652,107.630845,110.387791,54.630230,14.172432,197.902935,6.067647,60.338203,50.491793,165.497018,201.848628,163.569430,198.526845,120.841644,197.056651,-0.062984,-1.814173,32.025740,-235.880777,183.634591,5.454409,38.160028,13.869051,13.104761,675.812240,0.405826,416572.968322,0.940806,20.175041,3.338330,4.006361,0.073356,0.052143,118.828252,96.058236,32.000000,32.000000,32.000000,32.000000,-101042.510134,32.000000,69.637559,77.492487,105.922268,106.986017,29.597069,30.886076,28.216098,33.011321,24.506329,31.017174,27.946074,1669.921875,38.079252,0.672770,75.379215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.088399,60.273016,200.390270,150.124400,107.640448,110.392394,54.393040,14.178425,197.835055,6.067822,60.402972,50.633585,165.476825,201.799330,163.559317,198.406530,120.803409,196.978902,-0.062832,-1.812909,32.025740,-235.877397,183.780411,5.454411,38.189976,13.900316,35.164725,1821.352032,1.415701,416511.761355,0.934227,20.144362,3.323140,4.015263,0.074453,0.052252,118.898677,96.030609,32.000000,32.000000,32.000000,32.000000,-12994.249910,32.000000,69.647121,77.464532,105.935561,106.986017,29.611699,30.886076,28.216098,33.011617,24.506329,31.017174,27.944269,1651.611328,38.030299,0.673576,75.382650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.028675,60.273016,200.406633,150.124400,107.658755,110.395448,54.355255,14.176855,197.806028,6.065221,60.439417,50.518308,165.471294,201.794652,163.569150,198.453039,120.830607,196.988922,-0.062706,-1.812821,32.025740,-235.872596,183.572772,5.452267,38.210477,13.918779,63.122449,3271.691125,1.951567,416341.844019,0.932925,19.949352,3.347544,4.005613,0.074505,0.053033,118.930255,95.992132,32.000000,32.000000,32.000000,32.000000,696.049618,32.000000,69.668797,77.446112,105.948079,106.986017,29.613621,30.886076,28.216098,32.969641,24.506329,31.017174,27.947009,1662.597656,37.998548,0.671621,75.374706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.030655,60.306639,200.379707,153.364053,107.686026,110.397864,54.610812,14.174287,197.789731,6.066544,60.522842,50.490562,165.469879,201.640767,163.533602,198.307864,120.825187,197.013941,-0.062735,-1.812817,32.025740,-235.875491,183.683762,5.448773,38.140122,13.926803,48.206336,2486.883775,0.726604,416423.116366,0.936003,19.914399,3.357306,4.000732,0.074126,0.052551,118.915009,96.028033,32.000000,32.000000,32.000000,32.000000,1001.815780,32.000000,69.680510,77.381211,105.919474,106.986017,29.651298,30.886076,28.216098,32.992546,24.506329,31.017174,27.950421,1662.597656,38.034699,0.671854,75.378541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.059730,60.344396,200.305653,155.534497,107.729047,110.401829,54.157248,14.174715,197.804051,6.074890,60.457362,50.522016,165.500792,201.755541,163.548836,198.450736,120.865879,196.940584,-0.062617,-1.813955,32.025740,-235.873919,183.747169,5.450305,38.155358,13.935530,12.393648,644.722130,0.405241,416426.152162,0.937909,19.975981,3.333778,4.005835,0.075377,0.052777,118.981702,96.017923,32.000000,32.000000,32.000000,32.000000,914.364017,32.000000,69.655446,77.335804,105.921023,106.986017,29.646346,30.886076,28.216098,32.980043,24.506329,31.017174,27.952764,1673.583984,38.038016,0.673179,75.379700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.081097,60.357900,200.288997,154.768598,107.709139,110.405664,54.574061,14.171861,197.919035,6.065626,60.328305,50.577639,165.499649,201.756613,163.537189,198.385298,120.801401,196.976581,-0.062638,-1.814528,32.025740,-235.880531,183.630104,5.442305,38.152942,13.910918,19.907433,1027.682548,0.530622,416493.607763,0.933583,20.007561,3.348361,4.005139,0.073938,0.053023,119.048975,96.045456,32.000000,32.000000,32.000000,32.000000,734.979614,32.000000,69.706481,77.326731,105.917194,106.986017,29.657765,30.886076,28.216098,32.950742,24.506329,31.017174,27.956788,1673.583984,38.101591,0.672527,75.376163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.140151,60.357900,200.389630,154.768598,107.677953,110.410977,54.148573,14.172146,197.697046,6.044246,60.302179,50.531305,165.501098,201.773257,163.532265,198.306376,120.805446,197.091788,-0.062764,-1.816284,32.025740,-235.881225,183.648826,5.439345,38.161506,13.890075,18.224824,948.213903,2.062610,416450.901544,0.940929,20.015332,3.280799,4.001333,0.073391,0.051916,118.950576,96.040354,32.000000,32.000000,32.000000,32.000000,603.653363,32.000000,69.719710,77.306109,105.859584,106.986017,29.666788,30.886076,28.216098,32.928935,24.506329,31.017174,27.959987,1651.611328,38.080658,0.672045,75.378754,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.041934,60.299473,200.377936,147.333748,107.737501,110.412517,54.320392,14.176713,197.850831,6.036976,60.408749,50.458714,165.504396,201.750341,163.551699,198.351198,120.834688,197.019958,-0.062837,-1.817468,32.025740,-235.877802,183.724693,5.440359,38.134443,13.925685,62.969915,3265.879890,1.283650,416604.642204,0.933370,20.006809,3.358464,3.999293,0.074026,0.052143,118.866037,96.027331,32.000000,32.000000,32.000000,32.000000,988.510115,32.000000,69.717143,77.317963,105.835951,106.986017,29.703161,30.886076,28.216098,32.878723,24.506329,31.017174,27.960415,1655.273437,38.061005,0.670685,75.373538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.993143,60.292032,200.646896,146.497393,107.789159,110.411765,54.137128,14.176855,197.860943,6.048409,60.430332,50.602614,165.490512,201.750484,163.552783,198.420118,120.838520,196.961661,-0.062903,-1.817468,32.025740,-235.873249,183.592025,5.435745,38.170612,13.912433,45.903785,2388.819176,1.401281,416570.533833,0.939531,19.945968,3.396609,3.996590,0.076511,0.052215,118.704579,95.967652,32.000000,32.000000,32.000000,32.000000,1020.237768,32.000000,69.712947,77.326969,105.827501,106.986017,29.716126,30.886076,28.216098,32.927146,24.506329,31.017174,27.963171,1666.259766,38.035348,0.670632,75.390389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.111006,60.319041,200.516082,149.225336,107.791584,110.409504,54.532898,14.169435,197.938346,6.054992,60.388477,50.585609,165.490866,201.806371,163.547512,198.326807,120.863425,196.933019,-0.063010,-1.818641,32.025740,-235.879036,183.829342,5.430882,38.150237,13.912541,17.670826,912.910647,0.406177,416509.571435,0.938449,19.988762,3.341063,4.004201,0.073517,0.052006,118.675751,95.993657,32.000000,32.000000,32.000000,32.000000,939.678617,32.000000,69.748621,77.380013,105.832513,106.986017,29.754864,30.886076,28.216098,32.939891,24.506329,31.017174,27.965402,1669.921875,38.040504,0.671998,75.376206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.052301,60.294512,200.370394,149.259430,107.805751,110.409530,54.247425,14.169007,197.799323,6.060246,60.300847,50.574298,165.487368,201.763738,163.542131,198.319371,120.862947,197.091424,-0.063099,-1.820398,32.025740,-235.879628,183.467028,5.436784,38.088177,13.928642,23.396954,1215.094892,0.558189,416526.827312,0.942611,20.031659,3.315879,4.013488,0.073710,0.052346,118.663885,96.029001,32.000000,32.000000,32.000000,32.000000,269.114383,32.000000,69.745986,77.436635,105.830435,106.986017,29.771363,30.886076,28.216098,32.857404,24.506329,31.017174,27.968836,1658.935547,38.018093,0.673663,75.381482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.028102,60.294512,200.449406,149.259430,107.780932,110.417512,54.406306,14.172717,197.821829,6.079455,60.312125,50.493703,165.485144,201.775955,163.513648,198.375072,120.906835,196.943157,-0.063346,-1.822137,32.025740,-235.880655,183.653639,5.443824,38.126347,13.902227,20.463474,1059.644343,1.446423,416406.051377,0.933398,19.937128,3.280482,4.001438,0.076051,0.052281,118.612071,96.023789,32.000000,32.000000,32.000000,32.000000,996.891278,32.000000,69.729821,77.465039,105.810943,106.986017,29.764892,30.886076,28.216098,32.881700,24.506329,31.017174,27.970243,1651.611328,38.037583,0.671902,75.371143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.090028,60.276047,200.596741,151.238567,107.826996,110.421353,54.403774,14.172432,197.784934,6.103727,60.393335,50.604687,165.463516,201.752440,163.517848,198.412760,120.871515,196.891777,-0.063396,-1.820389,32.025740,-235.878326,183.880308,5.452026,38.155863,13.895268,62.968382,3260.795059,1.092899,416424.161100,0.939459,19.973109,3.338975,4.003220,0.075445,0.052375,118.698391,96.022509,32.000000,32.000000,32.000000,32.000000,-52314.219111,32.000000,69.741940,77.514887,105.791755,106.986017,29.780043,30.886076,28.216098,32.884064,24.506329,31.017174,27.971764,1651.611328,38.023285,0.672588,75.385854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.109724,60.287347,200.383235,150.860353,107.874259,110.423624,54.300185,14.171718,197.812004,6.100218,60.335789,50.565314,165.470795,201.842516,163.537896,198.311489,120.896952,196.939710,-0.063335,-1.818642,32.025740,-235.879367,183.583950,5.465079,38.158099,13.929111,67.958742,3525.932677,1.250547,416377.777028,0.937282,19.998068,3.240785,4.006736,0.072982,0.053223,118.797710,96.063554,32.000000,32.000000,32.000000,32.000000,1018.963892,32.000000,69.762882,77.594450,105.783370,106.986017,29.818822,30.886076,28.216098,32.836096,24.506329,31.017174,27.973873,1658.935547,38.037097,0.672770,75.386153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.129806,60.269157,200.384236,152.050144,107.875846,110.426548,54.646718,14.175571,197.824193,6.109744,60.245508,50.595157,165.483721,201.776682,163.531725,198.261070,120.899081,197.002819,-0.063443,-1.816896,32.025740,-235.874860,183.663020,5.446163,38.143332,13.904355,32.922146,1697.282155,0.406173,416389.082955,0.936038,19.915751,3.257280,4.004724,0.072928,0.051716,118.708358,96.020650,32.000000,32.000000,32.000000,32.000000,490.694788,32.000000,69.749411,77.655537,105.775181,106.986017,29.839569,30.886076,28.216098,32.809695,24.506329,31.017174,27.976485,1666.259766,38.042343,0.672642,75.375959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.060409,60.269157,200.380887,152.050144,107.866685,110.430952,54.115854,14.174287,197.839579,6.104508,60.228969,50.532308,165.481700,201.786031,163.539450,198.374523,120.895293,197.046263,-0.063524,-1.816351,32.025740,-235.880882,183.533493,5.433241,38.122543,13.887226,14.968303,779.252231,0.375947,416344.609670,0.937466,19.906756,3.249406,3.998889,0.076290,0.052685,118.499173,96.017561,32.000000,32.000000,32.000000,32.000000,1025.213818,32.000000,69.768337,77.697315,105.771727,106.986017,29.832635,30.886076,28.216098,32.786229,24.506329,31.017174,27.977916,1669.921875,38.010592,0.671683,75.374186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.112027,60.222582,200.414936,151.213128,107.846206,110.432504,54.098901,14.174144,197.758371,6.085028,60.258774,50.709872,165.477271,201.703114,163.530885,198.339014,120.906452,196.991761,-0.063587,-1.816642,32.025740,-235.879554,183.619824,5.430802,38.108785,13.935205,19.153835,997.464123,0.775749,416309.883474,0.931090,19.867879,3.270394,3.997307,0.074895,0.053256,118.372498,96.012524,32.000000,32.000000,32.000000,32.000000,1027.459340,32.000000,69.750143,77.745080,105.735680,106.986017,29.858203,30.886076,28.216098,32.863965,24.506329,31.017174,27.978700,1658.935547,38.004335,0.671339,75.377834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.014466,60.223133,200.560296,148.794717,107.886125,110.434811,54.302169,14.174572,197.791487,6.077599,60.266535,50.509528,165.446031,201.785335,163.529576,198.350850,120.920402,196.977008,-0.063406,-1.816901,32.025740,-235.873082,183.654352,5.427109,38.100852,13.895773,21.998042,1141.292201,1.708354,416392.391603,0.941695,19.939395,3.290092,4.002782,0.073563,0.052732,118.368813,96.007941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.762806,77.791752,105.721190,106.986017,29.872794,30.886076,28.216098,32.766938,24.506329,31.017174,27.980422,1655.273437,38.035979,0.672738,75.380544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.061981,60.226164,200.498279,149.070802,107.917985,110.437081,54.347851,14.171433,197.777397,6.083142,60.358383,50.445637,165.437832,201.751768,163.496230,198.282845,120.902906,196.924569,-0.063126,-1.817135,32.025740,-235.883736,183.581218,5.434480,38.133812,13.905906,61.194071,3172.173718,1.333826,416264.483845,0.940820,19.839618,3.258973,3.999338,0.073026,0.052788,118.372084,95.965393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.746655,77.808235,105.675516,106.986017,29.902649,30.886076,28.216098,32.812471,24.506329,31.017174,27.982127,1651.611328,38.040793,0.672236,75.372524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.019713,60.283764,200.240709,146.216678,107.905962,110.439392,54.271688,14.174287,197.734489,6.084449,60.422750,50.632695,165.440411,201.725668,163.502190,198.235828,120.891321,196.821970,-0.062879,-1.817360,32.025740,-235.877125,183.422055,5.438936,38.135633,13.938631,66.733642,3464.188300,1.163996,416324.404689,0.939330,19.940757,3.239618,4.010046,0.074349,0.052159,118.396603,95.945026,32.000000,32.000000,32.000000,32.000000,917.466830,32.000000,69.744950,77.869038,105.645811,106.986017,29.912394,30.886076,28.216098,32.772517,24.506329,31.017174,27.983966,1655.273437,38.013747,0.673195,75.375106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.138263,60.283764,200.309654,146.216678,107.927551,110.441671,54.617404,14.172717,197.876417,6.082462,60.410708,50.527165,165.450758,201.766794,163.497559,198.332045,120.839663,196.939076,-0.062947,-1.817617,32.025740,-235.878368,183.596697,5.443800,38.129466,13.918347,31.715923,1635.973621,0.418007,416333.674429,0.937588,19.894780,3.237905,4.005001,0.078089,0.052502,118.476380,95.905205,32.000000,32.000000,32.000000,32.000000,671.342223,32.000000,69.736505,77.890684,105.621158,106.986017,29.904756,30.886076,28.216098,32.783816,24.506329,31.017174,27.988114,1669.921875,38.021482,0.672424,75.372788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.128419,60.299198,200.401682,148.421408,107.947807,110.439387,54.118353,14.174429,197.773530,6.072510,60.342884,50.528065,165.453914,201.769488,163.503723,198.338158,120.887952,196.882675,-0.062887,-1.817859,32.025740,-235.881066,183.498882,5.443408,38.113401,13.916219,18.189536,946.906375,0.383307,416481.860599,0.939939,19.995974,3.211893,4.003236,0.074013,0.052060,118.531479,95.874315,32.000000,32.000000,32.000000,32.000000,-1941.404246,32.000000,69.765740,77.947183,105.642783,106.986017,29.918306,30.886076,28.216098,32.699731,24.506329,31.017174,27.990891,1673.583984,38.021915,0.672900,75.383843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.128899,60.277701,200.304102,159.032922,107.943664,110.440151,54.519323,14.172574,197.825609,6.073882,60.342575,50.497296,165.477154,201.812782,163.504889,198.314301,120.883353,196.957216,-0.062863,-1.819273,32.025740,-235.880144,183.462111,5.442511,38.079432,13.922403,15.403218,795.959533,0.805060,416505.009932,0.931581,19.873775,3.306463,3.995145,0.073488,0.051386,118.440460,95.852672,32.000000,32.000000,32.000000,32.000000,-101041.231600,32.000000,69.739221,78.004777,105.633724,106.986017,29.948578,30.886076,28.216098,32.693120,24.506329,31.017174,27.993176,1662.597656,37.977975,0.671547,75.386732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.005662,60.281559,200.341881,156.590356,107.979226,110.437117,54.361598,14.173145,197.792512,6.082494,60.401599,50.552609,165.482351,201.774420,163.536353,198.262882,120.865180,196.915181,-0.062955,-1.819280,32.025740,-235.882187,183.412103,5.440957,38.104440,13.887461,29.417242,1524.543181,1.404472,416423.005127,0.940393,19.899348,3.237508,3.997766,0.074097,0.052840,118.479188,95.883520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.750798,78.052002,105.631573,106.986017,29.955712,30.886076,28.216098,32.676898,24.506329,31.017174,27.994504,1655.273437,38.013188,0.671894,75.381141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.155298,60.281559,200.344660,156.590356,107.979828,110.432593,54.308140,14.171433,197.790145,6.090593,60.415052,50.585983,165.459255,201.782032,163.501575,198.345266,120.911895,196.869231,-0.063031,-1.819288,32.025740,-235.881612,183.379227,5.437541,38.102006,13.910918,62.980917,3267.187418,1.657847,416406.569140,0.933421,19.877356,3.269418,3.995781,0.075142,0.052308,118.614788,95.898529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710648,78.071843,105.618538,106.986017,29.971547,30.886076,28.216098,32.736887,24.506329,31.017174,27.996787,1658.935547,38.008699,0.672395,75.382070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.006938,60.303332,200.589567,153.419703,107.963460,110.431115,54.145341,14.176142,197.750727,6.083507,60.352247,50.547483,165.459397,201.738810,163.520095,198.437332,120.919856,197.053342,-0.063288,-1.819333,32.025740,-235.873963,183.638138,5.437942,38.129719,13.928948,47.061117,2448.674902,0.870047,416539.436314,0.938650,20.008268,3.272190,4.006384,0.073172,0.051892,118.870139,95.925238,32.000000,32.000000,32.000000,32.000000,950.415610,32.000000,69.713297,78.024320,105.618668,106.986017,29.989849,30.886076,28.216098,32.706343,24.506329,31.017174,28.000570,1666.259766,38.017750,0.673302,75.377467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.053792,60.284315,200.284224,152.244458,107.977407,110.429907,54.554474,14.170006,197.715335,6.095141,60.504610,50.509509,165.453090,201.643847,163.528775,198.293316,120.943569,196.960035,-0.063396,-1.820763,32.025740,-235.879609,183.460848,5.440504,38.087654,13.871053,18.142005,936.881994,0.405306,416299.367717,0.936453,19.854029,3.208640,3.994486,0.073382,0.051796,118.971638,95.948008,32.000000,32.000000,32.000000,32.000000,929.922546,32.000000,69.684715,78.008759,105.634819,106.986017,30.009023,30.886076,28.216098,32.706951,24.506329,31.017174,28.002136,1673.583984,38.017732,0.671597,75.382061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.013891,60.307466,200.337627,150.549526,107.966923,110.429877,54.262193,14.174858,197.783927,6.095759,60.610092,50.482524,165.436504,201.664731,163.497898,198.198099,120.972201,196.937625,-0.063393,-1.821354,32.025740,-235.875574,183.634896,5.442407,38.088159,13.892184,17.163380,891.118514,0.544330,416433.856065,0.942375,20.028724,3.268121,4.011235,0.073780,0.052443,118.999552,95.912214,32.000000,32.000000,32.000000,32.000000,840.527691,32.000000,69.653447,77.972863,105.618929,106.986017,30.017961,30.886076,28.216098,32.664010,24.506329,31.017174,28.004308,1673.583984,38.055343,0.673811,75.386766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.090129,60.389870,200.257566,152.416689,107.966858,110.429137,54.315729,14.168721,197.677931,6.101061,60.668681,50.508063,165.464213,201.659249,163.501669,198.250961,120.964212,196.885292,-0.063734,-1.821349,32.025740,-235.882690,183.436558,5.441530,38.086446,13.930427,41.918232,2174.239306,1.409221,416311.246237,0.934288,19.961374,3.210234,4.001380,0.074062,0.052326,118.924024,95.920510,32.000000,32.000000,32.000000,32.000000,-9722.102409,32.000000,69.642676,77.905467,105.643467,106.986017,30.025116,30.886076,28.216098,32.676099,24.506329,31.017174,28.007512,1655.273437,37.953706,0.672478,75.396466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.028017,60.389870,200.223530,152.416689,107.970425,110.431458,54.402493,14.169435,197.777687,6.108549,60.632314,50.514137,165.457865,201.689080,163.499057,198.315236,120.926508,196.828382,-0.063750,-1.821339,32.025740,-235.878056,183.441840,5.444303,38.110174,13.887424,67.057197,3472.614592,1.490994,416315.522275,0.940202,20.025684,3.173394,4.005640,0.074266,0.052801,118.803389,95.880534,32.000000,32.000000,32.000000,32.000000,-23785.035955,32.000000,69.647257,77.800644,105.604322,106.986017,30.042656,30.886076,28.216098,32.617274,24.506329,31.017174,28.013322,1658.935547,37.999720,0.672455,75.386289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.029095,60.441960,200.358656,146.518901,107.941001,110.430723,54.280406,14.171004,197.613368,6.107157,60.586651,50.503523,165.474471,201.686888,163.486822,198.322836,120.923148,196.865701,-0.063821,-1.821310,32.025740,-235.879263,183.629248,5.446587,38.142412,13.972456,43.752387,2270.851096,0.609640,416383.638851,0.937902,20.029470,3.162207,3.997945,0.074184,0.053270,118.753690,95.901643,32.000000,32.000000,32.000000,32.000000,677.691011,32.000000,69.623338,77.724734,105.577801,106.986017,30.065022,30.886076,28.216098,32.641309,24.506329,31.017174,28.018356,1669.921875,38.014847,0.673321,75.381695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.044863,60.435896,200.598721,147.845843,107.919181,110.425398,54.694863,14.173002,197.746933,6.112113,60.582142,50.518354,165.475301,201.703772,163.489905,198.193962,120.954550,196.863781,-0.063813,-1.821289,32.025740,-235.880859,183.592414,5.442757,38.116304,13.944617,18.262024,940.659297,0.381466,416522.666498,0.937704,20.093514,3.179056,4.002228,0.073453,0.051667,118.791454,95.908964,32.000000,32.000000,32.000000,32.000000,930.594872,32.000000,69.588142,77.660264,105.568710,106.986017,30.079979,30.886076,28.216098,32.627425,24.506329,31.017174,28.021732,1673.583984,38.014631,0.673163,75.377041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.013959,60.432038,200.285464,150.247379,107.947060,110.420817,54.254672,14.173573,197.811735,6.092024,60.508976,50.631981,165.489199,201.765523,163.522213,198.286942,120.955896,196.883288,-0.063716,-1.823054,32.025740,-235.882249,183.533269,5.434677,38.127988,13.904932,15.353627,797.267061,0.585016,416601.474443,0.939914,20.144491,3.196093,4.004843,0.074551,0.052556,118.818324,95.955045,32.000000,32.000000,32.000000,32.000000,956.481990,32.000000,69.618091,77.623724,105.572470,106.986017,30.093140,30.886076,28.216098,32.606365,24.506329,31.017174,28.024838,1669.921875,38.002027,0.673312,75.380365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.079459,60.432038,200.466655,150.247379,107.952716,110.422334,54.282777,14.171575,197.774925,6.081189,60.445299,50.607080,165.501111,201.787573,163.527028,198.423638,120.972822,196.987723,-0.063682,-1.824836,32.025740,-235.877712,183.609097,5.436479,38.143819,13.935962,37.579169,1950.361460,1.402322,416493.296529,0.932409,20.122164,3.163987,4.008378,0.074343,0.052155,118.975051,95.953120,32.000000,32.000000,32.000000,32.000000,334.277253,32.000000,69.613457,77.642573,105.583710,106.986017,30.104538,30.886076,28.216098,32.610545,24.506329,31.017174,28.028006,1647.949219,38.031453,0.673668,75.382794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.071880,60.402548,200.281388,151.971861,107.962430,110.423875,54.313061,14.171004,197.801321,6.072438,60.389462,50.532925,165.490675,201.866341,163.550321,198.378900,121.018656,197.019474,-0.063703,-1.824997,32.025740,-235.875833,183.531516,5.436440,38.117729,13.909710,66.053506,3426.269989,1.666896,416493.604469,0.940564,20.150186,3.169789,4.004591,0.074279,0.052223,119.074769,95.975684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603539,77.632749,105.576954,106.986017,30.137635,30.886076,28.216098,32.531026,24.506329,31.017174,28.031167,1658.935547,38.017191,0.673461,75.375558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.209094,60.358176,200.423161,151.880159,107.965024,110.422956,54.601907,14.178140,197.857978,6.071554,60.346133,50.501562,165.496076,201.932366,163.551985,198.507129,121.007321,197.058604,-0.063684,-1.824992,32.025740,-235.873762,183.334213,5.446845,38.095389,13.881619,35.387043,1825.855740,0.680711,416411.335599,0.938738,20.082635,3.191124,4.002972,0.073882,0.051800,118.969984,95.970069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609531,77.651022,105.596893,106.986017,30.179374,30.886076,28.216098,32.544694,24.506329,31.017174,28.032491,1666.259766,38.060789,0.672615,75.382189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.055462,60.317112,200.513168,151.749878,107.969274,110.425094,54.114223,14.167865,197.923865,6.060198,60.257150,50.527673,165.502205,201.908187,163.563379,198.468333,121.005577,197.124726,-0.063739,-1.825025,32.025740,-235.884036,183.431949,5.452304,38.099518,13.914560,15.082265,785.208748,0.387034,416284.720853,0.938311,20.060957,3.156918,3.999878,0.074209,0.053683,118.899144,95.978342,32.000000,32.000000,32.000000,32.000000,-7216.238914,32.000000,69.625880,77.661459,105.595517,106.986017,30.171637,30.886076,28.216098,32.448275,24.506329,31.017174,28.035227,1677.246094,38.012251,0.672457,75.376180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.182652,60.253724,200.592039,151.809147,108.014902,110.431957,54.528252,14.171861,197.973787,6.069153,60.193083,50.493334,165.484803,201.875049,163.563563,198.524156,120.989649,197.080239,-0.063739,-1.824440,32.025740,-235.875630,183.426319,5.460153,38.109020,13.905924,17.832411,921.336939,0.720976,416129.153148,0.930425,19.875282,3.182585,3.991770,0.075275,0.052408,118.907124,95.983709,32.000000,32.000000,32.000000,32.000000,1009.404011,32.000000,69.622347,77.701136,105.609191,106.986017,30.192821,30.886076,28.216098,32.523478,24.506329,31.017174,28.036133,1669.921875,37.971376,0.670328,75.378618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.152161,60.253724,200.412489,151.809147,108.030256,110.437337,54.142047,14.171861,197.889453,6.091368,60.250405,50.454024,165.492681,201.941137,163.575959,198.545832,120.958903,197.121050,-0.063645,-1.822705,32.025740,-235.877917,183.368887,5.460805,38.063673,13.889480,15.799184,822.110093,1.696535,416210.589908,0.941895,19.992448,3.208537,4.005820,0.073939,0.052008,118.916739,95.993570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644786,77.701981,105.634084,106.986017,30.222657,30.886076,28.216098,32.432150,24.506329,31.017174,28.035893,1647.949219,37.977578,0.673141,75.373018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.180601,60.213211,200.639958,148.444320,107.996071,110.441898,54.309882,14.172146,197.947595,6.104439,60.263215,50.637052,165.465529,201.984936,163.539369,198.510099,120.941564,197.068118,-0.063671,-1.822726,32.025740,-235.883839,183.445041,5.460547,38.071499,13.930697,58.843591,3052.462267,1.431947,416074.023818,0.932040,19.798037,3.208178,3.997239,0.074434,0.052501,118.883655,95.940309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.645797,77.672142,105.565461,106.986017,30.232343,30.886076,28.216098,32.432557,24.506329,31.017174,28.036232,1651.611328,37.967752,0.672482,75.372106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.136393,60.222582,200.851770,146.712476,107.952545,110.444984,54.374120,14.177854,197.981088,6.111725,60.243015,50.538475,165.465379,202.022544,163.568471,198.498368,120.966843,197.261554,-0.063619,-1.822722,32.025740,-235.876334,183.621250,5.459364,38.057886,13.889624,65.948310,3416.972012,1.616110,416185.071730,0.939362,19.829425,3.253866,3.996089,0.074408,0.052542,118.939616,95.982809,32.000000,32.000000,32.000000,32.000000,-10727.418523,32.000000,69.668877,77.693360,105.585596,106.986017,30.262509,30.886076,28.216098,32.400148,24.506329,31.017174,28.037861,1658.935547,37.922207,0.672323,75.375115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.158389,60.206321,200.826319,155.899858,107.974801,110.452587,54.177634,14.168008,197.972876,6.103569,60.258365,50.416222,165.453820,201.973764,163.538134,198.434413,120.938966,197.135479,-0.063535,-1.822712,32.025740,-235.883730,183.467334,5.460381,38.046292,13.862795,33.041854,1718.202603,0.434023,416156.380374,0.935813,19.759635,3.251824,3.998357,0.073929,0.052178,118.988222,95.975891,32.000000,32.000000,32.000000,32.000000,-38504.827669,32.000000,69.665601,77.669143,105.571582,106.986017,30.282707,30.886076,28.216098,32.409061,24.506329,31.017174,28.039907,1666.259766,38.023898,0.672663,75.377689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.081007,60.206321,200.554601,155.899858,108.003572,110.458654,54.526486,14.169435,197.965641,6.092531,60.296158,50.397831,165.472257,202.054202,163.544612,198.595233,120.991701,197.062142,-0.063445,-1.821541,32.025740,-235.878546,183.361077,5.458260,38.051485,13.898098,18.143944,937.463117,0.387881,416168.843438,0.935663,19.814519,3.297350,4.006107,0.074294,0.052181,119.162361,95.999106,32.000000,32.000000,32.000000,32.000000,930.635861,32.000000,69.649940,77.639647,105.594151,106.986017,30.322587,30.886076,28.216098,32.381094,24.506329,31.017174,28.040924,1669.921875,37.968329,0.674542,75.376138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.081378,60.215416,200.818495,153.445710,108.015580,110.456172,54.146886,14.173002,198.058282,6.071925,60.302388,50.549055,165.475848,202.014584,163.548211,198.647531,120.972099,197.184386,-0.063390,-1.819786,32.025740,-235.877429,183.499250,5.454453,38.058733,13.887569,21.097466,1097.707935,0.773825,416212.221782,0.938628,19.775609,3.279084,4.003843,0.073379,0.052320,119.132119,95.995058,32.000000,32.000000,32.000000,32.000000,1027.438528,32.000000,69.643546,77.613986,105.612054,106.986017,30.319062,30.886076,28.216098,32.411437,24.506329,31.017174,28.042859,1662.597656,37.961351,0.672436,75.380519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.097682,60.223684,200.569365,152.299538,108.016357,110.454459,54.254863,14.174429,198.030780,6.044064,60.235406,50.458867,165.471773,201.996871,163.543752,198.552149,121.000424,197.207687,-0.063369,-1.820952,32.025740,-235.880902,183.315492,5.447760,38.057092,13.897846,31.152875,1617.668229,1.409816,416185.822107,0.934259,19.855324,3.199498,4.004604,0.074439,0.052379,119.130285,95.962172,32.000000,32.000000,32.000000,32.000000,949.765607,32.000000,69.648988,77.542883,105.593861,106.986017,30.373986,30.886076,28.216098,32.392278,24.506329,31.017174,28.045379,1647.949219,37.977758,0.673710,75.374339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.077430,60.200258,200.626172,151.099634,107.977772,110.456728,54.342147,14.175571,198.029470,6.038324,60.193639,50.395846,165.456010,201.982799,163.526076,198.632172,120.970199,197.153980,-0.063456,-1.822705,32.025740,-235.880414,183.527924,5.439898,38.039170,13.931347,62.955902,3263.845957,1.213597,416233.477820,0.940803,19.864035,3.263854,4.009844,0.074307,0.052072,119.176134,95.960087,32.000000,32.000000,32.000000,32.000000,-101042.351212,32.000000,69.603271,77.444529,105.594984,106.986017,30.365091,30.886076,28.216098,32.372032,24.506329,31.017174,28.047088,1651.611328,37.963388,0.674471,75.380186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.059127,60.179864,200.508957,152.557890,107.946234,110.456118,54.625861,14.176570,198.166776,6.035894,60.197271,50.447688,165.471521,201.952554,163.518371,198.660388,120.963428,197.154979,-0.063451,-1.824449,32.025740,-235.875658,183.218922,5.453091,38.018417,13.867321,60.385962,3114.351925,0.820915,416165.296723,0.938600,19.855500,3.244057,4.003566,0.074137,0.052368,119.188972,95.971245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614668,77.402349,105.614786,106.986017,30.401340,30.886076,28.216098,32.370057,24.506329,31.017174,28.047753,1658.935547,37.974639,0.673390,75.382718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.086355,60.179864,200.528765,152.557890,107.932467,110.454030,54.140665,14.173430,198.074400,6.045218,60.249665,50.421644,165.457336,201.967572,163.524780,198.640788,120.969565,197.150044,-0.063561,-1.825006,32.025740,-235.874714,183.384325,5.461607,38.038178,13.907060,16.904379,879.641324,0.406427,416220.281104,0.937471,19.852947,3.254625,4.006319,0.075400,0.053449,119.082873,95.973528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586891,77.371123,105.587170,106.986017,30.397699,30.886076,28.216098,32.369797,24.506329,31.017174,28.048426,1673.583984,37.939318,0.673991,75.383314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.075747,60.190337,200.697634,154.591544,107.940024,110.452488,54.651285,14.172289,198.054953,6.051432,60.235506,50.514392,165.440001,202.120691,163.523907,198.606073,120.950782,197.236399,-0.063351,-1.824761,32.025740,-235.881083,183.448284,5.461404,38.080568,13.944437,21.358817,1101.049396,0.423653,416218.125786,0.932921,19.851423,3.261761,4.005443,0.074274,0.053217,119.118213,96.010185,32.000000,32.000000,32.000000,32.000000,-3164.133322,32.000000,69.575131,77.358236,105.591567,106.986017,30.429594,30.886076,28.216098,32.340290,24.506329,31.017174,28.050213,1669.921875,37.957240,0.673678,75.374075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
