OSU 80 Ton Compressor Load Stand
50.015309,60.178762,200.725576,151.350386,107.922197,110.452475,54.265932,14.170006,198.061005,6.066151,60.165720,50.354381,165.488595,202.038905,163.549362,198.540554,121.021515,197.250113,-0.063409,-1.824529,32.025740,-235.877975,183.510448,5.464658,38.067478,13.899054,14.620841,759.058188,1.512734,416174.337458,0.940701,19.823354,3.253816,4.003661,0.075330,0.052301,119.302907,96.011239,32.000000,32.000000,32.000000,32.000000,-6171.755605,32.000000,69.593344,77.325685,105.586635,106.986017,30.453362,30.886076,28.216098,32.336408,24.506329,31.017174,28.051667,1662.597656,37.942978,0.674019,75.374399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.066036,60.149825,200.575972,150.206572,107.915570,110.453272,54.337076,14.175856,198.150536,6.082404,60.197704,50.379400,165.474690,202.129493,163.532424,198.575252,121.018661,197.199483,-0.063487,-1.823110,32.025740,-235.872614,183.378104,5.455197,38.068812,13.902083,39.020583,2023.147184,1.198219,416234.195154,0.932142,19.844761,3.304206,4.007881,0.074602,0.052425,119.357730,96.000653,32.000000,32.000000,32.000000,32.000000,-576.128858,32.000000,69.595352,77.307517,105.564212,106.986017,30.456149,30.886076,28.216098,32.360253,24.506329,31.017174,28.052605,1651.611328,37.976100,0.674247,75.383698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.964868,60.149825,200.642112,150.206572,107.899396,110.454094,54.377548,14.172432,198.106905,6.092507,60.180564,50.429580,165.472832,202.129177,163.535812,198.591059,121.028800,197.185774,-0.063592,-1.822881,32.025740,-235.879470,183.572264,5.450531,38.064701,13.933727,66.028179,3420.894596,1.752380,416118.013613,0.939980,19.895517,3.238491,4.013283,0.073930,0.052067,119.416151,95.994570,32.000000,32.000000,32.000000,32.000000,-101045.107142,32.000000,69.584572,77.226483,105.560583,106.986017,30.479545,30.886076,28.216098,32.320676,24.506329,31.017174,28.052755,1647.949219,37.966471,0.675257,75.378797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.000134,60.139628,200.586140,146.039598,107.885284,110.449530,54.586032,14.172289,198.042205,6.090056,60.153593,50.412543,165.479628,202.115947,163.539249,198.617318,120.979970,197.217300,-0.063404,-1.822534,32.025740,-235.880266,183.264404,5.449132,38.037331,13.878409,54.357497,2805.484759,0.655622,416042.426624,0.937638,19.814261,3.222818,4.006228,0.074055,0.053048,119.254997,96.004359,32.000000,32.000000,32.000000,32.000000,-101047.322625,32.000000,69.605397,77.109286,105.570268,106.986017,30.530229,30.886076,28.216098,32.353454,24.506329,31.017174,28.053853,1666.259766,37.941355,0.673654,75.373529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.031382,60.144037,200.647291,148.935273,107.926563,110.451788,54.157033,14.172432,198.169338,6.083992,60.128667,50.364929,165.432556,202.150443,163.487940,198.700580,120.949117,197.197854,-0.063388,-1.821124,32.025740,-235.876039,183.498679,5.448966,38.041532,13.917139,19.931254,1036.835244,0.388233,416106.967628,0.939033,19.918643,3.207661,4.015664,0.073450,0.052480,119.071407,95.988341,32.000000,32.000000,32.000000,32.000000,960.457486,32.000000,69.606725,77.026243,105.535698,106.986017,30.528927,30.886076,28.216098,32.336326,24.506329,31.017174,28.055093,1673.583984,37.955401,0.675182,75.372481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.972315,60.123368,200.724843,158.439819,107.950082,110.449504,54.568640,14.174715,198.092028,6.085203,60.162319,50.304187,165.493526,202.152235,163.529926,198.655600,120.993258,197.239315,-0.063372,-1.820855,32.025740,-235.873919,183.260956,5.445427,38.034464,13.902678,19.390496,1001.096145,0.471170,416150.406599,0.934657,19.872041,3.268028,4.011712,0.073775,0.052770,119.137625,95.976548,32.000000,32.000000,32.000000,32.000000,985.565821,32.000000,69.645309,77.016344,105.565858,106.986017,30.552433,30.886076,28.216098,32.309835,24.506329,31.017174,28.056194,1673.583984,37.938290,0.675031,75.377203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.018200,60.119234,200.889028,157.704051,107.888391,110.447967,54.220017,14.169577,198.198191,6.084574,60.154192,50.362238,165.480015,202.134175,163.536261,198.568321,120.974267,197.242503,-0.063548,-1.821418,32.025740,-235.886571,183.482936,5.446394,38.041784,13.870458,19.624505,1019.692099,1.284615,416205.047436,0.941444,19.844208,3.291764,4.010429,0.074397,0.052180,119.203759,96.000508,32.000000,32.000000,32.000000,32.000000,1014.375703,32.000000,69.641943,76.916292,105.559686,106.986017,30.577868,30.886076,28.216098,32.334841,24.506329,31.017174,28.056373,1669.921875,37.972710,0.674581,75.373095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.966319,60.119234,200.634531,157.704051,107.836112,110.447938,54.290543,14.173145,198.198817,6.079804,60.112027,50.364668,165.478267,202.159499,163.515381,198.577104,120.979309,197.333241,-0.063566,-1.823128,32.025740,-235.878103,183.556498,5.445819,38.021248,13.889606,17.754673,921.336939,1.322072,416122.341573,0.935487,19.884498,3.262797,4.016721,0.073888,0.051838,119.202925,95.994016,32.000000,32.000000,32.000000,32.000000,-1110.840350,32.000000,69.646644,76.851394,105.532149,106.986017,30.617191,30.886076,28.216098,32.300206,24.506329,31.017174,28.057142,1647.949219,37.972385,0.675719,75.376538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.018148,60.109313,200.568829,151.521474,107.805417,110.449399,54.362421,14.171861,198.171219,6.076593,60.144596,50.350389,165.455992,202.055647,163.510306,198.700009,120.983660,197.210669,-0.063608,-1.821345,32.025740,-235.880367,183.169670,5.444075,38.027613,13.886036,54.059131,2801.562176,1.305990,416113.041890,0.940529,19.833004,3.282954,4.016319,0.073855,0.052260,119.069916,95.981175,32.000000,32.000000,32.000000,32.000000,-21466.082110,32.000000,69.639782,76.782023,105.531795,106.986017,30.604300,30.886076,28.216098,32.321371,24.506329,31.017174,28.057661,1651.611328,37.897307,0.674943,75.376854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.926247,60.110140,200.723462,151.964592,107.791581,110.449062,54.291149,14.171433,198.170301,6.065380,60.098814,50.432642,165.486844,202.113782,163.512727,198.668778,120.992746,197.329243,-0.063760,-1.820718,32.025740,-235.879652,183.424259,5.440030,38.040036,13.861082,62.938815,3266.025171,1.443524,416147.103292,0.940379,19.886554,3.311110,4.015395,0.074107,0.052905,119.051940,96.033600,32.000000,32.000000,32.000000,32.000000,-9408.168923,32.000000,69.651595,76.749690,105.524705,106.986017,30.624678,30.886076,28.216098,32.282614,24.506329,31.017174,28.058496,1658.935547,37.939372,0.674946,75.378592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.002217,60.089470,200.662631,154.222067,107.780349,110.451531,54.571288,14.169577,198.148670,6.045264,59.976586,50.304897,165.460917,202.134829,163.494615,198.709623,120.926518,197.371300,-0.063679,-1.820877,32.025740,-235.887061,183.511815,5.440015,38.053396,13.910666,47.825311,2469.014226,0.473548,416083.716143,0.938054,19.823137,3.261912,4.009921,0.074798,0.053695,119.057000,96.016242,32.000000,32.000000,32.000000,32.000000,993.015715,32.000000,69.647322,76.683290,105.495579,106.986017,30.668847,30.886076,28.216098,32.328457,24.506329,31.017174,28.059368,1662.597656,37.973593,0.675500,75.376104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.923759,60.089470,200.675793,154.222067,107.788676,110.456867,54.192007,14.173002,198.098977,6.034678,60.072446,50.329277,165.452624,202.155103,163.515557,198.708485,120.903753,197.287064,-0.063466,-1.821126,32.025740,-235.877429,183.408534,5.444012,38.035654,13.889264,13.734609,714.021113,0.407620,416142.986018,0.941186,19.918849,3.296211,4.020400,0.073938,0.052942,119.100519,96.008945,32.000000,32.000000,32.000000,32.000000,-17476.725549,32.000000,69.658462,76.665520,105.464057,106.986017,30.676068,30.886076,28.216098,32.275822,24.506329,31.017174,28.059341,1669.921875,37.925452,0.676214,75.383971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.943846,60.041518,200.762746,152.357974,107.767573,110.461414,54.140086,14.175999,198.089390,6.031388,60.193947,50.207846,165.442384,202.108206,163.507918,198.650691,120.911742,197.251700,-0.063603,-1.821127,32.025740,-235.875412,183.418873,5.439421,38.042776,13.835731,19.146081,996.301876,0.535581,416201.435375,0.934760,19.819734,3.377822,4.013075,0.074344,0.052699,119.075163,96.009508,32.000000,32.000000,32.000000,32.000000,863.361646,32.000000,69.647102,76.644372,105.463817,106.986017,30.696118,30.886076,28.216098,32.271670,24.506329,31.017174,28.058237,1658.935547,37.927237,0.674530,75.376777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.951117,60.075966,200.621273,150.652947,107.770037,110.461426,54.352351,14.172574,197.986268,6.011449,60.371464,50.242269,165.477312,202.099710,163.512924,198.634391,120.939087,197.241092,-0.063629,-1.821127,32.025740,-235.878347,183.240542,5.443541,37.988324,13.872027,24.863244,1288.752301,1.867697,416333.030592,0.942974,19.900750,3.369773,4.019645,0.074298,0.052093,119.099035,96.047282,32.000000,32.000000,32.000000,32.000000,-30301.602088,32.000000,69.688341,76.651926,105.492031,106.986017,30.717137,30.886076,28.216098,32.290774,24.506329,31.017174,28.059914,1647.949219,37.937623,0.676382,75.373547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.911269,60.166636,200.657477,149.794327,107.740043,110.461439,54.380589,14.175143,198.098176,5.998284,60.371578,50.274077,165.441860,201.959633,163.487514,198.629951,120.923528,197.158286,-0.063508,-1.821134,32.025740,-235.875942,183.478549,5.450628,38.011980,13.877706,64.024002,3316.873481,1.339623,416247.520633,0.943380,19.832047,3.348843,4.019769,0.074185,0.052435,119.066956,96.014780,32.000000,32.000000,32.000000,32.000000,786.203931,32.000000,69.642784,76.592742,105.463456,106.986017,30.736857,30.886076,28.216098,32.281415,24.506329,31.017174,28.060494,1651.611328,37.940850,0.676256,75.372873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.960285,60.218723,200.599330,147.212505,107.715260,110.457716,54.316588,14.174858,198.026305,6.019633,60.347681,50.323822,165.457990,202.031979,163.476678,198.610108,120.942590,197.244192,-0.063590,-1.821137,32.025740,-235.878677,183.468963,5.454205,38.044471,13.844458,66.144625,3430.773696,1.031033,416232.360090,0.939631,19.858984,3.317618,4.016352,0.074677,0.053389,119.075070,96.038000,32.000000,32.000000,32.000000,32.000000,1025.148756,32.000000,69.679359,76.582082,105.488026,106.986017,30.743036,30.886076,28.216098,32.298265,24.506329,31.017174,28.065115,1658.935547,37.919088,0.675710,75.375839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.832427,60.218723,200.689021,147.212505,107.702775,110.453985,54.554302,14.169577,198.035408,6.026367,60.252514,50.267537,165.453370,202.004942,163.477673,198.677354,120.942869,197.077140,-0.063828,-1.821127,32.025740,-235.884611,183.296935,5.445881,38.069750,13.883566,18.997174,981.047383,0.400831,416425.988072,0.940194,19.990822,3.302870,4.020284,0.073215,0.052160,118.908126,96.012920,32.000000,32.000000,32.000000,32.000000,-17831.971584,32.000000,69.636459,76.574528,105.487910,106.986017,30.771715,30.886076,28.216098,32.265693,24.506329,31.017174,28.068576,1673.583984,37.941860,0.676390,75.370444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.913592,60.203290,200.621829,147.613397,107.686940,110.452456,54.118460,14.169720,198.026888,6.030198,60.314880,50.251436,165.477943,201.946849,163.491428,198.556403,120.945062,197.143232,-0.063991,-1.821072,32.025740,-235.884632,183.085950,5.444203,38.087618,13.850065,23.095744,1202.310174,0.387613,416408.059131,0.940384,19.992273,3.315249,4.015176,0.073843,0.052958,118.832591,96.041347,32.000000,32.000000,32.000000,32.000000,-19429.036386,32.000000,69.676174,76.599509,105.525996,106.986017,30.790068,30.886076,28.216098,32.336367,24.506329,31.017174,28.069638,1669.921875,37.889482,0.676138,75.373700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.826626,60.203014,200.461235,150.146480,107.654517,110.452434,54.431067,14.173859,198.031844,6.030693,60.373998,50.256873,165.485277,201.949024,163.496904,198.577166,120.967315,197.015145,-0.063949,-1.821008,32.025740,-235.878206,183.299258,5.450267,38.045715,13.839644,15.967730,826.468520,1.353003,416494.921749,0.938896,20.124436,3.253823,4.027278,0.073584,0.052643,118.875706,96.049729,32.000000,32.000000,32.000000,32.000000,974.991224,32.000000,69.677668,76.624871,105.548233,106.986017,30.812752,30.886076,28.216098,32.284725,24.506329,31.017174,28.071191,1655.273437,37.871848,0.677438,75.378891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.881259,60.225062,200.514788,152.003733,107.602176,110.447111,54.367991,14.173288,197.919972,6.034660,60.331176,50.094840,165.473820,201.987387,163.520300,198.503255,120.931783,197.149575,-0.064088,-1.820990,32.025740,-235.879920,183.235871,5.440398,37.992670,13.861497,63.081166,3268.785507,1.110989,416396.809990,0.944714,20.025076,3.275826,4.019383,0.073918,0.052069,118.981023,96.024071,32.000000,32.000000,32.000000,32.000000,12.371639,32.000000,69.664127,76.634909,105.552724,106.986017,30.831655,30.886076,28.216098,32.332300,24.506329,31.017174,28.072731,1651.611328,37.933007,0.677210,75.381286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.747009,60.225062,200.634305,152.003733,107.568853,110.438721,54.320447,14.171575,197.914827,6.039028,60.362046,50.257839,165.486705,201.955411,163.534715,198.525011,120.961569,197.146066,-0.064064,-1.820989,32.025740,-235.880816,183.409228,5.437338,37.990867,13.864760,64.166086,3327.914828,1.608458,416418.431814,0.941090,20.114730,3.206675,4.023175,0.073744,0.052168,119.072111,95.978595,32.000000,32.000000,32.000000,32.000000,-13492.670519,32.000000,69.678006,76.628089,105.552347,106.986017,30.838399,30.886076,28.216098,32.295097,24.506329,31.017174,28.075208,1658.935547,37.909009,0.678167,75.373095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.836910,60.228920,200.572578,154.604969,107.598302,110.423444,54.146295,14.174429,197.950369,6.015418,60.399235,50.213424,165.491085,201.942724,163.542107,198.435293,120.991026,197.001677,-0.064054,-1.823295,32.025740,-235.875185,183.189533,5.431239,38.000819,13.893897,16.942435,881.529976,0.406846,416463.002216,0.941057,20.080269,3.291427,4.019842,0.073443,0.051498,119.138136,95.992373,32.000000,32.000000,32.000000,32.000000,-972.117969,32.000000,69.671243,76.616852,105.560401,106.986017,30.846343,30.886076,28.216098,32.310069,24.506329,31.017174,28.077663,1677.246094,37.894945,0.676569,75.366702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.910195,60.253724,200.534936,153.363214,107.582987,110.417336,54.538165,14.172717,197.966961,6.018650,60.383715,50.562576,165.485221,201.988779,163.512225,198.519471,120.965871,197.133333,-0.064049,-1.823270,32.025740,-235.879021,183.466333,5.428301,38.094758,13.907024,14.353886,741.479201,0.401049,416479.154685,0.944602,20.219214,3.260356,4.033093,0.073881,0.052668,119.041096,95.955234,32.000000,32.000000,32.000000,32.000000,-6187.231471,32.000000,69.685492,76.582813,105.555926,106.986017,30.868351,30.886076,28.216098,32.316609,24.506329,31.017174,28.080390,1662.597656,37.933259,0.678830,75.372217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.849819,60.251244,200.575594,151.774480,107.628288,110.415779,54.323358,14.174429,198.090598,6.012872,60.073625,50.546746,165.497527,202.120541,163.527936,198.602020,120.998852,197.177977,-0.064185,-1.823274,32.025740,-235.875512,183.411266,5.432031,38.090881,13.876119,39.893152,2068.910663,1.515974,416287.117767,0.945641,20.129995,3.178029,4.024579,0.073170,0.051477,119.152651,95.912236,32.000000,32.000000,32.000000,32.000000,1027.184886,32.000000,69.706617,76.573298,105.550834,106.986017,30.897413,30.886076,28.216098,32.271997,24.506329,31.017174,28.082329,1651.611328,37.981725,0.677776,75.377391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.859987,60.033802,200.770071,147.681006,107.604749,110.415733,54.244642,14.169720,198.231675,6.023793,59.697735,50.277588,165.536106,202.129573,163.542604,198.714167,121.012859,197.339774,-0.064384,-1.823522,32.025740,-235.886102,183.684090,5.431751,38.045913,13.906483,64.770265,3363.944488,1.786854,416295.126777,0.937341,20.079020,3.251395,4.017915,0.074429,0.052665,119.242432,95.935900,32.000000,32.000000,32.000000,32.000000,888.859860,32.000000,69.740283,76.572520,105.534806,106.986017,30.929989,30.886076,28.216098,32.303345,24.506329,31.017174,28.084156,1651.611328,37.974369,0.676143,75.381610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.830207,60.033802,201.019832,147.681006,107.565135,110.415723,54.674350,14.174858,198.191050,6.026883,59.749441,50.180552,165.527391,202.208815,163.571373,198.685893,120.990907,197.369724,-0.064615,-1.824913,32.025740,-235.876390,183.466516,5.429347,38.013242,13.908736,39.801298,2050.895833,0.643684,416266.844761,0.942281,20.138964,3.234755,4.023597,0.073287,0.051917,119.202381,95.887153,32.000000,32.000000,32.000000,32.000000,129.254384,32.000000,69.736426,76.528341,105.559483,106.986017,30.959101,30.886076,28.216098,32.293361,24.506329,31.017174,28.076940,1673.583984,37.976587,0.676077,75.380851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.860755,59.925497,200.957291,149.521842,107.507078,110.414826,54.178236,14.171718,198.245277,6.032230,59.924717,50.245799,165.522418,202.098854,163.612516,198.591486,121.009007,197.203996,-0.064631,-1.826829,32.025740,-235.879203,183.268238,5.432165,37.979057,13.833784,16.410422,853.345484,0.396414,415920.304529,0.942893,19.911005,3.279951,4.026677,0.074382,0.052912,119.114553,95.904154,32.000000,32.000000,32.000000,32.000000,-2445.206537,32.000000,69.754153,76.465631,105.591438,106.986017,30.989536,30.886076,28.216098,32.308000,24.506329,31.017174,28.072924,1673.583984,37.902986,0.676136,75.374723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.781469,59.944236,200.662919,147.679889,107.464755,110.412519,54.450057,14.172717,198.185314,6.032731,59.943530,50.204402,165.465810,202.113921,163.581654,198.608783,120.955397,197.208913,-0.064841,-1.827432,32.025740,-235.879674,183.492928,5.436271,38.025719,13.870260,13.693311,708.500439,0.646010,415992.322936,0.936097,19.941812,3.312857,4.034096,0.074195,0.051706,118.941883,95.900171,32.000000,32.000000,32.000000,32.000000,-17931.019824,32.000000,69.737014,76.397973,105.583116,106.986017,31.023929,30.886076,28.216098,32.286689,24.506329,31.017174,28.072354,1662.597656,37.932484,0.677050,75.380970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.893244,59.985023,200.537738,151.660696,107.460526,110.407994,54.429980,14.173716,198.097730,6.034572,60.028507,50.183147,165.473968,202.031983,163.595831,198.589735,120.961963,197.316018,-0.064686,-1.826846,32.025740,-235.872958,183.444979,5.444300,38.057309,13.922043,45.688972,2364.847830,1.565113,415766.828154,0.943754,19.801906,3.234123,4.030370,0.073333,0.052443,118.944539,95.932291,32.000000,32.000000,32.000000,32.000000,921.770986,32.000000,69.773457,76.371535,105.646358,106.986017,31.016017,30.886076,28.216098,32.331975,24.506329,31.017174,28.072620,1655.273437,37.895396,0.677629,75.381328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.742806,59.985023,200.597681,151.660696,107.481126,110.402107,54.341070,14.167865,198.030263,6.023447,60.125590,50.144808,165.489634,201.961352,163.558655,198.641579,120.947794,197.192145,-0.064610,-1.825084,32.025740,-235.885017,183.328343,5.451077,38.001703,13.859315,65.995095,3421.475720,1.876376,415964.376552,0.940714,19.902695,3.289532,4.030876,0.073111,0.051888,118.910314,95.953963,32.000000,32.000000,32.000000,32.000000,-79497.290240,32.000000,69.773404,76.369010,105.705633,106.986017,31.023278,30.886076,28.216098,32.261297,24.506329,31.017174,28.073908,1651.611328,37.877347,0.677356,75.373887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.850340,60.027739,200.588055,153.356503,107.475163,110.397516,54.617088,14.172860,197.984919,6.016704,60.158181,50.064523,165.455516,202.029163,163.529332,198.587575,120.945117,197.187018,-0.064586,-1.825058,32.025740,-235.876755,183.455544,5.453093,37.980625,13.870422,27.082626,1396.986562,0.561053,415902.109223,0.938807,19.827839,3.322156,4.019337,0.074890,0.052458,118.800843,95.941546,32.000000,32.000000,32.000000,32.000000,963.091935,32.000000,69.738462,76.335163,105.674631,106.986017,31.042927,30.886076,28.216098,32.348948,24.506329,31.017174,28.075480,1673.583984,37.926282,0.676439,75.379240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.847248,60.065494,200.599446,150.946728,107.432410,110.389881,54.597318,14.176285,197.957127,6.004377,60.398300,50.021816,165.483572,201.898285,163.533825,198.450350,121.000330,197.132166,-0.064733,-1.825063,32.025740,-235.870553,183.304947,5.456899,37.966435,13.834722,17.731117,914.944580,0.389512,416031.299405,0.943419,19.983528,3.290998,4.032697,0.074423,0.052614,118.980641,95.965297,32.000000,32.000000,32.000000,32.000000,654.751599,32.000000,69.734303,76.359866,105.729988,106.986017,31.067426,30.886076,28.216098,32.284938,24.506329,31.017174,28.077252,1669.921875,37.941175,0.678661,75.423366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.801189,60.133014,200.425228,152.329734,107.398787,110.380744,54.195377,14.171290,197.912090,6.014238,60.476568,50.068151,165.471074,201.868753,163.515672,198.364029,120.980271,197.044735,-0.064940,-1.825060,32.025740,-235.878978,183.246763,5.458622,37.994202,13.846441,27.407309,1424.735211,0.947420,415991.628758,0.936493,19.914921,3.291799,4.023805,0.073380,0.051463,118.915390,95.958766,32.000000,32.000000,32.000000,32.000000,999.160188,32.000000,69.717949,76.349816,105.734282,106.986017,31.090008,30.886076,28.216098,32.285906,24.506329,31.017174,28.077752,1655.273437,37.922225,0.676539,75.366847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.818042,60.228645,200.592706,150.844420,107.374916,110.372334,54.221676,14.169577,197.874258,6.008177,60.413540,50.308308,165.520606,201.843320,163.518441,198.354656,120.985277,196.992418,-0.065158,-1.826215,32.025740,-235.883141,183.214213,5.458463,37.991912,13.883277,63.579668,3303.507639,1.447290,415900.915789,0.936925,19.955873,3.216509,4.024283,0.073945,0.052246,118.956131,95.952638,32.000000,32.000000,32.000000,32.000000,563.591288,32.000000,69.722673,76.345031,105.741364,106.986017,31.084765,30.886076,28.216098,32.311336,24.506329,31.017174,28.081261,1651.611328,37.900823,0.676365,75.380067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.734911,60.228645,200.419171,150.844420,107.399433,110.363890,54.601973,14.173002,197.847774,6.015237,60.246790,50.273561,165.507319,201.894348,163.523125,198.463528,120.982921,197.124313,-0.065250,-1.826203,32.025740,-235.879062,183.117132,5.458990,38.027036,13.873235,46.686501,2408.867939,0.936603,416042.223883,0.944924,20.071057,3.204554,4.024507,0.074462,0.052432,118.872506,96.005379,32.000000,32.000000,32.000000,32.000000,984.506304,32.000000,69.685103,76.327935,105.745738,106.986017,31.123465,30.886076,28.216098,32.302390,24.506329,31.017174,28.086295,1658.935547,37.932033,0.676905,75.371859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.829779,60.221479,200.356738,146.911365,107.412493,110.363872,54.151446,14.174429,197.849038,6.018012,60.182024,50.128306,165.521822,201.855206,163.517785,198.428774,120.954981,197.063872,-0.065620,-1.826214,32.025740,-235.877635,183.400171,5.451739,37.984718,13.882015,17.720354,921.918062,0.403944,416121.486859,0.944282,20.149244,3.180388,4.026507,0.074034,0.052090,118.833896,95.993161,32.000000,32.000000,32.000000,32.000000,742.897932,32.000000,69.671306,76.315069,105.741619,106.986017,31.133532,30.886076,28.216098,32.351889,24.506329,31.017174,28.087759,1677.246094,37.891249,0.677626,75.374075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.648773,60.150376,200.302972,150.243745,107.384148,110.360838,54.560392,14.171575,197.917606,6.039434,60.227302,50.124478,165.529163,201.807039,163.522518,198.434884,120.959524,197.065099,-0.065711,-1.827367,32.025740,-235.881143,183.252106,5.451665,37.942203,13.882953,13.605703,702.543923,0.550527,416166.282905,0.939355,20.235331,3.231041,4.029748,0.073863,0.052733,118.902837,96.024407,32.000000,32.000000,32.000000,32.000000,677.412849,32.000000,69.671978,76.325621,105.783278,106.986017,31.133380,30.886076,28.216098,32.296739,24.506329,31.017174,28.089451,1662.597656,37.802251,0.677585,75.389281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.773137,60.136045,200.340080,152.024422,107.346061,110.356052,54.377373,14.171147,197.718111,6.048730,60.238907,50.157187,165.537577,201.762607,163.547830,198.370405,120.939878,197.038389,-0.065719,-1.827382,32.025740,-235.882714,182.867439,5.447544,37.974351,13.872838,57.419316,2974.882274,1.447672,416135.197757,0.945171,20.129932,3.236852,4.020823,0.074791,0.051769,118.884713,96.037627,32.000000,32.000000,32.000000,32.000000,411.322081,32.000000,69.682559,76.367007,105.787593,106.986017,31.147361,30.886076,28.216098,32.406185,24.506329,31.017174,28.087974,1651.611328,37.837302,0.677023,75.376632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.725117,60.136045,200.343657,152.024422,107.327248,110.353017,54.297613,14.176855,197.868625,6.054791,60.209141,50.146326,165.522774,201.799887,163.552493,198.314345,120.887241,196.935869,-0.065685,-1.827395,32.025740,-235.877006,182.965985,5.446360,37.938182,13.853077,67.241521,3488.886051,1.890660,416162.350424,0.941642,20.246382,3.232759,4.034399,0.073867,0.052218,118.827629,96.038675,32.000000,32.000000,32.000000,32.000000,464.934947,32.000000,69.671117,76.390250,105.785841,106.986017,31.161647,30.886076,28.216098,32.332927,24.506329,31.017174,28.088521,1658.935547,37.808038,0.680482,75.371484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.707386,60.133014,200.241374,152.569913,107.354880,110.348425,54.162608,14.174001,197.696286,6.053196,60.222922,50.121706,165.528590,201.759899,163.561323,198.307416,120.905278,196.911630,-0.065517,-1.827411,32.025740,-235.877573,183.167242,5.444832,37.962523,13.926442,15.782840,820.947846,0.447044,416061.972794,0.942141,20.103133,3.242624,4.025064,0.074093,0.052698,118.780536,96.049970,32.000000,32.000000,32.000000,32.000000,1007.704628,32.000000,69.678400,76.413948,105.810953,106.986017,31.182574,30.886076,28.216098,32.331865,24.506329,31.017174,28.089779,1677.246094,37.845794,0.678403,75.405032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.819504,60.118683,200.088293,151.239964,107.349829,110.341596,54.576328,14.172146,197.609280,6.067906,60.312387,49.925575,165.520257,201.661856,163.575473,198.231732,120.933321,196.757798,-0.065315,-1.829176,32.025740,-235.875835,182.899112,5.441715,37.937118,13.855781,11.974521,618.135728,0.382058,416199.994953,0.944501,20.152881,3.257710,4.029023,0.074128,0.052950,118.742686,96.064304,32.000000,32.000000,32.000000,32.000000,-649.136721,32.000000,69.655871,76.451722,105.799643,106.986017,31.195168,30.886076,28.216098,32.375655,24.506329,31.017174,28.090230,1662.597656,37.855440,0.679489,75.451690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.676217,60.153683,200.269798,150.569930,107.368072,110.336058,54.251593,14.174429,197.566945,6.077563,60.381887,50.027433,165.491195,201.552410,163.514088,198.125634,120.912065,196.785383,-0.065072,-1.829809,32.025740,-235.879432,182.812637,5.447504,37.901111,13.873343,54.332198,2821.465657,1.627564,416153.534070,0.947179,20.168228,3.230792,4.028403,0.073533,0.051621,118.757107,96.028763,32.000000,32.000000,32.000000,32.000000,580.098868,32.000000,69.632760,76.448974,105.785596,106.986017,31.183848,30.886076,28.216098,32.312394,24.506329,31.017174,28.091136,1651.611328,37.816152,0.678743,75.374569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.749158,60.215967,200.185580,149.472097,107.378233,110.325226,54.243011,14.172003,197.501922,6.096309,60.405177,49.979524,165.489759,201.556201,163.496522,198.029659,120.971545,196.647794,-0.065127,-1.829644,32.025740,-235.883818,183.078444,5.444377,37.934576,13.888921,67.766908,3519.685599,2.139560,415952.215192,0.937581,20.037768,3.146370,4.016264,0.073609,0.052322,118.808100,96.056091,32.000000,32.000000,32.000000,32.000000,743.447319,32.000000,69.625355,76.478691,105.794307,106.986017,31.201127,30.886076,28.216098,32.399132,24.506329,31.017174,28.093603,1658.935547,37.855729,0.676791,75.376197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.641462,60.215967,200.015691,149.472097,107.359537,110.314311,54.622571,14.174715,197.498586,6.107333,60.388178,50.017485,165.495303,201.519161,163.514831,198.101473,121.000219,196.592555,-0.065203,-1.829395,32.025740,-235.872123,182.724327,5.440028,37.893106,13.847649,18.435059,950.828959,0.473068,416145.639999,0.946223,20.221218,3.177739,4.031503,0.073652,0.052416,118.928713,96.057790,32.000000,32.000000,32.000000,32.000000,995.945866,32.000000,69.631506,76.489322,105.827449,106.986017,31.217743,30.886076,28.216098,32.359578,24.506329,31.017174,28.097393,1666.259766,37.854412,0.679678,75.449465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.668403,60.231401,200.302496,148.039740,107.364586,110.304395,54.184623,14.167722,197.533597,6.116925,60.316943,50.087163,165.495296,201.429231,163.503571,198.010709,121.008486,196.671754,-0.065137,-1.829393,32.025740,-235.883036,182.859772,5.441074,37.944474,13.870836,23.017801,1196.789500,0.378716,416004.011180,0.944911,20.207893,3.067810,4.023899,0.072673,0.051885,118.980966,96.024013,32.000000,32.000000,32.000000,32.000000,969.086317,32.000000,69.616138,76.453076,105.808775,106.986017,31.209221,30.886076,28.216098,32.427451,24.506329,31.017174,28.099652,1666.259766,37.811716,0.677953,75.374944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.622755,60.211282,200.130517,153.590011,107.361833,110.292956,54.502044,14.174572,197.572644,6.125243,60.211834,50.245892,165.513800,201.575782,163.534121,198.066616,121.012353,196.687418,-0.065108,-1.829533,32.025740,-235.875369,182.915406,5.443392,37.956681,13.902372,34.650601,1791.133608,1.393785,415989.583216,0.940489,20.319558,3.018875,4.029206,0.074517,0.051997,118.967570,96.024365,32.000000,32.000000,32.000000,32.000000,192.406082,32.000000,69.636253,76.459440,105.813504,106.986017,31.250775,30.886076,28.216098,32.417023,24.506329,31.017174,28.101420,1651.611328,37.796210,0.678772,75.367853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.790848,60.156715,199.977233,152.684553,107.388795,110.283029,54.542894,14.173859,197.534831,6.146346,60.097939,50.151939,165.536969,201.599934,163.540094,197.987021,121.002498,196.662872,-0.065378,-1.829681,32.025740,-235.877389,182.913061,5.445665,37.960612,13.810831,66.858987,3453.437515,1.116859,415936.165787,0.947479,20.307041,3.039657,4.032795,0.074416,0.051663,118.879177,96.002154,32.000000,32.000000,32.000000,32.000000,765.827214,32.000000,69.645770,76.443349,105.791933,106.986017,31.247571,30.886076,28.216098,32.450228,24.506329,31.017174,28.102291,1655.273437,37.814655,0.679886,75.406029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.687399,60.066045,200.056492,152.582216,107.384293,110.277532,54.208598,14.171718,197.492157,6.149057,59.911106,50.130468,165.522561,201.531214,163.549279,198.106951,121.004058,196.641306,-0.065648,-1.829671,32.025740,-235.879040,182.822325,5.448996,37.921540,13.869358,15.793445,820.802565,0.741931,415894.964417,0.942765,20.334290,3.041534,4.033039,0.073072,0.053366,118.696597,96.009798,32.000000,32.000000,32.000000,32.000000,-25463.659451,32.000000,69.618575,76.448081,105.810246,106.986017,31.256363,30.886076,28.216098,32.412776,24.506329,31.017174,28.102411,1673.583984,37.846894,0.680184,75.453036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.599708,59.997149,200.241021,150.607944,107.406239,110.268371,54.257660,14.173288,197.487026,6.152550,59.994424,50.084769,165.520105,201.459825,163.559193,198.019697,121.006322,196.747186,-0.065538,-1.829648,32.025740,-235.877143,182.759121,5.460527,37.909712,13.830070,17.078008,886.760088,0.383074,415660.296024,0.938345,20.105462,3.042386,4.016345,0.073517,0.052621,118.782109,95.944883,32.000000,32.000000,32.000000,32.000000,-400.955185,32.000000,69.634116,76.460202,105.796221,106.986017,31.277644,30.886076,28.216098,32.391617,24.506329,31.017174,28.099736,1655.273437,37.810941,0.677303,75.381303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.687217,60.004038,200.033476,151.534613,107.409031,110.256169,54.402901,14.171290,197.470973,6.167875,60.074900,50.015034,165.502227,201.479256,163.569026,197.948434,121.004750,196.627981,-0.065722,-1.829634,32.025740,-235.880775,182.694633,5.454920,37.911082,13.865499,62.905652,3257.598879,1.624586,415592.460528,0.946018,20.121985,3.032917,4.026302,0.073831,0.051517,118.784066,95.934004,32.000000,32.000000,32.000000,32.000000,947.774936,32.000000,69.627564,76.449585,105.792630,106.986017,31.296641,30.886076,28.216098,32.478785,24.506329,31.017174,28.097170,1651.611328,37.758473,0.677937,75.444053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.563305,60.004038,200.326105,151.534613,107.393420,110.246957,54.670605,14.171433,197.481739,6.166735,60.103095,50.034182,165.507241,201.479563,163.559050,198.015724,121.033970,196.589763,-0.065858,-1.829639,32.025740,-235.880632,182.792182,5.458110,37.952534,13.872387,45.174867,2327.946485,1.505282,415529.002137,0.946747,20.144083,3.069479,4.037141,0.075169,0.052917,118.808259,95.962440,32.000000,32.000000,32.000000,32.000000,788.218408,32.000000,69.650147,76.473223,105.813983,106.986017,31.292870,30.886076,28.216098,32.430831,24.506329,31.017174,28.097438,1666.259766,37.853962,0.679888,75.449925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.736475,60.037660,200.144951,150.193995,107.371804,110.240091,54.171005,14.171861,197.414831,6.168767,60.072444,50.017554,165.510906,201.449400,163.549223,198.027234,120.995785,196.553135,-0.065816,-1.829599,32.025740,-235.880857,183.038980,5.455523,37.953363,13.838508,21.087309,1096.690969,0.407695,415421.191258,0.942306,20.060167,3.027339,4.025854,0.073673,0.052661,118.855173,96.020619,32.000000,32.000000,32.000000,32.000000,882.536277,32.000000,69.660855,76.469021,105.773557,106.986017,31.301740,30.886076,28.216098,32.511423,24.506329,31.017174,28.098796,1673.583984,37.799420,0.679221,75.455176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.635585,60.026085,199.924636,148.083047,107.321909,110.234563,54.420475,14.166010,197.353084,6.176951,60.038850,50.011379,165.485532,201.430953,163.549667,197.947065,121.017495,196.608989,-0.065858,-1.829605,32.025740,-235.884095,182.707138,5.464063,37.887066,13.852067,15.608217,808.017847,0.569496,415426.795245,0.940189,20.188786,2.984100,4.041823,0.073699,0.051692,118.927188,96.009924,32.000000,32.000000,32.000000,32.000000,598.195521,32.000000,69.667158,76.455095,105.744259,106.986017,31.326289,30.886076,28.216098,32.415001,24.506329,31.017174,28.099083,1655.273437,37.756598,0.679636,75.448596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.692512,60.017817,199.903289,152.932296,107.313168,110.228442,54.390268,14.169577,197.298141,6.171289,60.081292,50.082683,165.478436,201.333098,163.499423,197.998222,121.001745,196.601620,-0.065974,-1.829639,32.025740,-235.883631,182.668121,5.464179,37.904285,13.799220,65.219017,3378.182015,1.215566,415385.223308,0.945256,20.042726,3.008848,4.024108,0.074043,0.051908,119.064492,96.009030,32.000000,32.000000,32.000000,32.000000,742.804659,32.000000,69.636869,76.410634,105.730631,106.986017,31.325407,30.886076,28.216098,32.479145,24.506329,31.017174,28.098855,1655.273437,37.809210,0.678133,75.453838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.637256,60.017817,200.041259,152.932296,107.308879,110.217755,54.215384,14.171861,197.338179,6.169506,60.131442,49.937148,165.477858,201.268966,163.515346,197.891310,121.041404,196.518365,-0.065963,-1.829647,32.025740,-235.880857,182.822468,5.470631,37.867827,13.820405,50.681008,2633.617470,1.643757,415387.179011,0.942948,20.135776,3.007627,4.027849,0.073259,0.051613,119.157228,96.055040,32.000000,32.000000,32.000000,32.000000,684.328157,32.000000,69.648266,76.405468,105.721579,106.986017,31.321989,30.886076,28.216098,32.451661,24.506329,31.017174,28.098707,1666.259766,37.779640,0.679513,75.372336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.642716,60.040967,199.963771,152.079500,107.235000,110.205587,54.631273,14.174001,197.405531,6.178162,60.116591,50.064853,165.486456,201.386925,163.522465,197.897199,121.014534,196.543522,-0.065989,-1.829560,32.025740,-235.878063,182.635834,5.469886,37.876734,13.878193,18.097114,933.249971,0.392930,415338.319820,0.942212,20.068454,3.020674,4.022805,0.074241,0.052583,119.301797,96.050765,32.000000,32.000000,32.000000,32.000000,669.196906,32.000000,69.647013,76.409166,105.716952,106.986017,31.327814,30.886076,28.216098,32.489662,24.506329,31.017174,28.099757,1673.583984,37.780993,0.677785,75.458560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.692920,60.048959,199.871612,151.491282,107.214932,110.183523,54.718251,14.169863,197.315588,6.174591,60.011017,49.996714,165.488994,201.263369,163.506631,197.894202,121.021904,196.425279,-0.065861,-1.829258,32.025740,-235.875994,182.711154,5.466688,37.868693,13.809749,14.660879,754.845042,0.506335,415257.835545,0.946315,20.125775,2.950470,4.030063,0.073364,0.051618,119.390408,96.039419,32.000000,32.000000,32.000000,32.000000,477.724625,32.000000,69.661866,76.394663,105.676653,106.986017,31.336726,30.886076,28.216098,32.495502,24.506329,31.017174,28.100489,1669.921875,37.810292,0.679243,75.386025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.608545,60.017817,199.747857,149.585840,107.234204,110.166131,54.258185,14.172289,197.354951,6.175730,60.045697,49.982246,165.498218,201.225717,163.547756,197.862891,121.030975,196.409748,-0.065984,-1.829028,32.025740,-235.879613,182.882939,5.468007,37.841701,13.842889,57.522894,2986.795306,1.417399,415298.058216,0.938952,20.143258,2.986571,4.028059,0.074495,0.052114,119.414406,96.045525,32.000000,32.000000,32.000000,32.000000,403.494628,32.000000,69.670025,76.421700,105.683091,106.986017,31.345483,30.886076,28.216098,32.474060,24.506329,31.017174,28.100863,1655.273437,37.774592,0.678935,75.377280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
