OSU 80 Ton Compressor Load Stand
49.642716,60.020298,199.750390,146.035688,107.243956,110.150895,54.187953,14.174001,197.278050,6.171037,60.097381,49.977624,165.505116,201.243461,163.549045,197.827119,121.021163,196.398075,-0.065982,-1.829019,32.025740,-235.880187,182.596349,5.465843,37.812528,13.823939,66.099753,3436.584932,1.747179,415166.660737,0.936251,20.099172,2.935809,4.022135,0.074050,0.051898,119.422232,96.053555,32.000000,32.000000,32.000000,32.000000,925.311008,32.000000,69.678922,76.489003,105.706568,106.986017,31.347786,30.886076,28.216098,32.530139,24.506329,31.017174,28.099850,1662.597656,37.732401,0.677466,75.377638,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.573819,60.020298,199.911076,146.035688,107.224967,110.137193,54.687529,14.171004,197.240241,6.171167,60.138866,50.012150,165.485061,201.234738,163.533818,197.770665,121.015090,196.414993,-0.065942,-1.828982,32.025740,-235.879590,182.655027,5.470974,37.810022,13.804683,29.373648,1513.211271,0.445658,415106.796828,0.945727,20.155576,2.921035,4.026481,0.073206,0.051780,119.389466,96.079520,32.000000,32.000000,32.000000,32.000000,978.826607,32.000000,69.684070,76.526227,105.678884,106.986017,31.346262,30.886076,28.216098,32.518016,24.506329,31.017174,28.100090,1666.259766,37.777459,0.678645,75.373870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.623870,60.049786,200.051241,148.473938,107.166317,110.124880,54.169413,14.172860,197.207937,6.173487,60.057806,49.938472,165.462038,201.116359,163.511866,197.715477,121.007102,196.320210,-0.065982,-1.830741,32.025740,-235.876755,182.660798,5.457465,37.838005,13.853924,19.941397,1037.125805,0.387549,415045.141660,0.946112,20.122589,2.926563,4.023760,0.073712,0.051989,119.155817,96.024604,32.000000,32.000000,32.000000,32.000000,697.749202,32.000000,69.648981,76.558950,105.668369,106.986017,31.362741,30.886076,28.216098,32.566737,24.506329,31.017174,28.101409,1677.246094,37.717472,0.678909,75.368040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.596703,60.029117,199.749211,154.762165,107.149958,110.114102,54.687083,14.172003,197.190247,6.181198,60.037813,49.935991,165.476944,201.133170,163.501303,197.680396,120.999291,196.285236,-0.065832,-1.831338,32.025740,-235.878264,182.525662,5.452525,37.809751,13.834199,13.200181,680.025386,0.873560,415063.906380,0.938784,20.194121,2.938846,4.032594,0.074743,0.052225,118.989807,96.031470,32.000000,32.000000,32.000000,32.000000,609.002428,32.000000,69.646838,76.690632,105.678747,106.986017,31.390650,30.886076,28.216098,32.546605,24.506329,31.017174,28.101789,1651.611328,37.690769,0.679232,75.376589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.557652,60.034077,199.608752,154.543994,107.122882,110.100384,54.340793,14.175000,197.110381,6.189766,60.157622,49.724245,165.474093,201.019857,163.506697,197.678829,120.999420,196.346347,-0.065824,-1.831338,32.025740,-235.874941,182.367621,5.454207,37.795309,13.812670,45.700977,2369.351537,1.286241,415032.325656,0.946681,20.171636,2.912035,4.031351,0.074400,0.052062,118.860779,96.024758,32.000000,32.000000,32.000000,32.000000,541.263575,32.000000,69.646581,76.759538,105.678479,106.986017,31.391242,30.886076,28.216098,32.570445,24.506329,31.017174,28.101249,1647.949219,37.719509,0.680041,75.370785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.519391,60.034077,199.800628,154.543994,107.088409,110.088196,54.356869,14.167722,197.017462,6.188864,60.303306,49.784541,165.466875,201.011271,163.488585,197.662424,121.016038,196.187255,-0.065685,-1.831343,32.025740,-235.884016,182.377475,5.450016,37.761213,13.804503,66.246936,3433.534033,1.941616,415000.456639,0.938141,20.179173,2.907003,4.027470,0.073895,0.052449,118.765937,96.018089,32.000000,32.000000,32.000000,32.000000,617.834018,32.000000,69.673857,76.800582,105.667501,106.986017,31.361975,30.886076,28.216098,32.601691,24.506329,31.017174,28.101679,1658.935547,37.655231,0.679999,75.370103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.593803,60.119234,199.519718,153.801714,107.100337,110.066796,54.128024,14.166152,197.039591,6.175419,60.543594,49.897328,165.453486,200.891592,163.479290,197.549214,121.006441,196.153853,-0.065528,-1.831330,32.025740,-235.883952,182.277031,5.457066,37.768281,13.800698,15.797883,822.255374,0.560849,414989.706443,0.944831,20.224698,2.929315,4.027809,0.073477,0.052420,118.810890,96.015066,32.000000,32.000000,32.000000,32.000000,615.303923,32.000000,69.676438,76.888756,105.622288,106.986017,31.357686,30.886076,28.216098,32.639876,24.506329,31.017174,28.105604,1673.583984,37.671873,0.679525,75.372294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.487023,60.225062,199.511453,157.245396,107.061857,110.048486,54.572886,14.170148,196.974779,6.175348,60.394149,49.913344,165.450342,200.915873,163.465261,197.556470,121.016011,196.193762,-0.065394,-1.831341,32.025740,-235.883060,182.424280,5.457442,37.804721,13.833568,19.656540,1014.752549,0.387394,414936.844701,0.945249,20.264465,2.854262,4.034796,0.073662,0.051823,118.945721,95.969341,32.000000,32.000000,32.000000,32.000000,712.523974,32.000000,69.647214,76.916167,105.618877,106.986017,31.371007,30.886076,28.216098,32.605192,24.506329,31.017174,28.110692,1673.583984,37.735574,0.681543,75.377672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.610991,60.253999,199.625557,155.438265,107.045084,110.030167,54.404151,14.174858,196.952358,6.169998,60.281068,49.894175,165.481943,200.953626,163.466182,197.474474,121.051148,196.140847,-0.065281,-1.831354,32.025740,-235.873777,182.403047,5.458143,37.763287,13.828032,20.678687,1070.830971,1.620821,414934.890905,0.947710,20.272301,2.851587,4.023078,0.073888,0.051991,119.067693,95.982518,32.000000,32.000000,32.000000,32.000000,790.446337,32.000000,69.661932,76.954219,105.619167,106.986017,31.363742,30.886076,28.216098,32.675355,24.506329,31.017174,28.112411,1651.611328,37.679319,0.679699,75.378158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.486832,60.203841,199.564796,155.799983,107.025008,110.013383,54.333273,14.171433,196.955961,6.161487,60.258109,49.994710,165.515610,200.980628,163.485303,197.448558,121.053470,196.111630,-0.065273,-1.831375,32.025740,-235.878835,182.387385,5.463702,37.757535,13.781442,62.836350,3258.180003,1.305236,415086.011886,0.942319,20.489112,2.856680,4.031591,0.073184,0.052368,119.181094,95.976047,32.000000,32.000000,32.000000,32.000000,753.560775,32.000000,69.667320,76.983019,105.631885,106.986017,31.381653,30.886076,28.216098,32.612195,24.506329,31.017174,28.115420,1651.611328,37.684728,0.679900,75.375149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.453532,60.203841,199.785434,155.799983,107.004128,109.993774,54.616114,14.171575,196.827805,6.155536,60.275687,49.837775,165.507644,200.899633,163.491945,197.472985,121.060974,196.050721,-0.065491,-1.831384,32.025740,-235.877712,182.317696,5.472245,37.744373,13.810344,54.798652,2826.695769,1.238416,414880.158687,0.942563,20.389220,2.802102,4.023817,0.073526,0.052448,119.269066,95.967658,32.000000,32.000000,32.000000,32.000000,941.208898,32.000000,69.665953,76.988661,105.599287,106.986017,31.375321,30.886076,28.216098,32.695780,24.506329,31.017174,28.115253,1662.597656,37.694321,0.679652,75.381132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.448461,60.164707,199.546648,156.342461,107.010859,109.974646,54.153438,14.169577,196.884808,6.173375,60.287914,49.933727,165.491636,200.854285,163.520156,197.282584,121.054054,196.066190,-0.065486,-1.831392,32.025740,-235.880854,182.584583,5.472821,37.750467,13.805783,13.169112,685.110217,0.408228,414842.509734,0.946124,20.468089,2.789043,4.032685,0.074149,0.052003,119.278221,95.973829,32.000000,32.000000,32.000000,32.000000,872.676444,32.000000,69.659402,76.987927,105.574322,106.986017,31.364200,30.886076,28.216098,32.729649,24.506329,31.017174,28.115265,1673.583984,37.633919,0.680688,75.373947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.514385,60.173250,199.408346,152.831912,106.993246,109.955542,54.582624,14.168864,196.886710,6.164767,60.181042,49.934638,165.459022,200.888742,163.501342,197.479889,121.039430,196.086698,-0.065648,-1.831396,32.025740,-235.884998,182.272563,5.476742,37.744121,13.783191,16.834084,868.890539,0.468673,414778.798053,0.941752,20.502735,2.759150,4.039862,0.073116,0.052636,119.309087,95.990200,32.000000,32.000000,32.000000,32.000000,631.376307,32.000000,69.676768,76.980864,105.578965,106.986017,31.379456,30.886076,28.216098,32.745807,24.506329,31.017174,28.116523,1673.583984,37.694861,0.681340,75.378550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.499706,60.141006,199.669771,151.539366,106.985846,109.937233,54.184016,14.170291,196.899577,6.164065,60.049144,49.864268,165.470390,200.862850,163.494359,197.431771,121.003666,196.001607,-0.065583,-1.831404,32.025740,-235.880957,182.390975,5.476424,37.773510,13.826734,24.400647,1268.703539,1.948148,414670.100070,0.949642,20.468881,2.771756,4.035447,0.074100,0.051761,119.243816,95.994899,32.000000,32.000000,32.000000,32.000000,714.010076,32.000000,69.635415,76.906939,105.541389,106.986017,31.378790,30.886076,28.216098,32.720116,24.506329,31.017174,28.118162,1651.611328,37.658440,0.681709,75.375822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.530954,60.068801,199.697124,155.612267,106.974071,109.911411,54.581604,14.170434,196.993206,6.162034,59.894422,50.108392,165.476077,200.821933,163.517311,197.497920,121.023246,196.024604,-0.065767,-1.831366,32.025740,-235.886368,182.398297,5.471385,37.791631,13.785102,65.805908,3396.632688,1.521259,414587.186914,0.940655,20.408842,2.793918,4.027281,0.074000,0.052342,119.338781,95.989665,32.000000,32.000000,32.000000,32.000000,735.508929,32.000000,69.644215,76.895496,105.561307,106.986017,31.389433,30.886076,28.216098,32.742716,24.506329,31.017174,28.118490,1655.273437,37.656925,0.679376,75.378132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.397578,60.068801,199.415790,155.612267,106.902771,109.898094,54.274135,14.174144,196.900652,6.154089,59.776608,49.992223,165.464062,200.841675,163.512020,197.489407,120.958843,196.049372,-0.065654,-1.831341,32.025740,-235.877921,182.284043,5.467575,37.766604,13.804827,36.506845,1895.009442,1.050517,414558.302559,0.947645,20.391864,2.798404,4.033757,0.076346,0.052644,119.198114,96.001562,32.000000,32.000000,32.000000,32.000000,517.762262,32.000000,69.622998,76.854291,105.570289,106.986017,31.402703,30.886076,28.216098,32.739119,24.506329,31.017174,28.116534,1666.259766,37.680708,0.680678,75.377527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.553888,59.949197,199.420234,153.955812,106.859891,109.888320,54.640866,14.173573,196.949276,6.149292,59.791087,49.928302,165.452857,200.871367,163.526292,197.492585,120.993193,196.083572,-0.065732,-1.831335,32.025740,-235.875224,182.417263,5.464409,37.764874,13.810381,21.120875,1088.991082,0.389177,414291.509326,0.939690,20.287167,2.787278,4.031764,0.073586,0.052359,119.109301,96.034461,32.000000,32.000000,32.000000,32.000000,498.935344,32.000000,69.638381,76.874071,105.578141,106.986017,31.382938,30.886076,28.216098,32.832809,24.506329,31.017174,28.112339,1673.583984,37.686009,0.680092,75.374007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.441857,59.900143,199.391318,158.634062,106.815192,109.877016,54.375206,14.170719,196.896737,6.138239,59.864317,49.845366,165.431448,200.830071,163.500707,197.513851,120.985581,196.177356,-0.065827,-1.831343,32.025740,-235.881999,182.453730,5.466275,37.748989,13.808235,12.600552,652.857860,0.702370,414487.483897,0.947701,20.425956,2.860786,4.036955,0.075161,0.052393,119.147200,96.026233,32.000000,32.000000,32.000000,32.000000,528.351828,32.000000,69.632478,76.866161,105.573585,106.986017,31.377948,30.886076,28.216098,32.753922,24.506329,31.017174,28.111951,1655.273437,37.693455,0.680490,75.376112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.516631,59.911167,199.428401,150.639530,106.771555,109.866342,54.328151,14.174429,196.823141,6.122092,59.889593,49.850538,165.425262,200.834272,163.539138,197.498819,120.984250,196.124258,-0.065966,-1.831268,32.025740,-235.875348,182.222165,5.462279,37.760402,13.848190,50.523075,2619.961067,1.210188,414079.819400,0.937700,20.143727,2.839007,4.024311,0.075072,0.052450,119.224751,96.078815,32.000000,32.000000,32.000000,32.000000,858.851940,32.000000,69.654675,76.849478,105.597326,106.986017,31.381308,30.886076,28.216098,32.833306,24.506329,31.017174,28.109377,1647.949219,37.652490,0.678242,75.373870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.429446,59.911167,199.508605,150.639530,106.723552,109.851080,54.364325,14.173430,196.799424,6.098800,59.939869,49.839631,165.410738,200.769638,163.500577,197.405248,120.939426,196.120321,-0.065822,-1.831054,32.025740,-235.874877,182.190982,5.456880,37.756886,13.809515,65.939233,3417.117293,2.031795,414078.114679,0.944407,20.211191,2.881082,4.032844,0.073587,0.052482,119.204558,96.079035,32.000000,32.000000,32.000000,32.000000,391.288557,32.000000,69.640637,76.791515,105.543767,106.986017,31.380521,30.886076,28.216098,32.802356,24.506329,31.017174,28.109077,1655.273437,37.681952,0.679209,75.374817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.481281,59.920812,199.412635,151.452423,106.673679,109.830511,54.161712,14.174858,196.870312,6.099880,60.019910,49.713707,165.421895,200.826357,163.495632,197.406838,120.953889,195.951488,-0.065740,-1.831062,32.025740,-235.874593,182.116051,5.457499,37.715596,13.761103,33.208103,1727.355299,0.506101,413993.329961,0.943593,20.144424,2.862903,4.027503,0.074106,0.052576,119.111907,96.115241,32.000000,32.000000,32.000000,32.000000,805.045414,32.000000,69.672109,76.751921,105.538958,106.986017,31.400999,30.886076,28.216098,32.868093,24.506329,31.017174,28.108779,1666.259766,37.690426,0.679100,75.374655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.382361,59.960220,199.611374,151.402103,106.625499,109.808386,54.624934,14.172574,196.794646,6.095373,60.121754,49.830652,165.407138,200.724287,163.468464,197.308724,120.914034,196.046333,-0.065675,-1.831063,32.025740,-235.877694,182.191757,5.460765,37.701839,13.788942,21.187956,1092.768385,0.388433,414102.927201,0.944661,20.235135,2.906279,4.036230,0.073627,0.052614,119.224245,96.122984,32.000000,32.000000,32.000000,32.000000,699.094018,32.000000,69.665702,76.682993,105.514751,106.986017,31.382081,30.886076,28.216098,32.850631,24.506329,31.017174,28.108174,1673.583984,37.641203,0.679714,75.379914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.397451,60.026085,199.353088,151.820051,106.579204,109.787841,54.191332,14.167009,196.819970,6.102330,60.105045,49.802346,165.416193,200.782847,163.463287,197.319456,120.933588,195.992775,-0.065517,-1.831080,32.025740,-235.888650,182.274460,5.460868,37.754740,13.777818,13.005066,676.102802,0.770192,413961.707975,0.946951,20.190834,2.829750,4.030062,0.074135,0.052075,119.227750,96.114904,32.000000,32.000000,32.000000,32.000000,762.772070,32.000000,69.681973,76.695425,105.526276,106.986017,31.369068,30.886076,28.216098,32.925331,24.506329,31.017174,28.109325,1658.935547,37.650579,0.678597,75.372311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.518350,59.997424,199.346090,152.181550,106.561025,109.765755,54.468160,14.170862,196.809604,6.098301,59.911176,49.792067,165.413968,200.838556,163.453555,197.423867,120.937156,195.940147,-0.065368,-1.831081,32.025740,-235.883000,182.212397,5.465034,37.777369,13.842060,60.427910,3125.538553,1.209995,414102.417908,0.940895,20.333228,2.904477,4.042159,0.074295,0.052850,119.146161,96.097636,32.000000,32.000000,32.000000,32.000000,796.058332,32.000000,69.676599,76.730028,105.513970,106.986017,31.385365,30.886076,28.216098,32.935154,24.506329,31.017174,28.111855,1651.611328,37.636984,0.681097,75.378959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.413998,59.997424,199.318420,152.181550,106.542163,109.749002,54.224459,14.172860,196.778424,6.086890,59.783262,49.857903,165.402742,200.853968,163.452430,197.392943,120.902819,195.990790,-0.065051,-1.831084,32.025740,-235.874958,182.132816,5.466919,37.751874,13.832017,67.360646,3499.782117,1.968980,414063.666612,0.948093,20.383373,2.865233,4.035696,0.073564,0.052261,119.122348,96.097769,32.000000,32.000000,32.000000,32.000000,953.168486,32.000000,69.681165,76.795480,105.509718,106.986017,31.376348,30.886076,28.216098,32.881998,24.506329,31.017174,28.110850,1658.935547,37.607630,0.680115,75.370742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.521874,59.897939,199.418219,153.565122,106.520546,109.730694,54.664515,14.175000,196.847410,6.081467,59.860748,49.893505,165.429826,200.706428,163.455949,197.490589,120.914477,195.948529,-0.065197,-1.831114,32.025740,-235.880985,182.052072,5.472246,37.757319,13.823561,22.142011,1141.146920,0.422723,413831.229573,0.940485,20.228894,2.842313,4.025701,0.074103,0.052578,119.230969,96.066674,32.000000,32.000000,32.000000,32.000000,798.638119,32.000000,69.692946,76.845443,105.510422,106.986017,31.378560,30.886076,28.216098,32.958332,24.506329,31.017174,28.106904,1666.259766,37.715182,0.678701,75.374544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.411682,59.884435,199.638225,153.717256,106.527745,109.712577,54.080666,14.173002,196.800467,6.091431,59.789421,49.842126,165.410633,200.780988,163.478343,197.430734,120.918785,196.022275,-0.065234,-1.831135,32.025740,-235.878736,182.300033,5.472793,37.741109,13.830629,22.527429,1173.544558,0.379820,413927.164608,0.946759,20.337477,2.895273,4.033643,0.073891,0.052211,119.433839,96.025203,32.000000,32.000000,32.000000,32.000000,538.595255,32.000000,69.707353,76.907063,105.517194,106.986017,31.381788,30.886076,28.216098,32.909094,24.506329,31.017174,28.106124,1669.921875,37.677696,0.680312,75.371526,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.481958,59.824635,199.525673,154.669581,106.483871,109.697352,54.350163,14.170862,196.790645,6.100272,59.719780,49.686482,165.391883,200.733535,163.487679,197.459070,120.937606,196.070086,-0.065090,-1.831100,32.025740,-235.881203,182.365930,5.471567,37.732761,13.784543,13.247782,686.708306,1.153189,413602.682663,0.936488,20.125746,2.868075,4.026871,0.074101,0.052665,119.500559,96.016770,32.000000,32.000000,32.000000,32.000000,624.975146,32.000000,69.724741,76.903725,105.503273,106.986017,31.382271,30.886076,28.216098,32.988950,24.506329,31.017174,28.104743,1655.273437,37.656673,0.677020,75.366080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.365447,59.824635,199.337323,154.669581,106.447382,109.683642,54.423460,14.170291,196.724372,6.106914,59.768701,49.748937,165.397781,200.811321,163.508594,197.419385,120.967869,195.968959,-0.065014,-1.831086,32.025740,-235.879487,182.160595,5.474044,37.742804,13.800572,57.105943,2956.141039,1.136326,413598.313362,0.948726,20.226900,2.890883,4.040304,0.073767,0.052876,119.552452,96.028154,32.000000,32.000000,32.000000,32.000000,736.276369,32.000000,69.712605,76.890868,105.498202,106.986017,31.395562,30.886076,28.216098,32.963260,24.506329,31.017174,28.101348,1651.611328,37.687036,0.679407,75.379735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.466947,59.817470,199.240897,152.556771,106.431146,109.667601,54.321657,14.176998,196.750855,6.095276,59.900182,49.707400,165.393889,200.739344,163.491940,197.288701,120.974612,195.954282,-0.065035,-1.831081,32.025740,-235.873596,182.258018,5.479942,37.720140,13.819432,66.610203,3454.599762,1.928512,413359.560829,0.942270,20.093953,2.889637,4.032291,0.074220,0.053230,119.468188,96.040321,32.000000,32.000000,32.000000,32.000000,706.065061,32.000000,69.727796,76.927745,105.499485,106.986017,31.371769,30.886076,28.216098,33.048760,24.506329,31.017174,28.099725,1655.273437,37.564898,0.678459,75.380220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.434559,59.870932,199.143201,145.822863,106.398990,109.645497,54.146293,14.171290,196.730601,6.080635,60.074084,49.621611,165.366137,200.608493,163.459998,197.309884,120.915866,195.960817,-0.065145,-1.831078,32.025740,-235.880448,182.101388,5.484436,37.682060,13.749492,15.959579,830.391104,0.447947,413338.235469,0.943322,20.215268,2.822195,4.037993,0.073227,0.051643,119.256299,96.023813,32.000000,32.000000,32.000000,32.000000,395.672457,32.000000,69.716937,76.950314,105.493907,106.986017,31.367094,30.886076,28.216098,33.013224,24.506329,31.017174,28.099976,1666.259766,37.605647,0.678759,75.368339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.330236,59.942583,199.397989,147.897809,106.402766,109.628725,54.575678,14.171718,196.692458,6.088541,60.070530,49.732171,165.392099,200.654234,163.445513,197.307705,120.959525,195.866728,-0.065030,-1.831089,32.025740,-235.879530,182.121885,5.482501,37.702290,13.768153,21.816150,1126.182989,0.383149,413168.893075,0.942805,20.102405,2.810056,4.027758,0.074619,0.052019,119.137964,96.044136,32.000000,32.000000,32.000000,32.000000,600.983467,32.000000,69.743659,76.950059,105.498878,106.986017,31.352774,30.886076,28.216098,33.047180,24.506329,31.017174,28.098990,1666.259766,37.608261,0.679402,75.379828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.444566,59.974275,199.383184,158.155185,106.366928,109.611968,54.225613,14.169863,196.697794,6.091338,60.089991,49.775311,165.386418,200.615245,163.422939,197.199424,120.931198,195.842999,-0.064880,-1.831112,32.025740,-235.875341,181.995050,5.474562,37.679409,13.765124,17.126643,889.810986,1.599413,413312.099429,0.946482,20.189576,2.871204,4.028421,0.074413,0.052360,119.081316,96.059304,32.000000,32.000000,32.000000,32.000000,363.781134,32.000000,69.723660,76.929817,105.465681,106.986017,31.358628,30.886076,28.216098,33.127346,24.506329,31.017174,28.101197,1655.273437,37.597083,0.678780,75.375268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.352487,59.974275,199.043083,158.155185,106.350581,109.593514,54.341086,14.176142,196.622355,6.099750,60.091145,49.725225,165.372674,200.538586,163.414789,197.299905,120.934240,195.816793,-0.064940,-1.831133,32.025740,-235.875269,182.121414,5.464614,37.678183,13.743975,62.399827,3235.080342,1.173338,413342.576177,0.941251,20.369922,2.792941,4.042105,0.074304,0.051617,118.970138,96.027805,32.000000,32.000000,32.000000,32.000000,319.726615,32.000000,69.722112,76.936926,105.424950,106.986017,31.372604,30.886076,28.216098,33.079721,24.506329,31.017174,28.102090,1651.611328,37.616519,0.680641,75.377612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.414187,59.982267,199.046881,155.754942,106.323842,109.575256,54.585542,14.168008,196.516485,6.097986,60.142848,49.779466,165.369204,200.445224,163.411311,197.086907,120.892333,195.763441,-0.064940,-1.831150,32.025740,-235.885037,181.933805,5.470061,37.680978,13.787752,64.408858,3324.282806,1.491443,413289.584780,0.944857,20.282502,2.812539,4.032459,0.073350,0.053214,118.845690,95.989151,32.000000,32.000000,32.000000,32.000000,446.205066,32.000000,69.715773,76.924878,105.391880,106.986017,31.350068,30.886076,28.216098,33.151942,24.506329,31.017174,28.102209,1658.935547,37.603610,0.679399,75.376376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.319498,60.011203,199.146463,153.088329,106.265403,109.555413,54.163645,14.167865,196.547722,6.085221,60.230593,49.674876,165.382940,200.432813,163.419079,197.135006,120.894469,195.725427,-0.064904,-1.831164,32.025740,-235.885180,181.792856,5.473618,37.688461,13.797363,17.467381,908.552221,0.409442,413288.887678,0.944622,20.378415,2.799855,4.033091,0.074158,0.052886,118.778338,96.003829,32.000000,32.000000,32.000000,32.000000,633.769222,32.000000,69.736406,76.946571,105.372538,106.986017,31.332464,30.886076,28.216098,33.133198,24.506329,31.017174,28.102074,1677.246094,37.581486,0.679200,75.370504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.393047,60.069904,198.987240,150.678942,106.263076,109.539146,54.530237,14.170719,196.506938,6.084161,60.221694,49.752289,165.381362,200.460532,163.410745,197.029642,120.884151,195.756032,-0.064686,-1.831167,32.025740,-235.876445,181.884469,5.467324,37.667131,13.783371,22.408190,1157.708941,0.396190,413267.451766,0.938965,20.322124,2.822131,4.028132,0.074363,0.052320,118.815502,96.014159,32.000000,32.000000,32.000000,32.000000,278.772152,32.000000,69.751673,76.923022,105.346502,106.986017,31.326436,30.886076,28.216098,33.208316,24.506329,31.017174,28.103228,1666.259766,37.600310,0.678608,75.379155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.373050,60.069904,199.131208,150.678942,106.285053,109.523909,54.114256,14.170148,196.476132,6.087608,60.217496,49.793465,165.391425,200.376369,163.428333,197.022389,120.921331,195.641355,-0.064773,-1.831151,32.025740,-235.884367,181.954872,5.473393,37.657178,13.788906,13.123306,683.221565,1.463725,413306.214649,0.948175,20.449740,2.806006,4.037885,0.075194,0.053742,118.941104,96.031041,32.000000,32.000000,32.000000,32.000000,657.444147,32.000000,69.759099,76.931620,105.318582,106.986017,31.316026,30.886076,28.216098,33.183826,24.506329,31.017174,28.105779,1658.935547,37.612210,0.680320,75.377894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.269710,60.085336,199.016438,152.141009,106.302301,109.514830,54.539728,14.170576,196.509574,6.094460,60.088356,49.778299,165.394248,200.409187,163.412034,197.152711,120.903030,195.633295,-0.064636,-1.831164,32.025740,-235.880672,182.001800,5.461823,37.709286,13.780053,65.519171,3384.429093,1.138874,413290.143262,0.940267,20.431778,2.827586,4.028649,0.073360,0.051819,119.107252,96.040009,32.000000,32.000000,32.000000,32.000000,414.932964,32.000000,69.800415,76.935548,105.337020,106.986017,31.332956,30.886076,28.216098,33.187362,24.506329,31.017174,28.107140,1651.611328,37.634153,0.678721,75.373223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.363952,60.060258,199.086656,147.897529,106.292233,109.513335,54.182966,14.170148,196.453414,6.087912,60.039665,49.942907,165.402623,200.467486,163.434307,197.012122,120.923096,195.638907,-0.064594,-1.831160,32.025740,-235.878649,181.837561,5.459313,37.703606,13.828159,56.716684,2949.022276,1.946077,413168.472454,0.947784,20.452613,2.748196,4.033196,0.074223,0.052356,119.241567,96.046143,32.000000,32.000000,32.000000,32.000000,433.001045,32.000000,69.788952,76.922535,105.306830,106.986017,31.326302,30.886076,28.216098,33.300685,24.506329,31.017174,28.106802,1655.273437,37.612462,0.679007,75.366907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.300131,60.012857,199.125550,150.225578,106.270749,109.505735,54.724572,14.168293,196.416256,6.090478,60.035277,49.850412,165.399561,200.398561,163.452992,197.072198,120.920933,195.657783,-0.064594,-1.831179,32.025740,-235.887365,182.017301,5.463738,37.727352,13.832233,17.103625,880.513009,0.390330,413279.620373,0.942516,20.575817,2.763529,4.039326,0.073506,0.052351,119.093793,96.063647,32.000000,32.000000,32.000000,32.000000,283.442648,32.000000,69.797591,76.929045,105.305027,106.986017,31.311025,30.886076,28.216098,33.262571,24.506329,31.017174,28.107262,1673.583984,37.648920,0.679544,75.377595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.343437,59.981440,199.170262,157.725600,106.279101,109.493570,54.182454,14.174715,196.460268,6.094325,59.965839,49.877951,165.407358,200.452422,163.442804,197.029889,120.930525,195.705668,-0.064513,-1.831170,32.025740,-235.872286,182.153761,5.457600,37.689615,13.759373,15.746712,818.768633,0.450233,413118.494977,0.946659,20.452448,2.745529,4.033037,0.073627,0.052024,119.077109,96.067066,32.000000,32.000000,32.000000,32.000000,282.334111,32.000000,69.784242,76.915807,105.286894,106.986017,31.289884,30.886076,28.216098,33.320929,24.506329,31.017174,28.105610,1662.597656,37.653572,0.678917,75.369933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.366156,59.981440,199.073682,157.725600,106.317573,109.485954,54.401827,14.171861,196.597644,6.090452,59.868897,49.910995,165.386492,200.421268,163.442518,197.071203,120.893538,195.630335,-0.064269,-1.831148,32.025740,-235.879060,181.853631,5.455308,37.671296,13.788221,42.268022,2188.912676,1.494580,413079.963991,0.938439,20.471595,2.754642,4.039047,0.074521,0.052508,119.140129,96.068903,32.000000,32.000000,32.000000,32.000000,216.271764,32.000000,69.770229,76.871042,105.258029,106.986017,31.308556,30.886076,28.216098,33.311742,24.506329,31.017174,28.104389,1651.611328,37.570434,0.678976,75.373547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.322606,59.939000,199.036275,158.073183,106.257446,109.481447,54.365089,14.169007,196.528434,6.068638,59.872582,49.747490,165.405581,200.432319,163.459027,197.080735,120.927156,195.705184,-0.064140,-1.831139,32.025740,-235.882895,182.023236,5.459589,37.716209,13.802411,65.603741,3399.683586,1.622076,412935.079331,0.946732,20.395014,2.762676,4.036408,0.073735,0.051941,119.173032,96.102656,32.000000,32.000000,32.000000,32.000000,455.937028,32.000000,69.783932,76.843470,105.264339,106.986017,31.285716,30.886076,28.216098,33.317633,24.506329,31.017174,28.102572,1651.611328,37.654834,0.678352,75.375277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.495675,59.889396,198.992748,157.243438,106.237226,109.475392,54.154743,14.173145,196.542215,6.063808,59.921380,49.869071,165.357540,200.444309,163.434503,197.070205,120.904832,195.584606,-0.063970,-1.831130,32.025740,-235.878920,181.969453,5.462498,37.678021,13.742352,38.738843,2015.302016,0.603796,412963.559718,0.942372,20.371334,2.771930,4.032594,0.074400,0.052790,119.141242,96.106279,32.000000,32.000000,32.000000,32.000000,480.715016,32.000000,69.759285,76.765515,105.236046,106.986017,31.285074,30.886076,28.216098,33.361367,24.506329,31.017174,28.102106,1673.583984,37.572002,0.679291,75.372592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.298935,59.913371,198.896301,156.530760,106.189854,109.469293,54.596810,14.165867,196.431972,6.058065,60.034489,49.829956,165.334107,200.338062,163.437272,197.008166,120.868885,195.368054,-0.064093,-1.831127,32.025740,-235.882440,181.859548,5.464867,37.699099,13.808902,18.333456,946.034689,0.389205,412853.454841,0.943779,20.374295,2.765866,4.035397,0.073329,0.052364,119.074603,96.105964,32.000000,32.000000,32.000000,32.000000,-49590.223689,32.000000,69.742841,76.710921,105.213817,106.986017,31.277883,30.886076,28.216098,33.275370,24.506329,31.017174,28.099429,1673.583984,37.615383,0.678088,75.370606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.377340,59.913371,198.884564,156.530760,106.174621,109.461661,54.115303,14.172717,196.351219,6.053004,60.182689,49.802369,165.360697,200.331498,163.465048,196.999044,120.856516,195.577975,-0.064059,-1.831139,32.025740,-235.880818,181.888751,5.463434,37.661577,13.786743,17.315051,901.433457,0.656869,412661.591092,0.943631,20.144446,2.743799,4.020407,0.074886,0.052825,119.163864,96.150418,32.000000,32.000000,32.000000,32.000000,750.866313,32.000000,69.770673,76.705591,105.226737,106.986017,31.259441,30.886076,28.216098,33.409386,24.506329,31.017174,28.099592,1666.259766,37.596055,0.677269,75.369975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.299393,59.973448,198.903317,156.841619,106.210045,109.451568,54.277548,14.168293,196.363302,6.049799,60.245529,49.745315,165.352111,200.304499,163.417058,197.007985,120.879910,195.505153,-0.064190,-1.831158,32.025740,-235.882138,181.840600,5.468825,37.619188,13.780883,29.150640,1513.065991,1.392340,412905.874544,0.940100,20.373357,2.699966,4.034495,0.074232,0.052934,119.287377,96.186137,32.000000,32.000000,32.000000,32.000000,973.079265,32.000000,69.752848,76.650035,105.219057,106.986017,31.249660,30.886076,28.216098,33.382825,24.506329,31.017174,28.101301,1651.611328,37.534211,0.678616,75.377450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.403442,60.047581,198.819249,158.143710,106.245636,109.431567,54.301691,14.177426,196.373253,6.060453,60.289622,49.854347,165.359758,200.309707,163.398467,196.858377,120.905276,195.457968,-0.064015,-1.831143,32.025740,-235.874475,182.048461,5.468619,37.632242,13.745129,62.704618,3253.240453,1.472029,412842.996971,0.946746,20.291611,2.789672,4.027851,0.074375,0.052824,119.434038,96.186445,32.000000,32.000000,32.000000,32.000000,932.024069,32.000000,69.768386,76.620159,105.194654,106.986017,31.258163,30.886076,28.216098,33.451271,24.506329,31.017174,28.103957,1647.949219,37.571822,0.677950,75.369984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.272490,60.090022,198.895488,159.500392,106.248686,109.415540,54.592784,14.172003,196.425360,6.065213,60.249115,49.886123,165.365404,200.276801,163.391748,196.969973,120.887587,195.514087,-0.063834,-1.831136,32.025740,-235.884309,181.869763,5.466072,37.656294,13.756055,43.503067,2244.991098,0.875693,412903.372357,0.945617,20.432955,2.739457,4.034600,0.074084,0.052005,119.350790,96.139681,32.000000,32.000000,32.000000,32.000000,846.703148,32.000000,69.732727,76.581082,105.168684,106.986017,31.225980,30.886076,28.216098,33.412199,24.506329,31.017174,28.104320,1669.921875,37.610768,0.680100,75.370811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.370031,60.098014,198.982086,158.825511,106.221911,109.404915,54.173900,14.171433,196.348464,6.075077,60.201633,49.925024,165.384952,200.306985,163.394088,196.957830,120.865696,195.488051,-0.063438,-1.831151,32.025740,-235.879325,181.960398,5.458716,37.686513,13.813518,14.073636,731.890662,0.406243,412793.224045,0.943024,20.398628,2.696708,4.024401,0.074221,0.052790,119.285694,96.136102,32.000000,32.000000,32.000000,32.000000,-30157.891772,32.000000,69.737807,76.552769,105.167532,106.986017,31.218200,30.886076,28.216098,33.510272,24.506329,31.017174,28.106575,1677.246094,37.580044,0.677991,75.381414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.308415,60.098014,198.894971,158.825511,106.208091,109.401898,54.632906,14.171290,196.392449,6.082603,60.120352,49.820109,165.383557,200.258421,163.396816,196.926559,120.859059,195.558591,-0.063503,-1.831119,32.025740,-235.879468,181.896624,5.456506,37.675641,13.787861,15.770566,813.247959,0.587056,412938.988946,0.940700,20.577601,2.735072,4.036644,0.073846,0.053288,119.379891,96.142162,32.000000,32.000000,32.000000,32.000000,1015.256729,32.000000,69.735844,76.583350,105.174329,106.986017,31.226047,30.886076,28.216098,33.471107,24.506329,31.017174,28.107598,1666.259766,37.578060,0.679027,75.373853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.301582,60.056675,198.967825,159.075189,106.176124,109.401128,54.307715,14.169007,196.386080,6.090327,60.226436,49.813278,165.384407,200.338094,163.431426,196.923461,120.882731,195.495093,-0.063330,-1.831103,32.025740,-235.879791,182.130105,5.441339,37.675713,13.783822,35.675271,1850.698771,1.811960,412875.275297,0.945846,20.483870,2.747370,4.030423,0.073218,0.052356,119.474229,96.143144,32.000000,32.000000,32.000000,32.000000,-91948.453555,32.000000,69.734297,76.624224,105.147403,106.986017,31.231407,30.886076,28.216098,33.527804,24.506329,31.017174,28.106715,1655.273437,37.572940,0.678575,75.385036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.372639,60.086990,199.130003,157.105764,106.164453,109.398868,54.335243,14.174287,196.354423,6.096892,60.311732,49.899127,165.355089,200.222157,163.421544,196.876425,120.815989,195.492537,-0.063199,-1.831087,32.025740,-235.877125,181.920505,5.436771,37.639941,13.794730,63.774479,3306.703819,1.618194,412930.239402,0.939160,20.548110,2.779990,4.033692,0.074525,0.052319,119.538807,96.118023,32.000000,32.000000,32.000000,32.000000,-20064.485010,32.000000,69.740794,76.655782,105.126520,106.986017,31.212478,30.886076,28.216098,33.550463,24.506329,31.017174,28.107148,1647.949219,37.575933,0.679115,75.376368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.340131,60.140730,199.135960,159.206470,106.133216,109.398864,54.544744,14.172146,196.386278,6.089094,60.312748,50.027099,165.362573,200.281852,163.429796,196.869721,120.814986,195.563529,-0.063251,-1.831044,32.025740,-235.878938,181.836785,5.434312,37.668158,13.777890,38.967195,2012.686960,0.715518,412822.828643,0.944818,20.513899,2.732931,4.035729,0.073446,0.053257,119.513085,96.138328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728342,76.699834,105.077672,106.986017,31.196510,30.886076,28.216098,33.528358,24.506329,31.017174,28.108932,1669.921875,37.614193,0.679380,75.375481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.352790,60.140730,198.955790,159.206470,106.095699,109.398858,54.113220,14.173002,196.379125,6.076038,60.132763,50.016584,165.365697,200.357303,163.404045,197.012857,120.834292,195.384820,-0.063251,-1.831048,32.025740,-235.879389,182.018747,5.423443,37.708835,13.778701,17.158117,893.297727,0.400019,412939.513972,0.942903,20.470128,2.798731,4.033206,0.073939,0.052215,119.301712,96.121939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736787,76.720560,105.063040,106.986017,31.216250,30.886076,28.216098,33.566084,24.506329,31.017174,28.111854,1673.583984,37.645927,0.678918,75.370146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.368556,60.097462,198.821615,157.448554,106.090151,109.401161,54.573696,14.171433,196.356636,6.076503,60.052051,49.893999,165.364193,200.289972,163.410789,197.019925,120.816837,195.519230,-0.063548,-1.831028,32.025740,-235.882102,181.926788,5.414941,37.649317,13.794207,15.249725,787.242680,0.655170,413045.438301,0.940094,20.557751,2.825882,4.035984,0.073829,0.052852,119.249299,96.128556,32.000000,32.000000,32.000000,32.000000,-23656.142751,32.000000,69.743835,76.730844,105.039698,106.986017,31.195653,30.886076,28.216098,33.578287,24.506329,31.017174,28.111222,1666.259766,37.580621,0.678737,75.377271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.350645,60.031597,198.849963,151.420554,106.078322,109.403456,54.524572,14.171718,196.384052,6.075597,60.122423,49.835157,165.359287,200.303671,163.441130,196.894065,120.851605,195.505640,-0.063608,-1.831023,32.025740,-235.878223,181.943063,5.405621,37.690011,13.768009,30.076211,1554.035201,1.486638,412990.422296,0.947324,20.544556,2.740739,4.031298,0.075595,0.052330,119.402636,96.165096,32.000000,32.000000,32.000000,32.000000,806.340433,32.000000,69.734659,76.740679,104.973835,106.986017,31.172245,30.886076,28.216098,33.585910,24.506329,31.017174,28.111966,1655.273437,37.610605,0.677574,75.371151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
