OSU 80 Ton Compressor Load Stand
49.395058,60.064667,198.811021,158.125239,106.055389,109.404981,54.471645,14.170148,196.258269,6.072073,60.217827,50.047680,165.322110,200.271184,163.414744,196.897711,120.866026,195.442039,-0.063629,-1.831002,32.025740,-235.879629,181.884387,5.408019,37.673513,13.821379,66.928951,3461.573244,1.671229,412964.786586,0.938914,20.484856,2.807715,4.027293,0.073523,0.052294,119.587354,96.194813,32.000000,32.000000,32.000000,32.000000,-23297.087615,32.000000,69.717081,76.709661,104.903206,106.986017,31.163026,30.886076,28.216098,33.552583,24.506329,31.017174,28.109856,1662.597656,37.620288,0.678163,75.371007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.442285,60.094982,198.917711,158.702356,106.091936,109.401916,54.194115,14.171147,196.456537,6.075635,60.068558,50.044130,165.317700,200.407140,163.392695,197.002038,120.832734,195.569549,-0.063870,-1.830991,32.025740,-235.881734,181.984424,5.405612,37.720050,13.756956,31.394666,1632.051037,0.847587,412821.421698,0.939991,20.437658,2.767941,4.029329,0.076218,0.051538,119.672870,96.162608,32.000000,32.000000,32.000000,32.000000,-623.606367,32.000000,69.725888,76.717572,104.850583,106.986017,31.169878,30.886076,28.216098,33.610827,24.506329,31.017174,28.111571,1673.583984,37.612733,0.677793,75.376445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.400502,60.094982,199.036650,158.702356,106.073891,109.403457,54.545695,14.179281,196.381645,6.071964,60.030490,50.002071,165.327784,200.377487,163.397176,196.988333,120.813036,195.642163,-0.064049,-1.830969,32.025740,-235.869516,182.016542,5.397615,37.691922,13.779819,21.171284,1093.494789,0.380574,412806.163156,0.940071,20.424449,2.730089,4.024917,0.073926,0.051829,119.725709,96.156856,32.000000,32.000000,32.000000,32.000000,972.885191,32.000000,69.720885,76.718785,104.805018,106.986017,31.154589,30.886076,28.216098,33.600000,24.506329,31.017174,28.113339,1673.583984,37.614608,0.677065,75.372822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.478456,60.040416,199.056716,160.318413,106.071997,109.408056,54.181872,14.170434,196.411532,6.081282,60.042007,50.092473,165.331417,200.382053,163.406819,196.956668,120.791734,195.576998,-0.063902,-1.830969,32.025740,-235.881958,181.960705,5.390850,37.734745,13.847685,14.005856,728.258640,0.811018,412871.431687,0.943943,20.405584,2.810351,4.023231,0.073164,0.052247,119.623573,96.189712,32.000000,32.000000,32.000000,32.000000,892.172048,32.000000,69.709556,76.747069,104.764597,106.986017,31.150084,30.886076,28.216098,33.641262,24.506329,31.017174,28.111911,1669.921875,37.604782,0.676942,75.374288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.350693,60.009550,198.930656,160.839183,106.097349,109.414155,54.332616,14.170291,196.402564,6.093006,59.987006,50.039213,165.316387,200.437693,163.399256,197.047468,120.801961,195.573264,-0.063776,-1.830965,32.025740,-235.883571,182.126168,5.388982,37.737774,13.798697,54.657099,2834.105094,1.204061,412954.624574,0.938743,20.449092,2.856788,4.029041,0.072618,0.052362,119.495332,96.182913,32.000000,32.000000,32.000000,32.000000,-25243.921538,32.000000,69.701187,76.758117,104.712009,106.986017,31.154745,30.886076,28.216098,33.612944,24.506329,31.017174,28.112220,1655.273437,37.656114,0.677702,75.373342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.466495,59.993290,199.066163,157.709648,106.121026,109.424021,54.589749,14.169292,196.471680,6.076999,59.989205,50.107088,165.293518,200.360790,163.392838,197.012569,120.838496,195.580263,-0.063810,-1.830962,32.025740,-235.883753,182.168570,5.392017,37.716949,13.798715,66.536387,3433.824595,1.817497,412873.665915,0.943315,20.313377,2.854094,4.023099,0.073701,0.052538,119.333785,96.180205,32.000000,32.000000,32.000000,32.000000,-4214.366449,32.000000,69.704462,76.826815,104.669054,106.986017,31.156929,30.886076,28.216098,33.705547,24.506329,31.017174,28.111153,1662.597656,37.678598,0.676924,75.370546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.395734,59.993290,199.273218,157.709648,106.138489,109.435448,54.096874,14.174144,196.500067,6.056596,60.037762,50.047127,165.287945,200.396560,163.407508,197.025896,120.852768,195.648779,-0.063849,-1.830935,32.025740,-235.877267,182.411307,5.389113,37.718535,13.817124,24.517626,1276.839269,0.466551,412936.924327,0.943348,20.415561,2.842492,4.030960,0.073685,0.051986,119.212305,96.189640,32.000000,32.000000,32.000000,32.000000,-5844.154943,32.000000,69.732318,76.875842,104.653279,106.986017,31.144792,30.886076,28.216098,33.650900,24.506329,31.017174,28.110543,1673.583984,37.701569,0.677190,75.376606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.478884,59.971795,199.072782,158.164141,106.184322,109.448464,54.566207,14.170862,196.550719,6.057157,59.964131,50.197024,165.264047,200.357452,163.372302,197.000449,120.799669,195.629173,-0.063883,-1.830922,32.025740,-235.879896,182.320572,5.390532,37.710404,13.798228,22.867561,1180.663322,0.382680,412779.185072,0.936536,20.278697,2.808535,4.024263,0.074594,0.052840,119.170091,96.172103,32.000000,32.000000,32.000000,32.000000,997.986122,32.000000,69.733623,76.900596,104.607196,106.986017,31.130688,30.886076,28.216098,33.708835,24.506329,31.017174,28.109643,1673.583984,37.650236,0.675771,75.373197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.403012,59.971244,199.030143,156.442905,106.244151,109.459930,54.162848,14.173430,196.527464,6.072303,59.911422,50.126008,165.262367,200.422183,163.380370,197.067557,120.820279,195.614438,-0.063923,-1.830882,32.025740,-235.876184,182.327546,5.385337,37.763052,13.829168,13.221675,687.725273,1.040695,412851.559307,0.946654,20.352366,2.819492,4.034219,0.075372,0.052623,119.183284,96.163093,32.000000,32.000000,32.000000,32.000000,692.243075,32.000000,69.733419,76.991761,104.600264,106.986017,31.136025,30.886076,28.216098,33.673272,24.506329,31.017174,28.109428,1666.259766,37.653319,0.676772,75.375822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.459245,59.930733,198.939094,152.779623,106.312275,109.472150,54.335938,14.168436,196.534728,6.079724,59.990147,50.010068,165.263299,200.405247,163.361049,197.169476,120.768483,195.570102,-0.064138,-1.830888,32.025740,-235.883792,182.537921,5.384462,37.798392,13.831963,49.748562,2579.427700,1.113412,412912.926604,0.936838,20.244310,2.865372,4.023389,0.074422,0.052124,119.182407,96.167024,32.000000,32.000000,32.000000,32.000000,748.866511,32.000000,69.735283,77.054103,104.557101,106.986017,31.138148,30.886076,28.216098,33.733899,24.506329,31.017174,28.109188,1655.273437,37.656583,0.676251,75.373683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.492116,59.930733,199.128203,152.779623,106.350874,109.485381,54.611852,14.167865,196.546251,6.089389,60.088658,50.035488,165.260196,200.352329,163.356438,197.058080,120.810879,195.696859,-0.064474,-1.830853,32.025740,-235.886813,182.339438,5.380047,37.734276,13.786382,66.126814,3411.306057,1.928191,412974.002510,0.945504,20.322739,2.839337,4.028705,0.073448,0.052263,119.192311,96.188857,32.000000,32.000000,32.000000,32.000000,613.770908,32.000000,69.782893,77.152328,104.564772,106.986017,31.112557,30.886076,28.216098,33.712114,24.506329,31.017174,28.107266,1662.597656,37.642537,0.677070,75.376061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.400081,59.953331,199.034253,152.859874,106.352483,109.505156,54.585128,14.173573,196.511100,6.101162,60.115247,50.137521,165.241755,200.476800,163.350709,197.116756,120.806478,195.651147,-0.064495,-1.830870,32.025740,-235.875551,182.311046,5.369012,37.758383,13.816475,16.370408,844.919192,0.511777,413024.453742,0.941320,20.223684,2.874806,4.022283,0.074582,0.052829,119.102734,96.140857,32.000000,32.000000,32.000000,32.000000,763.902309,32.000000,69.778215,77.218871,104.531578,106.986017,31.106693,30.886076,28.216098,33.674516,24.506329,31.017174,28.107510,1677.246094,37.693744,0.676115,75.403063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.528190,59.997424,199.291503,153.556452,106.354353,109.518845,54.160960,14.170006,196.504264,6.092367,60.217951,50.143862,165.237720,200.465053,163.381549,197.071629,120.839900,195.655251,-0.064605,-1.830873,32.025740,-235.881079,182.321184,5.373995,37.780848,13.778845,18.773620,976.543676,0.385108,412961.200408,0.935994,20.189484,2.879080,4.023433,0.074610,0.052095,119.085593,96.127301,32.000000,32.000000,32.000000,32.000000,962.189964,32.000000,69.831430,77.275325,104.527720,106.986017,31.103570,30.886076,28.216098,33.778957,24.506329,31.017174,28.108894,1673.583984,37.679355,0.676522,75.373504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.421803,60.049234,198.902739,153.797799,106.380609,109.529507,54.457097,14.173288,196.552164,6.078197,60.165714,50.178170,165.240299,200.461138,163.353375,197.079475,120.841354,195.596665,-0.064746,-1.830849,32.025740,-235.875510,182.468372,5.369666,37.781209,13.826428,32.243453,1668.080697,1.557985,413152.200943,0.938594,20.307879,2.866653,4.029027,0.072905,0.051688,118.889206,96.081691,32.000000,32.000000,32.000000,32.000000,-1448.053483,32.000000,69.830555,77.279806,104.496098,106.986017,31.128253,30.886076,28.216098,33.715704,24.506329,31.017174,28.108874,1655.273437,37.696628,0.676633,75.377382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.612535,60.041794,198.934692,151.574590,106.401534,109.538044,54.371930,14.173573,196.428401,6.070248,60.162287,50.078719,165.241333,200.423962,163.340532,197.079760,120.803666,195.551080,-0.064780,-1.830820,32.025740,-235.876205,182.411552,5.366832,37.787448,13.843124,65.485824,3393.145947,1.357090,413090.415813,0.943486,20.218665,2.834742,4.023799,0.073668,0.052256,118.756416,96.060668,32.000000,32.000000,32.000000,32.000000,885.334375,32.000000,69.831286,77.260783,104.464902,106.986017,31.101102,30.886076,28.216098,33.792815,24.506329,31.017174,28.111163,1658.935547,37.694068,0.676166,75.371492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.473369,60.041794,199.052499,151.574590,106.426467,109.549320,54.162433,14.175428,196.396751,6.073578,60.265426,50.082686,165.225797,200.306236,163.347843,197.043478,120.822617,195.631781,-0.064778,-1.830793,32.025740,-235.875493,182.339659,5.364116,37.747402,13.811589,46.849736,2436.907150,0.790727,413286.944577,0.940794,20.381161,2.811718,4.024595,0.073607,0.052086,118.690600,96.060822,32.000000,32.000000,32.000000,32.000000,327.090602,32.000000,69.846430,77.226837,104.452690,106.986017,31.081640,30.886076,28.216098,33.690460,24.506329,31.017174,28.111226,1666.259766,37.673135,0.676341,75.368126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.560844,60.069628,198.847741,149.258312,106.403211,109.559998,54.641346,14.175856,196.454219,6.061222,60.363754,50.150363,165.243843,200.312390,163.349801,197.113335,120.795149,195.597765,-0.064917,-1.830796,32.025740,-235.876698,182.320508,5.362210,37.744481,13.808848,18.928864,975.962552,0.388090,413230.045560,0.938345,20.175410,2.832617,4.009767,0.073615,0.052310,118.822872,96.047082,32.000000,32.000000,32.000000,32.000000,-6657.770628,32.000000,69.864366,77.215818,104.425519,106.986017,31.081806,30.886076,28.216098,33.784038,24.506329,31.017174,28.112644,1673.583984,37.697259,0.674228,75.365449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.514624,60.127502,198.949327,152.285278,106.430184,109.567590,54.196349,14.174144,196.411484,6.071718,60.313761,50.236692,165.234113,200.391979,163.337422,197.061751,120.751305,195.529287,-0.065171,-1.830775,32.025740,-235.874164,182.612319,5.363676,37.783283,13.799490,14.453969,751.358301,0.544090,413349.439405,0.944982,20.320047,2.843384,4.023427,0.073863,0.051864,119.014476,96.068852,32.000000,32.000000,32.000000,32.000000,871.940516,32.000000,69.857726,77.163153,104.425946,106.986017,31.059762,30.886076,28.216098,33.742163,24.506329,31.017174,28.113176,1673.583984,37.721276,0.676622,75.448860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.482669,60.140179,199.133657,150.217752,106.447638,109.576720,54.339855,14.168008,196.440323,6.079975,60.206544,50.106940,165.213419,200.413489,163.279542,196.996128,120.712454,195.564287,-0.065273,-1.830767,32.025740,-235.883894,182.448081,5.360813,37.797346,13.796894,56.992997,2954.833511,1.343812,413413.655470,0.935044,20.256931,2.858327,4.012194,0.075195,0.052600,119.145110,96.046636,32.000000,32.000000,32.000000,32.000000,800.809300,32.000000,69.838929,77.114890,104.385987,106.986017,31.080300,30.886076,28.216098,33.780836,24.506329,31.017174,28.116287,1655.273437,37.694176,0.674766,75.404836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.621835,60.117029,198.940147,147.696372,106.461127,109.590446,54.255355,14.174144,196.408869,6.088229,60.240588,50.104630,165.239991,200.349774,163.296048,197.111786,120.700959,195.538429,-0.065305,-1.830765,32.025740,-235.874000,182.334459,5.364772,37.763575,13.813951,55.371161,2875.219585,1.762343,413653.303185,0.943898,20.362845,2.876951,4.017991,0.075178,0.052484,119.265851,96.042471,32.000000,32.000000,32.000000,32.000000,949.948142,32.000000,69.877525,77.079914,104.379468,106.986017,31.075272,30.886076,28.216098,33.812317,24.506329,31.017174,28.118150,1666.259766,37.678905,0.675291,75.377476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.499192,60.117029,198.871208,147.696372,106.425110,109.604825,54.583896,14.174572,196.443782,6.096448,60.342283,50.120815,165.236582,200.332045,163.326017,196.989654,120.765572,195.537877,-0.065397,-1.830775,32.025740,-235.873245,182.313840,5.374457,37.795922,13.806720,19.221402,992.088731,0.447550,413815.092235,0.942183,20.408758,2.928694,4.024311,0.073853,0.052435,119.415725,96.020707,32.000000,32.000000,32.000000,32.000000,-7579.465064,32.000000,69.874990,77.040364,104.361097,106.986017,31.051115,30.886076,28.216098,33.742918,24.506329,31.017174,28.118249,1673.583984,37.698576,0.676688,75.373521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.569461,60.160573,199.062035,149.588914,106.425636,109.620532,54.174705,14.169720,196.402320,6.108371,60.408560,50.109465,165.203729,200.362200,163.329850,196.916188,120.779674,195.575631,-0.065478,-1.830764,32.025740,-235.881364,182.513915,5.377064,37.804216,13.845846,13.635239,709.081563,0.459238,413743.215504,0.940804,20.240993,2.930666,4.009125,0.072733,0.052326,119.522834,96.026746,32.000000,32.000000,32.000000,32.000000,1015.955397,32.000000,69.897490,76.993951,104.369075,106.986017,31.041357,30.886076,28.216098,33.825916,24.506329,31.017174,28.120861,1669.921875,37.736944,0.674875,75.397574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.537782,60.198329,199.098277,146.591246,106.393396,109.636250,54.395653,14.173573,196.469097,6.096591,60.368030,50.260487,165.231050,200.357546,163.320472,196.997619,120.807784,195.594502,-0.065785,-1.830781,32.025740,-235.873754,182.480242,5.377808,37.762385,13.834938,54.263286,2810.424310,1.325633,413761.926405,0.937810,20.368422,2.865849,4.017666,0.073616,0.052343,119.541181,96.068122,32.000000,32.000000,32.000000,32.000000,970.804556,32.000000,69.900395,76.964320,104.356217,106.986017,31.048394,30.886076,28.216098,33.794258,24.506329,31.017174,28.122088,1651.611328,37.683358,0.675901,75.376496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.600222,60.182896,198.964252,155.314899,106.418475,109.654360,54.494443,14.169007,196.470250,6.086156,60.255469,50.258357,165.225490,200.398293,163.307772,196.910259,120.819529,195.575081,-0.066081,-1.830752,32.025740,-235.878157,182.340580,5.384705,37.816062,13.841267,65.290540,3375.421678,1.868205,413796.205233,0.943666,20.338923,2.865652,4.015820,0.074015,0.052943,119.414057,96.062882,32.000000,32.000000,32.000000,32.000000,995.597322,32.000000,69.899625,76.964790,104.353020,106.986017,31.025480,30.886076,28.216098,33.823404,24.506329,31.017174,28.124997,1662.597656,37.728867,0.675026,75.374723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.558097,60.182896,199.118377,155.314899,106.454417,109.671856,54.267221,14.172003,196.489754,6.082638,60.187072,50.178673,165.212370,200.364483,163.284868,196.955631,120.775245,195.607298,-0.066566,-1.830740,32.025740,-235.881531,182.581788,5.385795,37.819956,13.846874,15.984029,829.809980,0.469882,413876.374906,0.940722,20.409598,2.844490,4.019120,0.073659,0.052132,119.332028,96.014545,32.000000,32.000000,32.000000,32.000000,834.337352,32.000000,69.910807,76.983699,104.336643,106.986017,31.025998,30.886076,28.216098,33.794467,24.506329,31.017174,28.125863,1677.246094,37.740028,0.676621,75.378226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.632781,60.129982,199.242858,155.787114,106.518302,109.691632,54.237486,14.173288,196.447401,6.094934,60.268226,50.086068,165.215194,200.452958,163.325586,196.935239,120.739465,195.572016,-0.066656,-1.830754,32.025740,-235.881391,182.532004,5.386444,37.854268,13.831674,15.639641,812.376274,0.389950,413846.374202,0.937834,20.329296,2.825594,4.011358,0.073203,0.053590,119.500610,96.116267,32.000000,32.000000,32.000000,32.000000,379.068325,32.000000,69.928462,77.100794,104.341293,106.986017,31.024600,30.886076,28.216098,33.770303,24.506329,31.017174,28.125503,1669.921875,37.718445,0.674817,75.431250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.653015,60.112069,199.074082,149.619376,106.561553,109.702295,54.369065,14.175571,196.516040,6.074955,60.359543,50.103783,165.200931,200.459658,163.339050,196.980385,120.710106,195.586379,-0.066999,-1.830750,32.025740,-235.874860,182.622393,5.397006,37.789251,13.787644,46.778941,2423.977151,1.595167,414041.186842,0.942791,20.373054,2.881741,4.017878,0.074307,0.052621,119.606946,96.131990,32.000000,32.000000,32.000000,32.000000,964.365586,32.000000,69.951655,77.178928,104.336129,106.986017,31.021616,30.886076,28.216098,33.792963,24.506329,31.017174,28.125789,1651.611328,37.724143,0.675601,75.370640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.593998,60.156715,199.180139,149.197950,106.628286,109.721338,54.348234,14.172003,196.369301,6.062921,60.420520,50.129129,165.186933,200.346489,163.319018,197.066945,120.723930,195.585750,-0.067303,-1.830770,32.025740,-235.879408,182.372782,5.399961,37.786636,13.799725,64.725801,3355.227635,1.628941,414053.805284,0.941787,20.242582,2.904529,4.014340,0.072952,0.052214,119.696104,96.137743,32.000000,32.000000,32.000000,32.000000,251.969303,32.000000,69.926175,77.228136,104.301141,106.986017,31.005020,30.886076,28.216098,33.795528,24.506329,31.017174,28.128692,1666.259766,37.783156,0.675427,75.371902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.685677,60.208802,198.894940,149.427663,106.648874,109.731228,54.583508,14.171718,196.440928,6.052015,60.497757,50.021148,165.199072,200.468074,163.294798,196.985007,120.691146,195.468747,-0.067243,-1.830792,32.025740,-235.875936,182.351123,5.402110,37.813826,13.786400,17.645005,910.731434,0.544103,414114.754637,0.939134,20.203673,2.939178,4.009305,0.073895,0.052603,119.800558,96.124986,32.000000,32.000000,32.000000,32.000000,830.321982,32.000000,69.911832,77.282210,104.300866,106.986017,31.022641,30.886076,28.216098,33.835493,24.506329,31.017174,28.129890,1673.583984,37.758419,0.674703,75.378132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.633842,60.274394,198.943375,153.150967,106.716057,109.738841,54.593558,14.170291,196.436069,6.050379,60.569068,50.079498,165.196819,200.257095,163.272282,196.896061,120.711168,195.479237,-0.067316,-1.830791,32.025740,-235.879650,182.432254,5.410969,37.840205,13.872928,12.912971,666.368982,0.393913,414268.781247,0.940996,20.309579,2.925122,4.016215,0.073702,0.052557,119.804130,96.129861,32.000000,32.000000,32.000000,32.000000,843.087388,32.000000,69.918048,77.362833,104.323249,106.986017,30.978110,30.886076,28.216098,33.847918,24.506329,31.017174,28.133939,1662.597656,37.738170,0.674806,75.376956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.542323,60.309119,199.051045,153.321827,106.725265,109.744948,54.344888,14.175286,196.435833,6.065309,60.539343,50.154016,165.198487,200.322943,163.279580,196.977655,120.713390,195.482926,-0.067217,-1.830809,32.025740,-235.877923,182.445080,5.416371,37.838329,13.841591,53.702600,2783.983188,1.441486,414371.485588,0.935255,20.266525,2.914810,4.003064,0.074200,0.053447,119.782038,96.113625,32.000000,32.000000,32.000000,32.000000,1002.036032,32.000000,69.922802,77.422254,104.338675,106.986017,30.983756,30.886076,28.216098,33.828059,24.506329,31.017174,28.138457,1655.273437,37.768912,0.673625,75.451639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.655048,60.309395,199.174789,153.977627,106.788392,109.758664,54.639029,14.170719,196.335492,6.053750,60.472744,50.186322,165.227631,200.313960,163.268653,196.821356,120.706418,195.556551,-0.067337,-1.830813,32.025740,-235.882816,182.408045,5.407323,37.846695,13.857512,50.175398,2587.127587,1.972399,414494.437224,0.936382,20.385894,2.898653,4.008220,0.073058,0.052809,119.596192,96.054121,32.000000,32.000000,32.000000,32.000000,676.735896,32.000000,69.936858,77.513101,104.322401,106.986017,30.974118,30.886076,28.216098,33.895024,24.506329,31.017174,28.142799,1669.921875,37.776738,0.674901,75.436646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.569178,60.309395,198.832036,153.977627,106.793346,109.770881,54.175178,14.173002,196.375366,6.038784,60.451790,50.231164,165.233782,200.397218,163.284947,196.953207,120.697301,195.527003,-0.067086,-1.830820,32.025740,-235.879552,182.532534,5.406237,37.850987,13.852247,16.222319,843.611664,0.475296,414637.382277,0.942715,20.515670,2.897788,4.017798,0.073284,0.052687,119.515270,96.063271,32.000000,32.000000,32.000000,32.000000,-373.042664,32.000000,69.940358,77.560577,104.319899,106.986017,30.991146,30.886076,28.216098,33.832097,24.506329,31.017174,28.145172,1677.246094,37.768948,0.675810,75.445587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.623747,60.306363,199.085991,152.789689,106.821688,109.777036,54.233536,14.172860,196.491264,6.041810,60.397976,50.404505,165.229828,200.402964,163.303117,197.122562,120.722329,195.607664,-0.066855,-1.830851,32.025740,-235.881329,182.408881,5.412608,37.894386,13.823362,15.937750,827.921328,0.507990,414613.409426,0.935420,20.398890,2.931881,4.011169,0.073349,0.052515,119.608987,96.082955,32.000000,32.000000,32.000000,32.000000,1018.435113,32.000000,69.932654,77.640539,104.283155,106.986017,30.964136,30.886076,28.216098,33.810902,24.506329,31.017174,28.148196,1658.935547,37.813538,0.674717,75.428744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.700003,60.283488,199.079504,151.294476,106.859871,109.786185,54.371314,14.171290,196.664573,6.025480,60.181935,50.277696,165.253305,200.484986,163.332650,197.165811,120.749658,195.673513,-0.067285,-1.830870,32.025740,-235.880448,182.610443,5.410508,37.930357,13.863354,66.315010,3436.149089,1.571791,414748.209916,0.945329,20.488040,2.930115,4.011203,0.073491,0.051821,119.724611,96.098160,32.000000,32.000000,32.000000,32.000000,16.896684,32.000000,69.954535,77.711566,104.262716,106.986017,30.957225,30.886076,28.216098,33.874191,24.506329,31.017174,28.150355,1655.273437,37.797274,0.675107,75.413539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.689032,60.188959,199.162670,147.169484,106.858951,109.795341,54.251038,14.172860,196.588019,6.024325,60.099834,50.235407,165.220329,200.639999,163.311602,197.069920,120.663121,195.799962,-0.067613,-1.830860,32.025740,-235.877081,182.576118,5.402985,37.889139,13.833964,32.157817,1669.969348,1.599871,414671.244843,0.943217,20.428341,2.934792,4.011910,0.073125,0.052845,119.761909,96.063976,32.000000,32.000000,32.000000,32.000000,1013.522978,32.000000,69.919217,77.710288,104.212886,106.986017,30.962767,30.886076,28.216098,33.828347,24.506329,31.017174,28.148790,1677.246094,37.771617,0.674318,75.371569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.701406,60.120061,199.157176,156.969773,106.869171,109.803007,54.564278,14.173430,196.666550,6.041970,60.137641,50.249785,165.228617,200.644823,163.310156,197.216356,120.685714,195.691651,-0.067799,-1.830876,32.025740,-235.881901,182.606710,5.408330,37.877203,13.839391,22.728879,1173.544558,0.383987,414554.836088,0.939263,20.326358,2.931707,4.005624,0.073737,0.052134,119.548782,96.032037,32.000000,32.000000,32.000000,32.000000,715.355315,32.000000,69.899357,77.668815,104.185227,106.986017,30.963303,30.886076,28.216098,33.841734,24.506329,31.017174,28.150234,1669.921875,37.798590,0.673702,75.387499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.703992,60.107108,199.242406,151.177626,106.890677,109.815883,54.430743,14.172574,196.626142,6.058902,60.104626,50.342331,165.172224,200.665069,163.316280,197.212078,120.732652,195.730952,-0.068030,-1.830924,32.025740,-235.877367,182.571591,5.410300,37.903617,13.861172,20.562485,1064.293331,0.792087,414649.388745,0.941417,20.243205,3.064782,4.008182,0.073526,0.052354,119.488294,96.035185,32.000000,32.000000,32.000000,32.000000,1026.388764,32.000000,69.900322,77.640164,104.200315,106.986017,30.987824,30.886076,28.216098,33.886799,24.506329,31.017174,28.148913,1655.273437,37.804955,0.674363,75.372890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.631084,60.094707,199.251225,155.829637,106.874816,109.825779,54.325831,14.172574,196.631045,6.028876,60.103557,50.364422,165.175674,200.636605,163.309234,197.251518,120.708144,195.859096,-0.068145,-1.830969,32.025740,-235.878674,182.546791,5.417609,37.916040,13.830989,65.349060,3388.932801,1.120261,414519.907642,0.935651,20.161476,3.002328,4.007073,0.074390,0.052352,119.422551,96.040193,32.000000,32.000000,32.000000,32.000000,880.052353,32.000000,69.931952,77.657936,104.191314,106.986017,30.992234,30.886076,28.216098,33.843883,24.506329,31.017174,28.149253,1651.611328,37.856179,0.673630,75.377928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.730960,60.094707,199.417457,155.829637,106.842610,109.837201,54.166634,14.168436,196.845912,6.008924,60.018354,50.363533,165.199933,200.719821,163.300538,197.314201,120.708016,195.842062,-0.068114,-1.830979,32.025740,-235.884119,182.762264,5.419790,37.937497,13.873397,57.755439,3003.938451,1.238725,414449.753418,0.937971,20.145841,2.969855,4.008580,0.073611,0.052398,119.411044,96.038048,32.000000,32.000000,32.000000,32.000000,660.629200,32.000000,69.951794,77.677599,104.218711,106.986017,30.967310,30.886076,28.216098,33.889808,24.506329,31.017174,28.149550,1658.935547,37.845001,0.673755,75.381993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.751204,60.070730,199.366357,154.323594,106.863111,109.847109,54.623980,14.172574,196.839918,5.996612,59.959060,50.289863,165.190434,200.816876,163.316900,197.437640,120.709904,195.990668,-0.068095,-1.829395,32.025740,-235.875733,182.780271,5.422065,37.989532,13.816673,16.942611,873.830089,0.390305,414584.469912,0.941353,20.209069,3.041515,4.014646,0.073135,0.052164,119.487481,96.033144,32.000000,32.000000,32.000000,32.000000,983.679892,32.000000,69.967404,77.698414,104.235395,106.986017,30.971673,30.886076,28.216098,33.834922,24.506329,31.017174,28.149327,1673.583984,37.810653,0.673763,75.379129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.779212,60.014510,199.290982,155.103981,106.904435,109.857021,54.114040,14.173288,196.906497,5.998460,59.966590,50.395024,165.209433,200.766551,163.315311,197.365176,120.702482,195.963304,-0.068166,-1.828817,32.025740,-235.879430,182.808558,5.429317,37.946800,13.813554,20.147046,1048.893557,0.441156,414544.607939,0.942134,20.105488,3.035376,4.009926,0.074177,0.052692,119.568713,96.047258,32.000000,32.000000,32.000000,32.000000,739.561584,32.000000,69.952367,77.727100,104.211081,106.986017,30.976588,30.886076,28.216098,33.825517,24.506329,31.017174,28.149867,1666.259766,37.801115,0.673251,75.377953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.654111,59.988054,199.442407,155.750745,106.954850,109.873836,54.252594,14.173716,196.853971,5.983583,60.067971,50.291168,165.179987,200.808366,163.307180,197.499246,120.697041,196.010256,-0.068339,-1.827665,32.025740,-235.877369,182.697223,5.433735,37.925146,13.866058,50.989965,2647.854997,1.503079,414530.445557,0.933854,20.060536,3.088143,4.007267,0.073801,0.052549,119.473814,96.042470,32.000000,32.000000,32.000000,32.000000,861.233476,32.000000,69.965367,77.776986,104.186389,106.986017,30.982360,30.886076,28.216098,33.805967,24.506329,31.017174,28.147939,1651.611328,37.848913,0.673516,75.373487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.773930,60.012306,199.363854,149.963414,106.945203,109.883728,54.333073,14.172432,196.945682,6.006587,60.108388,50.294107,165.142995,200.792359,163.297113,197.382736,120.680168,195.996892,-0.068329,-1.826529,32.025740,-235.878326,182.747986,5.439857,37.939606,13.840654,66.327207,3439.199988,1.262947,414480.520625,0.942015,19.975307,3.085503,4.003498,0.074532,0.052858,119.561666,96.048481,32.000000,32.000000,32.000000,32.000000,1006.733415,32.000000,69.928087,77.813235,104.169205,106.986017,30.994645,30.886076,28.216098,33.886734,24.506329,31.017174,28.146871,1651.611328,37.792821,0.673119,75.377553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.681190,60.012306,199.531836,149.963414,106.937276,109.896552,54.574153,14.175714,196.838808,6.022146,60.085083,50.343359,165.139020,200.842754,163.279249,197.484783,120.645344,196.027598,-0.068350,-1.826556,32.025740,-235.873247,182.760731,5.447107,37.933241,13.855673,19.713282,1017.658167,0.500427,414621.885091,0.942290,20.078521,3.108208,4.016634,0.073885,0.052001,119.747642,96.074292,32.000000,32.000000,32.000000,32.000000,871.342058,32.000000,69.931980,77.855738,104.172042,106.986017,30.977763,30.886076,28.216098,33.816302,24.506329,31.017174,28.147799,1673.583984,37.816134,0.674174,75.396441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.789691,60.038486,199.471192,158.873655,106.954905,109.912629,54.205867,14.171718,196.940720,6.013510,60.124021,50.389556,165.154496,200.808331,163.282381,197.540927,120.669000,196.053965,-0.068502,-1.826584,32.025740,-235.874466,182.734220,5.442515,37.991732,13.864995,23.608243,1227.007924,0.383851,414630.459543,0.938550,19.978573,3.120167,4.005387,0.073281,0.051668,119.737202,96.102629,32.000000,32.000000,32.000000,32.000000,-358.301961,32.000000,69.954117,77.954134,104.191345,106.986017,30.979262,30.886076,28.216098,33.873878,24.506329,31.017174,28.148926,1669.921875,37.892060,0.673666,75.375592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.743961,60.045101,199.695022,153.534360,106.970669,109.928694,54.221916,14.174429,196.943104,5.999657,60.117532,50.202378,165.149302,200.928006,163.284678,197.435583,120.632737,196.060921,-0.068525,-1.826624,32.025740,-235.876819,182.659431,5.439795,37.965281,13.855547,35.904111,1865.517422,1.294551,414829.099839,0.936430,20.074684,3.166280,4.016245,0.074107,0.052975,119.494160,96.087103,32.000000,32.000000,32.000000,32.000000,837.950714,32.000000,69.946284,78.029409,104.182343,106.986017,30.997165,30.886076,28.216098,33.810449,24.506329,31.017174,28.149579,1655.273437,37.868350,0.674840,75.375405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.831979,60.061085,199.501329,155.507082,106.984780,109.942433,54.299798,14.169007,196.874104,5.998443,60.209168,50.233504,165.169745,200.918494,163.272155,197.566574,120.640487,196.067741,-0.068575,-1.826652,32.025740,-235.881588,182.550891,5.438743,37.920602,13.873613,63.979287,3319.488537,1.078912,414788.204011,0.940738,19.988433,3.152318,4.006275,0.074482,0.052665,119.153860,96.070911,32.000000,32.000000,32.000000,32.000000,1015.661927,32.000000,69.932017,78.081453,104.163903,106.986017,31.013619,30.886076,28.216098,33.841454,24.506329,31.017174,28.149924,1651.611328,37.842963,0.672205,75.376283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.727203,60.103525,199.496174,156.756838,107.047549,109.951620,54.659684,14.169720,196.841967,5.989209,60.293359,50.298380,165.190582,200.900558,163.288914,197.566309,120.631063,196.037439,-0.068772,-1.826672,32.025740,-235.878587,182.758164,5.442551,37.931078,13.865770,38.950656,2007.602129,0.710686,414972.965614,0.941564,20.042410,3.191136,4.014458,0.074694,0.051767,118.953655,96.063239,32.000000,32.000000,32.000000,32.000000,987.653178,32.000000,69.934786,78.144613,104.145927,106.986017,31.005120,30.886076,28.216098,33.788718,24.506329,31.017174,28.150980,1673.583984,37.878339,0.673823,75.377050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.720140,60.175455,199.407262,157.973552,107.136602,109.964598,54.615228,14.168436,196.878600,5.987357,60.454229,50.301969,165.171364,200.914815,163.265900,197.515642,120.665119,195.999099,-0.068838,-1.826712,32.025740,-235.883629,182.620316,5.439322,37.958628,13.880934,22.110782,1140.565797,0.397998,414958.655805,0.938545,19.967262,3.185894,4.003480,0.073462,0.051862,118.893171,96.039054,32.000000,32.000000,32.000000,32.000000,-1646.515964,32.000000,69.908914,78.228308,104.117970,106.986017,31.005422,30.886076,28.216098,33.854631,24.506329,31.017174,28.153494,1669.921875,37.879547,0.672876,75.377305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.754416,60.175455,199.466032,157.973552,107.188232,109.973880,54.171099,14.173573,196.901879,5.975993,60.462011,50.355350,165.187934,200.920116,163.279132,197.480198,120.683795,196.067411,-0.068874,-1.826697,32.025740,-235.879472,182.641280,5.433248,37.984141,13.896746,16.073043,835.911777,0.655067,415159.663699,0.934708,20.118200,3.184179,4.011812,0.073965,0.052548,119.053988,96.032077,32.000000,32.000000,32.000000,32.000000,950.862626,32.000000,69.920231,78.268281,104.136193,106.986017,30.993377,30.886076,28.216098,33.859546,24.506329,31.017174,28.157307,1655.273437,37.799041,0.673612,75.376231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.706469,60.240771,199.545695,152.335885,107.201177,109.981771,54.342366,14.169149,196.877189,5.971203,60.345181,50.360185,165.205171,200.908167,163.300911,197.636145,120.681723,196.123712,-0.068874,-1.826725,32.025740,-235.883079,182.475655,5.429106,37.981022,13.875687,58.620974,3039.096425,1.154127,415243.761919,0.935903,20.197450,3.136028,4.010593,0.074075,0.051945,119.279545,96.049274,32.000000,32.000000,32.000000,32.000000,856.088287,32.000000,69.925233,78.253920,104.126502,106.986017,31.008094,30.886076,28.216098,33.841167,24.506329,31.017174,28.161225,1651.611328,37.892060,0.673679,75.377016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.818623,60.230574,199.543435,147.320618,107.247268,109.999320,54.193061,14.172003,197.100030,5.991174,60.217054,50.321943,165.206750,200.953226,163.273607,197.540234,120.621648,196.165091,-0.068772,-1.826144,32.025740,-235.881695,182.715252,5.427330,37.929437,13.892599,62.151601,3231.012477,1.587180,415212.828043,0.942942,20.161932,3.142466,4.009012,0.074204,0.052072,119.379080,96.040680,32.000000,32.000000,32.000000,32.000000,944.920948,32.000000,69.894200,78.196477,104.115193,106.986017,31.007668,30.886076,28.216098,33.868022,24.506329,31.017174,28.163275,1658.935547,37.876301,0.674906,75.373504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.717275,60.167187,199.597339,151.776158,107.262682,110.010484,54.625964,14.171718,196.955266,5.992883,60.277550,50.338876,165.222693,201.000380,163.295590,197.493174,120.675363,196.117140,-0.068853,-1.825578,32.025740,-235.879530,182.692451,5.431652,37.956158,13.874767,20.010874,1032.040974,0.435790,415380.640214,0.941196,20.276937,3.165230,4.014481,0.073395,0.051894,119.505461,96.056829,32.000000,32.000000,32.000000,32.000000,963.471813,32.000000,69.900258,78.172065,104.117231,106.986017,31.012248,30.886076,28.216098,33.803331,24.506329,31.017174,28.165036,1673.583984,37.879078,0.674189,75.380519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.834837,60.162502,199.460381,147.183732,107.244390,110.024192,54.538727,14.171004,196.962560,6.006210,60.340777,50.279685,165.227953,201.006046,163.298236,197.493601,120.670925,196.116426,-0.068874,-1.825574,32.025740,-235.883020,182.529068,5.430884,37.974711,13.859820,18.091769,934.557499,0.410276,415467.624508,0.941580,20.150570,3.240509,4.005398,0.074291,0.051988,119.513571,96.069983,32.000000,32.000000,32.000000,32.000000,746.055634,32.000000,69.899451,78.130578,104.151014,106.986017,31.013972,30.886076,28.216098,33.820073,24.506329,31.017174,28.164398,1666.259766,37.894025,0.673227,75.376214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.834047,60.197502,199.597565,150.608224,107.287849,110.040976,54.351014,14.173288,197.026950,6.004206,60.389095,50.404283,165.198834,200.963998,163.275052,197.689829,120.659922,196.183516,-0.068722,-1.825570,32.025740,-235.879104,182.598736,5.434795,37.993571,13.882304,42.147263,2184.699530,1.276689,415388.718568,0.936149,20.192152,3.169175,4.014648,0.073742,0.052575,119.691243,96.060688,32.000000,32.000000,32.000000,32.000000,928.763692,32.000000,69.867163,78.144633,104.148586,106.986017,31.032888,30.886076,28.216098,33.857013,24.506329,31.017174,28.165881,1651.611328,37.890708,0.674453,75.378465,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.726160,60.216518,199.590193,156.779222,107.325834,110.050126,54.615385,14.169292,197.064631,6.018806,60.215191,50.478258,165.195384,201.118680,163.273470,197.707183,120.664559,196.246775,-0.068806,-1.825584,32.025740,-235.883263,182.742888,5.435458,38.016758,13.874497,66.559184,3433.388752,1.408658,415346.473258,0.935321,20.065722,3.173350,4.002429,0.073667,0.052480,119.721773,96.025594,32.000000,32.000000,32.000000,32.000000,806.636247,32.000000,69.863338,78.155640,104.120591,106.986017,31.046525,30.886076,28.216098,33.793626,24.506329,31.017174,28.168682,1651.611328,37.943032,0.672536,75.374740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.865732,60.156439,199.629009,155.923358,107.364115,110.070706,54.569333,14.172146,197.074840,6.041668,60.141159,50.487122,165.192281,201.208234,163.280863,197.684124,120.668648,196.203269,-0.068678,-1.825566,32.025740,-235.881389,182.711642,5.436584,37.992363,13.897540,33.199137,1713.989457,0.605127,415484.795955,0.938797,20.101540,3.209006,4.005245,0.074601,0.052407,119.809017,96.018120,32.000000,32.000000,32.000000,32.000000,696.485955,32.000000,69.873591,78.202782,104.142710,106.986017,31.038679,30.886076,28.216098,33.855266,24.506329,31.017174,28.171541,1669.921875,37.934630,0.673106,75.380041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
