OSU 80 Ton Compressor Load Stand
49.787335,60.156439,199.708133,155.923358,107.396554,110.089757,54.190677,14.171575,197.150431,6.052189,60.132448,50.481840,165.212239,201.152372,163.278734,197.699199,120.679268,196.201719,-0.068638,-1.825571,32.025740,-235.881143,182.712866,5.431742,37.960269,13.882268,14.477607,752.665829,0.383955,415626.598522,0.936606,20.232275,3.227609,4.013787,0.074219,0.052408,119.818472,96.008098,32.000000,32.000000,32.000000,32.000000,-583.294627,32.000000,69.878292,78.234148,104.170682,106.986017,31.040059,30.886076,28.216098,33.771526,24.506329,31.017174,28.170670,1673.583984,37.839844,0.673529,75.370955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.797661,60.111242,199.919546,155.685842,107.439494,110.114168,54.299445,14.175999,197.122003,6.051189,60.180003,50.427137,165.219663,201.144199,163.288052,197.812982,120.674196,196.152926,-0.068822,-1.825602,32.025740,-235.870185,182.988949,5.431569,37.984141,13.845432,15.343896,796.104814,0.768001,415494.296565,0.934539,20.027700,3.207537,4.003331,0.074619,0.053410,119.800453,96.045968,32.000000,32.000000,32.000000,32.000000,-53719.993003,32.000000,69.903539,78.281338,104.193844,106.986017,31.052326,30.886076,28.216098,33.740460,24.506329,31.017174,28.170365,1666.259766,37.890437,0.672129,75.379044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.889907,60.102699,199.964656,149.272285,107.454751,110.129448,54.390191,14.169149,197.092926,6.045299,60.236372,50.485262,165.193151,201.164995,163.295616,197.664014,120.724811,196.195049,-0.068664,-1.825361,32.025740,-235.879648,182.822857,5.426541,38.029235,13.896422,33.718421,1746.532376,1.764372,415608.693004,0.942861,20.108824,3.196347,4.011224,0.073033,0.051704,119.711498,96.035581,32.000000,32.000000,32.000000,32.000000,932.258423,32.000000,69.921451,78.280173,104.218660,106.986017,31.070807,30.886076,28.216098,33.805450,24.506329,31.017174,28.170877,1655.273437,37.926534,0.675053,75.380331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.793334,60.128053,199.814215,153.234299,107.430062,110.149300,54.313427,14.168721,197.212134,6.050868,60.119258,50.504326,165.172783,201.111402,163.256818,197.784842,120.714668,196.248000,-0.068675,-1.823964,32.025740,-235.883180,182.942677,5.428585,38.056894,13.881979,63.348355,3285.928652,1.665878,415637.323127,0.940854,20.052937,3.183492,4.014637,0.073295,0.053068,119.391811,95.919661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937460,78.232331,104.216709,106.986017,31.072608,30.886076,28.216098,33.743416,24.506329,31.017174,28.172924,1658.935547,37.889914,0.674605,75.377288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.926064,60.115927,199.722478,151.723039,107.466679,110.167476,54.637558,14.171004,197.121585,6.065347,60.021259,50.445533,165.179418,201.111068,163.256341,197.773109,120.695075,196.307581,-0.068780,-1.823954,32.025740,-235.879427,182.844128,5.427404,38.047554,13.907655,50.368457,2597.151968,0.757059,415500.412621,0.937485,19.948965,3.148354,4.008118,0.073739,0.051835,119.326276,95.889453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943157,78.194823,104.266571,106.986017,31.087077,30.886076,28.216098,33.801707,24.506329,31.017174,28.173902,1666.259766,37.933620,0.673060,75.372984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.874690,60.055573,199.799108,147.733530,107.438391,110.194958,54.618535,14.167580,197.167845,6.046856,60.025315,50.387204,165.172885,201.242110,163.270050,197.851500,120.669113,196.343660,-0.068738,-1.823989,32.025740,-235.883505,182.979551,5.431092,38.010862,13.865860,16.895857,871.505594,0.403525,415713.938213,0.941044,20.074228,3.177947,4.012871,0.074256,0.053853,119.312042,95.888940,32.000000,32.000000,32.000000,32.000000,860.552511,32.000000,69.963716,78.172032,104.300769,106.986017,31.081022,30.886076,28.216098,33.766760,24.506329,31.017174,28.174635,1673.583984,37.883405,0.674655,75.376990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.936842,60.037384,199.789395,154.109635,107.420663,110.213305,54.562490,14.175143,197.200414,6.050386,60.093057,50.396555,165.181221,201.151032,163.274654,197.807073,120.720217,196.302741,-0.068423,-1.824001,32.025740,-235.873981,183.099857,5.440763,38.031471,13.888236,16.856011,870.343347,0.506229,415698.440544,0.932852,19.924825,3.219423,4.000365,0.073743,0.051702,119.466423,95.905633,32.000000,32.000000,32.000000,32.000000,494.346522,32.000000,69.976278,78.155294,104.356796,106.986017,31.101131,30.886076,28.216098,33.710141,24.506329,31.017174,28.172973,1655.273437,37.915031,0.672174,75.375746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.909837,60.058880,200.085998,150.708571,107.434004,110.223215,54.190796,14.174572,197.255739,6.058581,60.138364,50.435781,165.170176,201.204280,163.248953,197.867293,120.699712,196.289601,-0.068216,-1.823994,32.025740,-235.879289,182.967291,5.435326,38.055415,13.909422,18.157994,944.000757,1.511021,415814.276397,0.934317,19.917571,3.258635,4.006022,0.074609,0.053568,119.550638,95.877709,32.000000,32.000000,32.000000,32.000000,-1440.456445,32.000000,69.941209,78.099189,104.357456,106.986017,31.108980,30.886076,28.216098,33.698767,24.506329,31.017174,28.172587,1651.611328,37.927724,0.673910,75.377160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.861218,60.072384,200.032655,155.961966,107.460439,110.236200,54.415629,14.173288,197.199050,6.058666,60.231059,50.427837,165.169155,201.268594,163.268563,197.910502,120.688872,196.379895,-0.068198,-1.822815,32.025740,-235.874856,183.089191,5.438217,38.050421,13.855384,65.482333,3390.240329,1.513057,415696.647745,0.934108,19.835148,3.192505,4.000842,0.074638,0.052323,119.684142,95.899587,32.000000,32.000000,32.000000,32.000000,989.347235,32.000000,69.981159,77.904872,104.373941,106.986017,31.134113,30.886076,28.216098,33.708933,24.506329,31.017174,28.173926,1651.611328,37.919466,0.672665,75.375729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.865423,60.123644,199.814987,153.485141,107.503841,110.245330,54.533420,14.172574,197.269104,6.072320,60.328301,50.421600,165.163268,201.195576,163.236027,197.773212,120.710910,196.327270,-0.067962,-1.822797,32.025740,-235.878674,183.072162,5.443620,38.051881,13.915480,53.005883,2738.364990,1.406967,415830.385920,0.941213,19.884545,3.208184,4.008949,0.073390,0.052587,119.746609,95.917408,32.000000,32.000000,32.000000,32.000000,772.344050,32.000000,69.962184,77.826871,104.372050,106.986017,31.123566,30.886076,28.216098,33.731878,24.506329,31.017174,28.175127,1658.935547,37.913642,0.673589,75.386596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.955444,60.123644,199.939830,153.485141,107.558955,110.249177,54.136810,14.171861,197.278034,6.080402,60.298263,50.479039,165.152564,201.251953,163.246681,197.817155,120.677199,196.414544,-0.068072,-1.822752,32.025740,-235.879060,182.988074,5.445809,38.074095,13.914362,14.943391,777.654142,0.390462,415963.998910,0.938473,19.948314,3.252180,4.011788,0.074641,0.052286,119.665393,95.930675,32.000000,32.000000,32.000000,32.000000,-38077.135304,32.000000,69.933717,77.738636,104.331740,106.986017,31.137032,30.886076,28.216098,33.724833,24.506329,31.017174,28.177834,1669.921875,37.976010,0.674281,75.377101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.898996,60.169392,199.930308,152.782978,107.624995,110.256781,54.147085,14.170862,197.236339,6.082481,60.264216,50.549675,165.187283,201.226416,163.268351,197.869939,120.661657,196.413708,-0.067941,-1.824984,32.025740,-235.877119,183.068165,5.452169,38.067676,13.877382,21.083582,1096.981531,0.482068,416020.079030,0.936563,19.995225,3.210819,4.007085,0.073419,0.052602,119.418366,95.938055,32.000000,32.000000,32.000000,32.000000,-1885.338087,32.000000,69.941503,77.667401,104.351816,106.986017,31.153219,30.886076,28.216098,33.705046,24.506329,31.017174,28.181015,1662.597656,37.970240,0.673964,75.376112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.983281,60.159470,199.833493,150.965456,107.609710,110.266526,54.224484,14.174001,197.324629,6.075366,60.179621,50.552165,165.182935,201.290737,163.260616,197.806583,120.645631,196.447047,-0.067710,-1.824996,32.025740,-235.878227,183.347859,5.445324,38.119477,13.930463,38.086876,1978.836514,1.708072,416033.788505,0.941589,19.902192,3.276572,4.002363,0.075016,0.051953,119.057358,95.913529,32.000000,32.000000,32.000000,32.000000,270.525845,32.000000,69.898503,77.464804,104.302788,106.986017,31.187501,30.886076,28.216098,33.669566,24.506329,31.017174,28.182323,1651.611328,38.005868,0.672119,75.378192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.959581,60.131911,199.940270,150.538625,107.621150,110.270370,54.309784,14.172432,197.384185,6.067107,60.218395,50.385234,165.195265,201.297674,163.275226,197.856678,120.698518,196.391771,-0.067623,-1.826979,32.025740,-235.876366,183.120477,5.445345,38.085166,13.897954,63.503742,3294.209663,1.212031,416207.509795,0.942760,20.006262,3.291807,4.006700,0.073442,0.052439,119.080124,95.967890,32.000000,32.000000,32.000000,32.000000,719.413195,32.000000,69.929604,77.376345,104.299597,106.986017,31.174738,30.886076,28.216098,33.631532,24.506329,31.017174,28.182454,1651.611328,37.952804,0.673000,75.376283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.863785,60.114825,199.958263,149.640896,107.675532,110.278759,54.221792,14.164297,197.311820,6.044859,60.244312,50.414623,165.170365,201.486496,163.261897,198.056667,120.665284,196.442730,-0.067608,-1.827654,32.025740,-235.886951,183.073022,5.439156,38.114681,13.922458,30.219562,1570.161379,0.669752,416195.416713,0.939728,19.909278,3.320071,3.998007,0.074633,0.051769,119.163003,95.941380,32.000000,32.000000,32.000000,32.000000,791.357047,32.000000,69.889961,77.298789,104.272934,106.986017,31.201755,30.886076,28.216098,33.636755,24.506329,31.017174,28.183123,1677.246094,38.012918,0.671180,75.380169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.031299,60.128604,200.272741,148.957069,107.720050,110.284100,54.116320,14.172717,197.478447,6.041791,60.209125,50.544546,165.182240,201.488699,163.253167,198.039988,120.651808,196.535055,-0.067400,-1.827656,32.025740,-235.878368,183.272827,5.440802,38.085707,13.861785,23.608312,1229.041857,0.401994,416076.388900,0.938706,19.906188,3.246893,4.002041,0.073352,0.052211,119.281758,95.927126,32.000000,32.000000,32.000000,32.000000,1027.120166,32.000000,69.902298,77.300322,104.277164,106.986017,31.235112,30.886076,28.216098,33.683481,24.506329,31.017174,28.184836,1669.921875,37.993968,0.672628,75.383920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.011621,60.117581,200.151094,155.705705,107.728235,110.293235,54.219111,14.170006,197.410361,6.068268,60.218154,50.451032,165.185084,201.350212,163.248139,198.001258,120.666560,196.525814,-0.067356,-1.826469,32.025740,-235.884183,183.214315,5.448168,38.101862,13.896476,24.354940,1265.507359,0.846256,416234.417986,0.942244,19.988100,3.298833,4.010090,0.074445,0.052532,119.039860,95.908867,32.000000,32.000000,32.000000,32.000000,851.105403,32.000000,69.868931,77.333068,104.268649,106.986017,31.230410,30.886076,28.216098,33.574313,24.506329,31.017174,28.185711,1655.273437,38.014162,0.672758,75.380783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.959842,60.113171,199.981788,153.419703,107.722596,110.302383,54.406267,14.173430,197.434052,6.054313,60.249605,50.344974,165.154841,201.381283,163.221952,197.906244,120.649886,196.529566,-0.067115,-1.826471,32.025740,-235.883862,183.222308,5.444157,38.125049,13.913316,66.582089,3447.771560,1.081388,416167.030876,0.940686,19.828862,3.346190,4.002949,0.074857,0.052642,118.848853,95.898976,32.000000,32.000000,32.000000,32.000000,672.702084,32.000000,69.834982,77.361945,104.230925,106.986017,31.235080,30.886076,28.216098,33.574753,24.506329,31.017174,28.186735,1651.611328,37.994112,0.671942,75.375209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.064855,60.149274,199.905781,153.962804,107.713234,110.310738,54.202584,14.174429,197.410045,6.054022,60.360606,50.413547,165.178986,201.364288,163.260785,197.954344,120.661354,196.509670,-0.066976,-1.826464,32.025740,-235.876165,183.299666,5.434818,38.090340,13.891571,45.305231,2354.823449,1.048188,416170.364963,0.939359,19.838140,3.328049,4.002092,0.073094,0.052551,118.729601,95.906334,32.000000,32.000000,32.000000,32.000000,583.848933,32.000000,69.842664,77.409872,104.258959,106.986017,31.248624,30.886076,28.216098,33.599553,24.506329,31.017174,28.187599,1673.583984,37.973359,0.671554,75.379078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.020648,60.206321,200.045440,153.419423,107.742881,110.321421,54.244050,14.175714,197.361971,6.064174,60.424283,50.568984,165.189527,201.391255,163.265723,198.027176,120.692602,196.495610,-0.066829,-1.825260,32.025740,-235.875044,183.150028,5.436265,38.077088,13.935025,22.133941,1149.573212,0.383555,416276.769235,0.937261,19.887180,3.346098,4.002851,0.072798,0.053357,118.679640,95.946910,32.000000,32.000000,32.000000,32.000000,872.707463,32.000000,69.837337,77.472049,104.265249,106.986017,31.249867,30.886076,28.216098,33.598428,24.506329,31.017174,28.190453,1677.246094,37.975072,0.672155,75.381542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.942616,60.223684,200.249936,156.949626,107.734445,110.332142,54.173818,14.168008,197.468017,6.056701,60.284845,50.551045,165.202721,201.417738,163.275196,198.058096,120.710031,196.571809,-0.066855,-1.825250,32.025740,-235.882423,183.335502,5.440085,38.105522,13.908809,14.394881,748.597964,0.562598,416248.157665,0.938774,19.814926,3.327329,3.992936,0.073707,0.052538,119.062614,95.969657,32.000000,32.000000,32.000000,32.000000,485.470076,32.000000,69.846572,77.561814,104.312517,106.986017,31.265518,30.886076,28.216098,33.515471,24.506329,31.017174,28.194660,1658.935547,38.004263,0.671224,75.380553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.066172,60.191990,200.371856,150.955673,107.741569,110.345837,54.504061,14.173288,197.447474,6.075581,60.233915,50.612203,165.214465,201.464405,163.285468,198.079511,120.708792,196.668504,-0.066598,-1.825299,32.025740,-235.875673,183.212539,5.450505,38.100924,13.901272,64.079430,3312.224493,1.153337,416340.113444,0.939201,19.917566,3.290922,3.999257,0.073917,0.052538,119.123387,95.975229,32.000000,32.000000,32.000000,32.000000,678.627032,32.000000,69.876196,77.605975,104.357129,106.986017,31.282394,30.886076,28.216098,33.561802,24.506329,31.017174,28.197580,1647.949219,38.020869,0.672228,75.379905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.001269,60.157541,200.345192,150.414802,107.763387,110.353511,54.393251,14.170719,197.565032,6.087478,60.176631,50.680945,165.216446,201.443678,163.276199,198.089165,120.694925,196.567828,-0.066488,-1.826488,32.025740,-235.882489,183.464825,5.450756,38.173352,13.909584,56.942412,2949.312837,1.777403,416434.154106,0.942169,20.015482,3.301453,4.009600,0.074471,0.051898,119.066318,95.987148,32.000000,32.000000,32.000000,32.000000,942.412724,32.000000,69.872167,77.596225,104.385290,106.986017,31.307077,30.886076,28.216098,33.555556,24.506329,31.017174,28.198365,1669.921875,38.038178,0.673227,75.380612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.972943,60.109588,200.136418,154.949574,107.780066,110.368733,54.552660,14.172146,197.545049,6.081965,59.994963,50.630229,165.197937,201.579245,163.265149,198.197669,120.720516,196.652508,-0.066215,-1.825342,32.025740,-235.882042,183.227714,5.444750,38.150183,13.884792,18.774362,969.570193,0.398600,416343.451087,0.933958,19.856286,3.338159,4.002141,0.074233,0.053008,119.162607,95.994930,32.000000,32.000000,32.000000,32.000000,-884.003451,32.000000,69.888578,77.579176,104.410949,106.986017,31.336655,30.886076,28.216098,33.482783,24.506329,31.017174,28.198698,1673.583984,38.053865,0.671791,75.386289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.063423,60.046754,200.470643,157.767297,107.808015,110.385483,54.292691,14.173859,197.669830,6.094896,59.940445,50.591495,165.200658,201.575232,163.287384,198.242571,120.690068,196.734045,-0.066545,-1.824192,32.025740,-235.875756,183.529638,5.440659,38.107523,13.927758,15.585566,808.744251,0.449015,416404.246386,0.937176,19.888784,3.315097,4.006802,0.074141,0.054139,119.083039,96.009535,32.000000,32.000000,32.000000,32.000000,848.856472,32.000000,69.908610,77.544330,104.456129,106.986017,31.364847,30.886076,28.216098,33.460332,24.506329,31.017174,28.198043,1669.921875,38.000910,0.672167,75.379198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.047383,59.997975,200.333514,158.677165,107.823416,110.403751,54.328369,14.169007,197.685081,6.088687,59.943130,50.655841,165.185558,201.560892,163.270748,198.210013,120.691023,196.688383,-0.066409,-1.824165,32.025740,-235.883712,183.464581,5.443254,38.164121,13.901705,47.360278,2455.938946,1.361510,416363.499189,0.935030,19.870069,3.320567,4.004896,0.074261,0.052503,119.013735,95.983137,32.000000,32.000000,32.000000,32.000000,-101048.247681,32.000000,69.905977,77.510051,104.471459,106.986017,31.374107,30.886076,28.216098,33.482209,24.506329,31.017174,28.196200,1651.611328,38.043840,0.671718,75.383042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.004040,59.975653,200.252803,157.211537,107.832019,110.415933,54.320881,14.173859,197.684212,6.072392,60.030563,50.614561,165.163842,201.587828,163.264738,198.241104,120.648187,196.737146,-0.066393,-1.824195,32.025740,-235.876409,183.441369,5.444664,38.179302,13.952352,67.911812,3522.155374,1.639394,416329.340718,0.937626,19.713883,3.380915,4.004334,0.073428,0.051722,118.889551,95.939914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.896839,77.415852,104.529949,106.986017,31.388576,30.886076,28.216098,33.404782,24.506329,31.017174,28.194378,1662.597656,38.056533,0.672376,75.380970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.093201,59.989432,200.308935,155.409731,107.858844,110.431155,54.144677,14.173145,197.720436,6.095949,60.098807,50.539938,165.187735,201.628011,163.281183,198.293848,120.737370,196.825889,-0.066184,-1.824166,32.025740,-235.876469,183.650967,5.449212,38.209810,13.890544,16.712975,869.616943,0.539398,416338.486518,0.937374,19.681644,3.363218,4.002877,0.074152,0.052781,118.895305,95.936957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.909635,77.427302,104.580859,106.986017,31.411771,30.886076,28.216098,33.394932,24.506329,31.017174,28.193306,1673.583984,38.002496,0.671489,75.380127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.082719,60.020022,200.554117,156.875476,107.864775,110.444861,54.252980,14.171147,197.737070,6.091880,60.135340,50.504316,165.157752,201.679342,163.276266,198.270174,120.731736,196.794508,-0.066105,-1.824176,32.025740,-235.876180,183.230304,5.454030,38.147911,13.938793,21.471731,1114.996361,0.376357,416479.924259,0.938445,19.704036,3.423934,4.004733,0.075174,0.052593,118.879843,95.864721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.904195,77.400109,104.615001,106.986017,31.442914,30.886076,28.216098,33.436490,24.506329,31.017174,28.193707,1677.246094,38.055379,0.671608,75.385710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.047914,60.060809,200.629793,157.694256,107.904354,110.457034,54.308096,14.169292,197.733744,6.085457,60.265459,50.524877,165.194049,201.727380,163.281885,198.323405,120.776820,196.850603,-0.065858,-1.825820,32.025740,-235.880976,183.414939,5.460775,38.187957,13.915119,48.479627,2514.922986,1.527497,416296.124952,0.939820,19.625867,3.367280,3.998725,0.074468,0.052529,118.833946,95.942880,32.000000,32.000000,32.000000,32.000000,-1995.697203,32.000000,69.925351,77.382002,104.694391,106.986017,31.471025,30.886076,28.216098,33.369933,24.506329,31.017174,28.195040,1651.611328,38.086356,0.671772,75.372865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.096233,60.098014,200.403429,149.488865,107.931770,110.467735,54.604924,14.169292,197.689779,6.075432,60.247715,50.632573,165.182447,201.840908,163.249998,198.310204,120.748788,196.871987,-0.065916,-1.825840,32.025740,-235.883263,183.506798,5.461667,38.199100,13.949215,61.165336,3155.756978,1.190485,416411.317681,0.938352,19.667259,3.361412,4.004457,0.073631,0.052480,118.942864,95.946278,32.000000,32.000000,32.000000,32.000000,-12808.356778,32.000000,69.923276,77.332638,104.716496,106.986017,31.491557,30.886076,28.216098,33.325339,24.506329,31.017174,28.197165,1658.935547,38.096579,0.671699,75.377186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.162695,60.097187,200.285466,154.553504,108.037169,110.476858,54.704545,14.171575,197.900772,6.079519,60.083577,50.678552,165.197873,201.853661,163.272963,198.406363,120.746958,196.875250,-0.065832,-1.825842,32.025740,-235.880816,183.502881,5.467770,38.242102,13.958482,19.060776,981.628507,0.527850,416450.231679,0.938322,19.743931,3.336888,4.008754,0.075019,0.053481,118.868403,95.936746,32.000000,32.000000,32.000000,32.000000,-101050.832807,32.000000,69.943701,77.308044,104.745335,106.986017,31.505820,30.886076,28.216098,33.353280,24.506329,31.017174,28.199537,1673.583984,38.130079,0.671894,75.383971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.097675,60.026636,200.498597,156.043938,108.121067,110.498166,54.273528,14.171718,197.910394,6.077253,59.920589,50.703873,165.215123,201.861656,163.285001,198.464526,120.764257,197.100012,-0.065780,-1.825839,32.025740,-235.883941,183.577261,5.472687,38.204311,13.941191,27.480417,1426.478582,0.417768,416564.107281,0.932414,19.731324,3.372757,4.000369,0.073609,0.052003,119.021175,95.927148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935438,77.298619,104.834708,106.986017,31.545183,30.886076,28.216098,33.322477,24.506329,31.017174,28.197960,1647.949219,38.128763,0.670741,75.461654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.254730,59.968488,200.450154,158.690320,108.175778,110.516399,54.485467,14.173859,197.884423,6.075228,59.943315,50.654521,165.207508,201.844820,163.294250,198.564290,120.685321,197.104275,-0.065685,-1.826422,32.025740,-235.878696,183.628839,5.476723,38.223026,13.945212,68.033286,3517.796947,1.338581,416546.480881,0.929434,19.662043,3.375782,3.992717,0.073225,0.052637,119.054340,95.909628,32.000000,32.000000,32.000000,32.000000,864.299886,32.000000,69.941104,77.317400,104.816565,106.986017,31.566378,30.886076,28.216098,33.271292,24.506329,31.017174,28.195936,1658.935547,38.098743,0.669141,75.376027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.117020,59.954433,200.428001,159.781172,108.200855,110.535558,54.607137,14.175571,197.882703,6.096639,60.085163,50.665005,165.196007,201.812344,163.277095,198.430242,120.654038,197.087378,-0.065528,-1.827020,32.025740,-235.880741,183.817694,5.465864,38.228778,13.933204,17.824417,919.593568,0.930221,416547.712682,0.938158,19.658460,3.440809,4.002154,0.073369,0.052037,119.227090,95.912506,32.000000,32.000000,32.000000,32.000000,-3759.758683,32.000000,69.930842,77.348777,104.883202,106.986017,31.584481,30.886076,28.216098,33.161318,24.506329,31.017174,28.195060,1673.583984,38.124057,0.670435,75.458193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.161294,59.985023,200.524574,158.874774,108.236148,110.563717,54.093562,14.165011,197.999298,6.122656,60.105383,50.715521,165.181635,201.885212,163.278821,198.436631,120.703592,197.075185,-0.065433,-1.827077,32.025740,-235.885094,183.570554,5.466601,38.232474,13.972979,18.103098,942.838510,0.374642,416571.351511,0.931306,19.438664,3.521307,3.988682,0.075048,0.053121,119.276730,95.907872,32.000000,32.000000,32.000000,32.000000,671.203252,32.000000,69.919886,77.352314,104.892169,106.986017,31.615289,30.886076,28.216098,33.161821,24.506329,31.017174,28.195765,1651.611328,38.052909,0.669002,75.407172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.259709,60.013133,200.476646,154.474629,108.250160,110.588145,54.408998,14.169863,198.091752,6.111053,59.901224,50.739053,165.183527,201.975292,163.261960,198.517757,120.698279,197.100116,-0.065412,-1.827078,32.025740,-235.878281,183.799749,5.459554,38.254940,13.948295,66.621906,3449.660212,1.433475,416802.705255,0.932168,19.566325,3.546402,3.999200,0.073751,0.053143,119.431503,95.959188,32.000000,32.000000,32.000000,32.000000,-101050.526653,32.000000,69.918664,77.337527,104.978049,106.986017,31.649823,30.886076,28.216098,33.163145,24.506329,31.017174,28.196794,1655.273437,38.089691,0.670203,75.412575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.178669,59.927977,200.636706,148.198160,108.303626,110.614999,54.108196,14.173288,198.030946,6.122200,59.914290,50.670843,165.187473,202.041206,163.279421,198.583114,120.713293,197.074974,-0.065381,-1.824648,32.025740,-235.875183,183.923096,5.459786,38.246934,13.965821,13.852880,721.285158,1.411287,416810.902019,0.940420,19.551321,3.492385,3.997596,0.075301,0.053057,119.400635,95.946837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.922625,77.337751,104.994922,106.986017,31.677124,30.886076,28.216098,33.173580,24.506329,31.017174,28.195021,1677.246094,38.124923,0.671398,75.456037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.176627,59.934867,200.609578,151.504421,108.312919,110.639382,54.326458,14.171861,198.040633,6.127293,60.064695,50.721559,165.182083,201.897787,163.290899,198.593910,120.755073,197.153861,-0.065255,-1.824419,32.025740,-235.880041,184.036206,5.463914,38.230761,13.915137,12.169031,631.065727,0.382878,416874.001942,0.933230,19.478190,3.506826,3.988814,0.074194,0.053062,119.115595,95.875021,32.000000,32.000000,32.000000,32.000000,-85265.982478,32.000000,69.979309,77.349927,105.017505,106.986017,31.710200,30.886076,28.216098,33.098292,24.506329,31.017174,28.192857,1669.921875,38.128403,0.669684,75.461543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.155109,59.983920,200.750253,155.319655,108.323912,110.671389,54.318094,14.168293,198.118293,6.125273,60.051837,50.785890,165.170412,201.963416,163.271698,198.596210,120.766889,197.236321,-0.065113,-1.824399,32.025740,-235.879851,183.893464,5.463641,38.242769,13.964378,63.852388,3311.788650,1.845021,416887.449333,0.940101,19.476390,3.482606,3.998446,0.073610,0.052398,118.911934,95.885558,32.000000,32.000000,32.000000,32.000000,-415.440713,32.000000,69.974668,77.379881,105.022752,106.986017,31.727389,30.886076,28.216098,33.067934,24.506329,31.017174,28.192264,1658.935547,38.095154,0.670398,75.383178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.183385,59.975653,200.564145,154.284997,108.396144,110.694251,54.228046,14.172717,198.052603,6.107554,60.034528,50.842456,165.192657,202.032292,163.274488,198.615954,120.756506,197.096114,-0.065113,-1.825585,32.025740,-235.883432,183.766219,5.460354,38.232312,13.912613,42.683897,2217.533011,2.100690,416903.759387,0.936590,19.485380,3.469707,3.998068,0.074208,0.053451,118.806910,95.896226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976509,77.538828,105.062408,106.986017,31.788250,30.886076,28.216098,33.039621,24.506329,31.017174,28.193912,1666.259766,38.043858,0.670455,75.381712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.139071,59.973173,200.570534,152.732368,108.465817,110.725500,54.510697,14.167009,198.078765,6.140838,60.054423,50.759428,165.197645,201.937921,163.284739,198.481493,120.746599,197.184595,-0.065127,-1.824471,32.025740,-235.885546,183.861995,5.462858,38.187164,13.937837,23.164751,1197.225343,0.400879,417088.772536,0.937569,19.556585,3.488070,4.002588,0.074420,0.052355,118.753006,95.878391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985773,77.610111,105.069866,106.986017,31.788159,30.886076,28.216098,33.051103,24.506329,31.017174,28.193199,1673.583984,38.093964,0.671925,75.380919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.226746,59.985298,200.654700,150.163809,108.462600,110.747596,54.300305,14.172432,198.059509,6.134816,60.170500,50.830475,165.172105,202.040350,163.286526,198.661139,120.707968,197.069873,-0.065148,-1.822729,32.025740,-235.874896,183.957155,5.467827,38.150995,13.894655,12.639197,655.763478,0.599104,417158.723710,0.938717,19.519212,3.447134,3.996624,0.074612,0.053188,118.775929,95.907136,32.000000,32.000000,32.000000,32.000000,928.534749,32.000000,69.979035,77.758048,105.077591,106.986017,31.820521,30.886076,28.216098,33.013156,24.506329,31.017174,28.193404,1651.611328,38.108731,0.672174,75.379095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.253487,60.026912,200.541506,148.978586,108.487492,110.774966,54.345240,14.168436,197.979678,6.125462,60.206561,50.743799,165.156134,202.009853,163.261138,198.583966,120.715212,197.069958,-0.064998,-1.821008,32.025740,-235.881179,183.648542,5.468017,38.188029,13.936990,63.749781,3304.815167,1.105099,417332.554795,0.935015,19.562352,3.489429,4.000284,0.073356,0.051706,118.913142,95.933106,32.000000,32.000000,32.000000,32.000000,-7512.439987,32.000000,69.960083,77.821912,105.068222,106.986017,31.873308,30.886076,28.216098,32.944349,24.506329,31.017174,28.194965,1651.611328,38.078224,0.672005,75.381346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.182909,60.055573,200.626808,155.946579,108.554136,110.795776,54.624978,14.173716,198.029576,6.126418,60.233358,50.779130,165.164136,201.985852,163.235771,198.600329,120.768202,197.165511,-0.064988,-1.820918,32.025740,-235.878676,183.765423,5.465634,38.200849,13.943030,60.165268,3103.020016,2.023378,417440.891024,0.937053,19.484248,3.486063,3.994977,0.073548,0.052330,119.172707,95.972677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.955677,77.886615,105.079889,106.986017,31.872766,30.886076,28.216098,32.884181,24.506329,31.017174,28.196443,1658.935547,38.072112,0.671076,75.377859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.168381,60.097187,200.549528,153.256111,108.607678,110.817653,54.164272,14.173573,198.070293,6.111933,60.296673,50.619636,165.167090,201.944649,163.229353,198.538254,120.761494,197.098766,-0.065016,-1.820894,32.025740,-235.876531,183.816186,5.464691,38.140014,13.914236,14.113032,734.069876,0.400958,417565.888215,0.936065,19.498364,3.478849,3.990599,0.074291,0.053250,119.361416,95.981887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965175,77.894792,105.106144,106.986017,31.907003,30.886076,28.216098,32.874534,24.506329,31.017174,28.198133,1673.583984,38.055884,0.671276,75.375609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.239368,60.159470,200.606223,155.192935,108.672556,110.832934,54.349823,14.176570,197.971141,6.109518,60.428161,50.885457,165.186911,201.894972,163.213206,198.476223,120.781642,196.984719,-0.065082,-1.820881,32.025740,-235.875495,183.647866,5.474038,38.150868,13.911621,12.179870,631.356289,0.425618,417633.552343,0.932959,19.599623,3.460843,3.997911,0.074515,0.052367,119.278005,95.953878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.939016,77.959317,105.149760,106.986017,31.950063,30.886076,28.216098,32.831143,24.506329,31.017174,28.200043,1662.597656,38.052513,0.672603,75.385249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.230676,60.211833,200.713680,158.397277,108.698716,110.848193,54.363264,14.173288,197.978646,6.113000,60.176272,50.809890,165.201358,201.961704,163.234439,198.591915,120.761965,197.131455,-0.064809,-1.822055,32.025740,-235.873550,183.760263,5.468291,38.223549,13.938829,64.670812,3351.450332,1.814980,417800.535706,0.941484,19.656189,3.443116,3.997528,0.073796,0.052281,119.173915,95.911503,32.000000,32.000000,32.000000,32.000000,-17624.356853,32.000000,69.949639,78.036020,105.166804,106.986017,31.961086,30.886076,28.216098,32.847652,24.506329,31.017174,28.206440,1651.611328,38.099139,0.673086,75.387167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.400932,60.163604,200.705384,155.957210,108.732981,110.862722,54.463354,14.170434,198.093303,6.115635,60.083427,50.767076,165.222528,201.994184,163.244780,198.614159,120.741724,197.216098,-0.064623,-1.822052,32.025740,-235.879834,183.961847,5.462296,38.217256,13.925992,56.948396,2945.826096,2.101546,417843.748714,0.937095,19.645440,3.381203,3.993008,0.074155,0.052550,119.165802,95.838746,32.000000,32.000000,32.000000,32.000000,-101051.562718,32.000000,69.938254,78.079410,105.161355,106.986017,31.995332,30.886076,28.216098,32.775029,24.506329,31.017174,28.206694,1669.921875,38.100888,0.672664,75.385590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.276307,60.070179,200.713173,154.224025,108.770120,110.877250,54.170367,14.169863,198.069361,6.097968,60.040476,50.694545,165.199629,202.063137,163.266095,198.718873,120.768753,197.243441,-0.064993,-1.822039,32.025740,-235.883509,183.793386,5.458219,38.184405,13.941570,21.235113,1104.390856,0.396126,418029.000090,0.937301,19.706741,3.454613,3.995839,0.075540,0.053125,118.840779,95.915662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929463,78.153315,105.162152,106.986017,32.028221,30.886076,28.216098,32.752459,24.506329,31.017174,28.204852,1677.246094,38.105558,0.672398,75.377885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.277480,60.004314,200.668286,150.811995,108.751810,110.889274,54.334420,14.173002,198.187070,6.096326,60.079827,50.715228,165.192348,202.032578,163.273052,198.625366,120.714839,197.278249,-0.065318,-1.822023,32.025740,-235.882003,183.895563,5.464826,38.181845,13.895160,24.709343,1281.197695,0.448488,417918.311354,0.932105,19.483648,3.505835,3.982176,0.073654,0.052537,118.766325,95.932722,32.000000,32.000000,32.000000,32.000000,-39653.268739,32.000000,69.928029,78.174088,105.173457,106.986017,32.063512,30.886076,28.216098,32.677896,24.506329,31.017174,28.203572,1658.935547,38.138626,0.670344,75.387482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.176496,60.031321,200.748157,147.896412,108.788166,110.901222,54.644073,14.173573,198.107557,6.107428,60.178063,50.571555,165.184147,202.176940,163.277212,198.585355,120.724084,197.202913,-0.065801,-1.822013,32.025740,-235.877675,183.901681,5.467701,38.212803,13.974475,68.256690,3519.104475,1.205248,417884.423812,0.939592,19.518176,3.488813,3.992202,0.074840,0.052835,118.569828,95.925716,32.000000,32.000000,32.000000,32.000000,860.940852,32.000000,69.945910,78.109599,105.176088,106.986017,32.095717,30.886076,28.216098,32.636468,24.506329,31.017174,28.203039,1662.597656,38.101609,0.671650,75.384099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.278709,60.067423,200.598655,147.025897,108.827852,110.913412,54.667434,14.173002,198.106332,6.130994,60.236872,50.656426,165.183997,202.101938,163.260180,198.570931,120.757402,197.203975,-0.065864,-1.821985,32.025740,-235.878736,184.026742,5.458034,38.196359,13.956571,23.400503,1205.942196,1.035501,417949.986839,0.936669,19.451106,3.555462,3.991216,0.075798,0.052601,118.529398,95.937013,32.000000,32.000000,32.000000,32.000000,-12909.650503,32.000000,69.947819,78.093405,105.191254,106.986017,32.124557,30.886076,28.216098,32.620847,24.506329,31.017174,28.204355,1673.583984,38.049862,0.670883,75.379598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.232479,60.089746,200.635541,149.642573,108.803467,110.921794,54.110491,14.169435,198.105706,6.138136,60.291433,50.703214,165.196218,201.998093,163.254047,198.613486,120.793390,197.165147,-0.065908,-1.821952,32.025740,-235.881160,183.735036,5.456497,38.135236,13.915336,23.284878,1212.334555,0.375701,418095.959425,0.933591,19.581970,3.518649,4.000841,0.073960,0.051963,118.321566,95.970786,32.000000,32.000000,32.000000,32.000000,-101053.029164,32.000000,69.932736,78.050516,105.173271,106.986017,32.153205,30.886076,28.216098,32.637648,24.506329,31.017174,28.207428,1677.246094,38.098743,0.673045,75.375916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.249101,60.115927,200.532415,149.208290,108.801397,110.927131,54.362304,14.168721,198.059394,6.136644,60.251154,50.585870,165.185588,202.064449,163.238141,198.616358,120.801374,197.132928,-0.066063,-1.821934,32.025740,-235.886447,183.524664,5.466816,38.122074,13.883332,39.072340,2024.890555,1.093566,418038.594880,0.931297,19.512952,3.485720,3.989734,0.074059,0.052793,118.249433,95.980604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.908915,77.984584,105.129983,106.986017,32.198211,30.886076,28.216098,32.602992,24.506329,31.017174,28.209670,1651.611328,37.997177,0.672539,75.376206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.289796,60.115927,200.713244,154.968315,108.775631,110.929475,54.632510,14.168721,197.992221,6.129280,60.213535,50.613160,165.183628,202.061995,163.242178,198.655310,120.784439,197.125419,-0.066105,-1.821918,32.025740,-235.886447,183.519606,5.475384,38.104819,13.937405,67.639350,3488.014366,1.100189,418062.688502,0.941962,19.582800,3.435521,3.994140,0.073896,0.052454,118.219483,95.965611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898027,77.939679,105.133078,106.986017,32.212452,30.886076,28.216098,32.498481,24.506329,31.017174,28.211625,1655.273437,38.016055,0.672405,75.385667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.130546,60.088092,200.695221,154.694755,108.770773,110.933267,54.091004,14.163156,198.023265,6.103576,60.073621,50.546030,165.207615,202.082931,163.254967,198.625135,120.773251,197.077248,-0.066100,-1.821898,32.025740,-235.887602,183.650931,5.473345,38.120577,13.892455,21.959917,1143.761976,0.655293,418089.240078,0.937368,19.591890,3.415742,3.990766,0.073999,0.051965,118.339080,95.931158,32.000000,32.000000,32.000000,32.000000,992.734688,32.000000,69.884784,77.884628,105.118107,106.986017,32.247970,30.886076,28.216098,32.512788,24.506329,31.017174,28.212732,1666.259766,38.018219,0.673835,75.381201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.111309,60.026912,200.674094,153.684256,108.750520,110.933267,54.668501,14.174287,198.133276,6.111403,59.932592,50.525648,165.203409,202.058400,163.284139,198.649467,120.800992,197.264189,-0.066176,-1.821832,32.025740,-235.876471,183.625025,5.478693,38.135939,13.955309,18.126361,934.121657,0.378522,418100.175730,0.931921,19.550064,3.429928,3.991133,0.073738,0.053130,118.532650,95.940750,32.000000,32.000000,32.000000,32.000000,760.337548,32.000000,69.888005,77.897686,105.090934,106.986017,32.318066,30.886076,28.216098,32.469259,24.506329,31.017174,28.210411,1662.597656,37.956825,0.673479,75.377936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
