OSU 80 Ton Compressor Load Stand
50.240938,59.977031,200.747774,152.719226,108.710374,110.931742,54.427696,14.178140,198.133860,6.095585,59.826994,50.518131,165.214072,202.174963,163.297452,198.803098,120.853799,197.239965,-0.066157,-1.824174,32.025740,-235.873925,183.651394,5.484307,38.095461,13.918527,49.773632,2576.376801,1.169011,418229.237146,0.944503,19.686051,3.423480,4.003452,0.073863,0.052654,118.611909,95.967253,32.000000,32.000000,32.000000,32.000000,856.816912,32.000000,69.893189,77.927487,105.122746,106.986017,32.346254,30.886076,28.216098,32.459297,24.506329,31.017174,28.208658,1647.949219,37.966814,0.675239,75.378601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.221229,59.874239,200.712970,155.065659,108.732849,110.924869,54.305383,14.173430,198.144514,6.098772,59.870070,50.464528,165.201115,202.157004,163.289342,198.796270,120.836672,197.185304,-0.066469,-1.824160,32.025740,-235.879288,183.729895,5.487687,38.145063,13.918509,61.297476,3180.018886,1.416363,418101.560143,0.934769,19.644688,3.464164,4.004567,0.075372,0.051971,118.985011,95.941996,32.000000,32.000000,32.000000,32.000000,995.764925,32.000000,69.874672,77.930932,105.106515,106.986017,32.358025,30.886076,28.216098,32.479527,24.506329,31.017174,28.204780,1658.935547,37.956014,0.676387,75.375660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.176079,59.882782,200.721596,156.722981,108.703020,110.917978,54.548802,14.167009,198.061767,6.124222,60.073510,50.365679,165.181462,202.098562,163.277147,198.676089,120.811142,197.169088,-0.066645,-1.824128,32.025740,-235.886690,183.244113,5.493281,38.063169,13.896872,23.130311,1194.610287,0.514694,417803.862327,0.936103,19.461386,3.402494,3.995701,0.074134,0.053610,119.130564,95.968096,32.000000,32.000000,32.000000,32.000000,-430.820674,32.000000,69.850805,77.869057,105.092494,106.986017,32.402635,30.886076,28.216098,32.443422,24.506329,31.017174,28.202411,1669.921875,37.962992,0.674752,75.376820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.153577,59.948095,200.576629,161.446806,108.649984,110.901999,54.260750,14.171433,197.949007,6.131627,60.198802,50.388134,165.169485,201.981115,163.236630,198.577510,120.811727,197.071159,-0.066650,-1.824666,32.025740,-235.881612,183.329137,5.490831,38.054117,13.890129,30.431546,1580.040479,0.417871,417681.352637,0.938302,19.378863,3.399615,3.996576,0.073602,0.052515,119.292840,95.955007,32.000000,32.000000,32.000000,32.000000,731.903432,32.000000,69.831714,77.804097,105.076747,106.986017,32.420467,30.886076,28.216098,32.398415,24.506329,31.017174,28.203812,1655.273437,37.978335,0.674845,75.374927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.051680,60.031872,200.628362,162.914876,108.599517,110.882960,54.301648,14.174287,197.924240,6.123525,60.179200,50.279393,165.190580,201.835924,163.234890,198.585906,120.856372,197.095072,-0.066719,-1.825223,32.025740,-235.876308,183.350265,5.488275,38.049556,13.923179,67.694552,3512.130993,1.108269,417759.922864,0.935002,19.433861,3.419211,4.000344,0.073334,0.051700,119.330505,96.004124,32.000000,32.000000,32.000000,32.000000,-7380.756298,32.000000,69.828129,77.755318,105.052029,106.986017,32.445846,30.886076,28.216098,32.425434,24.506329,31.017174,28.206671,1666.259766,37.972998,0.675253,75.378183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
50.060826,60.062187,200.558190,157.754984,108.565487,110.864735,54.776194,14.172860,197.896663,6.116582,60.243513,50.250677,165.216982,201.839078,163.234719,198.514235,120.829056,197.059527,-0.066695,-1.828119,32.025740,-235.873651,183.320449,5.492338,38.043029,13.886343,17.896548,920.465253,0.842300,417808.347260,0.940458,19.522338,3.382776,3.999249,0.074410,0.051952,119.382794,95.987719,32.000000,32.000000,32.000000,32.000000,960.869952,32.000000,69.813829,77.771577,105.008287,106.986017,32.501108,30.886076,28.216098,32.369967,24.506329,31.017174,28.207912,1673.583984,37.967427,0.674924,75.375336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.999341,60.096636,200.534567,159.225224,108.500632,110.835210,54.542044,14.171004,197.823058,6.122469,60.399420,50.354731,165.236912,201.829534,163.258073,198.517595,120.863132,196.944710,-0.066968,-1.829933,32.025740,-235.876486,183.107303,5.493054,38.011205,13.863065,17.403779,898.963682,0.379421,417847.019020,0.941902,19.711110,3.346885,4.008424,0.073947,0.052346,119.338454,95.989330,32.000000,32.000000,32.000000,32.000000,913.858851,32.000000,69.812688,77.788127,105.008685,106.986017,32.511977,30.886076,28.216098,32.369458,24.506329,31.017174,28.210619,1662.597656,37.976767,0.676394,75.379394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.938473,60.150927,200.331782,159.374144,108.454270,110.811279,54.363175,14.172717,197.845201,6.112026,60.355115,50.351245,165.240342,201.806872,163.279143,198.462102,120.885344,196.920956,-0.067002,-1.829907,32.025740,-235.876734,183.303501,5.484904,38.016344,13.847920,67.213381,3483.220096,1.434476,417871.487200,0.933476,19.731994,3.361186,4.006290,0.073955,0.053871,119.297138,95.989214,32.000000,32.000000,32.000000,32.000000,1021.583344,32.000000,69.800720,77.747489,104.992626,106.986017,32.546218,30.886076,28.216098,32.401382,24.506329,31.017174,28.214131,1662.597656,37.939011,0.676163,75.375771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.917675,60.153132,200.447919,152.696018,108.395550,110.790697,54.078482,14.172574,197.793248,6.099317,60.288433,50.194513,165.279780,201.704489,163.270282,198.365802,120.926091,196.940076,-0.066831,-1.831096,32.025740,-235.878837,183.056009,5.473387,38.020797,13.878680,16.756683,872.958403,1.476316,417786.049003,0.938587,19.829867,3.285057,4.010744,0.074063,0.052395,119.182169,95.979566,32.000000,32.000000,32.000000,32.000000,612.266178,32.000000,69.827855,77.720508,104.971117,106.986017,32.552511,30.886076,28.216098,32.356313,24.506329,31.017174,28.216605,1669.921875,37.923631,0.676558,75.378635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.858790,60.137699,200.456932,154.172004,108.325188,110.765595,54.377874,14.167294,197.773422,6.084196,60.197138,50.261680,165.279460,201.695119,163.270336,198.375027,120.929622,196.821997,-0.067017,-1.831066,32.025740,-235.885424,183.193493,5.475148,38.012629,13.877959,13.080679,677.700891,0.382374,417775.869024,0.942869,19.947006,3.254144,4.011572,0.074893,0.052519,119.179820,95.963868,32.000000,32.000000,32.000000,32.000000,868.106717,32.000000,69.833310,77.615707,104.926875,106.986017,32.578109,30.886076,28.216098,32.318406,24.506329,31.017174,28.218204,1669.921875,37.889013,0.677420,75.378183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.954323,60.111518,200.391526,155.009434,108.295279,110.735113,54.390550,14.170862,197.781239,6.086035,60.145825,50.346141,165.293599,201.753324,163.283009,198.329375,120.936644,196.865069,-0.067230,-1.831070,32.025740,-235.881040,183.058539,5.480017,37.999738,13.876768,65.856045,3411.160777,1.534669,417632.237766,0.948096,19.970697,3.220400,4.015570,0.073548,0.052222,119.236306,95.988402,32.000000,32.000000,32.000000,32.000000,709.604567,32.000000,69.818279,77.542413,104.901334,106.986017,32.616292,30.886076,28.216098,32.414082,24.506329,31.017174,28.218354,1655.273437,37.892673,0.678098,75.373981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.897328,59.958842,200.507194,153.984899,108.276472,110.705392,54.601422,14.168578,197.887315,6.101430,59.833068,50.332325,165.308622,201.741716,163.314950,198.411515,120.982480,197.002193,-0.066671,-1.831076,32.025740,-235.883976,183.278641,5.484030,38.066089,13.930535,17.366413,896.058064,1.967518,417554.770788,0.943848,20.016140,3.173602,4.020493,0.075673,0.052363,119.396423,96.006939,32.000000,32.000000,32.000000,32.000000,308.627066,32.000000,69.851955,77.360669,104.895370,106.986017,32.641548,30.886076,28.216098,32.377613,24.506329,31.017174,28.218166,1673.583984,37.935802,0.679259,75.378541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.966400,59.871483,200.535576,152.917196,108.280131,110.686835,54.154317,14.169292,197.744040,6.102462,59.689312,50.277485,165.288971,201.727380,163.318885,198.409458,120.919577,196.887822,-0.066351,-1.829908,32.025740,-235.880486,183.128106,5.478177,37.986521,13.873162,24.945797,1297.759716,0.389915,417308.842027,0.941320,19.891225,3.182365,4.011495,0.072996,0.052432,119.343994,96.066279,32.000000,32.000000,32.000000,32.000000,331.591970,32.000000,69.855064,77.253086,104.895523,106.986017,32.668899,30.886076,28.216098,32.362575,24.506329,31.017174,28.213853,1662.597656,37.879962,0.677657,75.378209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.968716,59.816918,200.324281,150.628349,108.229515,110.668351,54.217929,14.169149,197.772989,6.103753,59.682093,50.174519,165.281724,201.825225,163.342380,198.303868,120.878333,196.913471,-0.066097,-1.829920,32.025740,-235.885366,183.214601,5.485239,37.990867,13.859351,66.449458,3452.856391,1.479659,416930.735869,0.938230,19.797437,3.186765,4.018395,0.074027,0.051853,119.243808,96.062533,32.000000,32.000000,32.000000,32.000000,553.905408,32.000000,69.904712,77.230307,104.881050,106.986017,32.697893,30.886076,28.216098,32.372154,24.506329,31.017174,28.206838,1666.259766,37.898425,0.677365,75.375780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.901411,59.776960,200.251000,154.512388,108.152673,110.641153,54.290843,14.171433,197.660539,6.090233,59.865469,50.148701,165.241550,201.665395,163.302487,198.280564,120.852719,196.857804,-0.066003,-1.829945,32.025740,-235.881449,183.054378,5.490521,37.966940,13.889065,22.497393,1167.442761,1.028509,416808.976320,0.944162,19.638719,3.207769,4.013409,0.073581,0.051935,118.991672,96.019292,32.000000,32.000000,32.000000,32.000000,177.777421,32.000000,69.888798,77.130594,104.839430,106.986017,32.722014,30.886076,28.216098,32.382860,24.506329,31.017174,28.202580,1677.246094,37.896099,0.677323,75.374936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.930837,59.826013,200.279579,155.568067,108.126571,110.621367,54.356642,14.167294,197.602467,6.106418,59.825267,50.150735,165.222877,201.696101,163.266889,198.256053,120.821234,196.897904,-0.065995,-1.830087,32.025740,-235.881667,183.005208,5.489043,37.977650,13.895232,62.501782,3239.438768,0.385681,416747.907621,0.942712,19.581764,3.258411,4.008994,0.074070,0.051760,118.898484,95.982900,32.000000,32.000000,32.000000,32.000000,299.889154,32.000000,69.895483,77.077557,104.844460,106.986017,32.759677,30.886076,28.216098,32.388116,24.506329,31.017174,28.199494,1658.935547,37.852393,0.676237,75.449175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.888884,59.821328,200.253808,154.404985,108.044158,110.596979,54.152706,14.168864,197.668594,6.085877,59.920751,50.053218,165.264644,201.498914,163.274242,198.164888,120.957113,196.783572,-0.066073,-1.830544,32.025740,-235.882057,182.949019,5.477157,37.919448,13.896908,12.532236,651.986175,1.139798,416697.038136,0.942510,19.611334,3.263628,4.012933,0.073921,0.053167,118.991495,95.959115,32.000000,32.000000,32.000000,32.000000,342.645846,32.000000,69.907766,77.096321,104.868750,106.986017,32.756632,30.886076,28.216098,32.343632,24.506329,31.017174,28.198450,1673.583984,37.796228,0.676652,75.377271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.843509,59.878372,200.182056,153.305048,107.953402,110.571065,54.559972,14.166152,197.482506,6.079107,59.998367,50.063176,165.240167,201.510108,163.249331,198.089651,120.956764,196.687814,-0.065997,-1.830919,32.025740,-235.883625,183.146667,5.476393,37.906899,13.846081,11.529208,595.326629,0.410085,416736.555148,0.940714,19.629979,3.309807,4.011140,0.074059,0.053127,118.986042,95.916879,32.000000,32.000000,32.000000,32.000000,605.648497,32.000000,69.875230,77.085045,104.861219,106.986017,32.776199,30.886076,28.216098,32.410186,24.506329,31.017174,28.197268,1666.259766,37.816747,0.677131,75.376606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.828591,59.935693,200.032281,153.768434,107.857079,110.534486,54.319604,14.170291,197.452649,6.076902,60.065294,50.212047,165.258913,201.394502,163.271124,198.066409,120.978888,196.692116,-0.066115,-1.831308,32.025740,-235.882264,182.923688,5.477625,37.892457,13.864923,62.980207,3266.461013,2.046035,416381.417538,0.944909,19.668651,3.132026,4.013997,0.073310,0.053120,118.785622,95.936405,32.000000,32.000000,32.000000,32.000000,854.496065,32.000000,69.851197,77.182189,104.907261,106.986017,32.802418,30.886076,28.216098,32.393136,24.506329,31.017174,28.198790,1658.935547,37.817721,0.678411,75.377288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.760414,59.951677,200.072540,147.346040,107.769549,110.500976,54.631785,14.170719,197.391298,6.108095,60.014801,50.114200,165.248284,201.349944,163.265346,197.930424,120.889560,196.570113,-0.066325,-1.831281,32.025740,-235.881509,182.896053,5.469676,37.878357,13.852752,17.669063,911.167277,2.225081,416401.630529,0.938717,19.772620,3.097268,4.016211,0.074781,0.052618,119.038409,95.888049,32.000000,32.000000,32.000000,32.000000,1022.884692,32.000000,69.846465,77.309153,104.857395,106.986017,32.817462,30.886076,28.216098,32.379242,24.506329,31.017174,28.198643,1669.921875,37.803855,0.678361,75.369626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.689063,59.936520,199.854052,154.598536,107.645455,110.462891,54.323231,14.174858,197.434498,6.106573,60.071187,50.027374,165.280564,201.246607,163.293951,197.943364,120.903354,196.430273,-0.066236,-1.831230,32.025740,-235.873613,182.890402,5.468972,37.844243,13.829980,16.244241,842.449417,0.407147,416311.667285,0.943012,19.845376,3.076721,4.014408,0.074820,0.052641,119.208442,95.863975,32.000000,32.000000,32.000000,32.000000,781.175693,32.000000,69.842005,77.328592,104.865455,106.986017,32.813177,30.886076,28.216098,32.437640,24.506329,31.017174,28.197917,1651.611328,37.768263,0.678047,75.375746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.657211,59.948095,200.019717,154.216753,107.555914,110.427063,54.372887,14.168578,197.150049,6.089570,60.160692,49.963104,165.278896,201.019815,163.282151,197.751941,120.890686,196.386122,-0.066163,-1.831240,32.025740,-235.879892,182.706769,5.469179,37.829783,13.846495,66.501985,3445.737628,1.452812,416451.447408,0.938791,19.931941,3.121301,4.020717,0.073600,0.052751,119.269528,95.846117,32.000000,32.000000,32.000000,32.000000,751.189344,32.000000,69.825630,77.302076,104.841398,106.986017,32.829060,30.886076,28.216098,32.403553,24.506329,31.017174,28.196996,1658.935547,37.734366,0.679027,75.376845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.660379,60.013959,199.699625,151.949215,107.470797,110.391207,54.606671,14.170148,197.071698,6.073364,60.125964,49.956227,165.256666,200.936648,163.265119,197.707877,120.963419,196.159808,-0.066244,-1.831221,32.025740,-235.884040,182.506349,5.472961,37.788457,13.836885,17.843977,920.610534,1.580362,416312.952968,0.945249,19.990733,3.056191,4.022093,0.074591,0.052784,119.163453,95.899963,32.000000,32.000000,32.000000,32.000000,460.559725,32.000000,69.783545,77.407632,104.792643,106.986017,32.831031,30.886076,28.216098,32.414957,24.506329,31.017174,28.198647,1666.259766,37.688533,0.679718,75.374143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.631921,60.024432,199.738235,154.798807,107.419704,110.356145,54.272510,14.173288,197.007664,6.065339,60.118127,49.890006,165.284291,200.986900,163.280431,197.661960,120.947442,196.186291,-0.066456,-1.831196,32.025740,-235.878777,182.501820,5.469747,37.786889,13.807063,14.071266,730.437853,0.386368,416246.946695,0.944774,20.035345,3.052651,4.028010,0.074427,0.053258,119.174914,95.942729,32.000000,32.000000,32.000000,32.000000,590.341682,32.000000,69.761056,77.558917,104.704608,106.986017,32.851842,30.886076,28.216098,32.449400,24.506329,31.017174,28.199204,1655.273437,37.734745,0.680925,75.377399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.564115,60.008999,199.625926,152.417249,107.371352,110.329834,54.358716,14.169292,196.983566,6.047137,60.053002,49.998417,165.296321,200.945771,163.278234,197.569630,120.975569,196.195844,-0.066614,-1.831201,32.025740,-235.885060,182.303502,5.475022,37.836671,13.866816,65.831517,3411.887181,1.438008,416043.803605,0.940522,20.097923,2.896796,4.021307,0.074802,0.053264,119.135204,95.982519,32.000000,32.000000,32.000000,32.000000,464.047908,32.000000,69.743267,77.623542,104.660276,106.986017,32.837622,30.886076,28.216098,32.472711,24.506329,31.017174,28.199315,1658.935547,37.774015,0.680838,75.398239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.615321,59.945339,199.456179,147.370065,107.322129,110.297903,54.617145,14.169720,196.931204,6.049827,59.925528,49.967657,165.273989,200.988567,163.318121,197.531106,120.963948,196.079229,-0.066404,-1.831139,32.025740,-235.879894,182.410799,5.479920,37.768173,13.828609,19.435897,1002.548954,1.824199,415984.940933,0.946635,20.137926,2.922505,4.024391,0.074505,0.052099,119.033674,95.970572,32.000000,32.000000,32.000000,32.000000,400.012849,32.000000,69.708952,77.693995,104.638475,106.986017,32.833248,30.886076,28.216098,32.527353,24.506329,31.017174,28.198362,1669.921875,37.695186,0.680243,75.375183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.619881,59.913922,199.422761,152.166172,107.205351,110.259783,54.328260,14.171575,196.871933,6.079273,60.123208,49.815684,165.267558,200.723942,163.299296,197.352218,121.003126,196.057414,-0.066225,-1.831108,32.025740,-235.875425,182.532413,5.494367,37.799456,13.822389,54.350145,2818.414758,0.390111,415860.713927,0.946290,20.192904,2.897888,4.027630,0.074053,0.052168,119.230324,95.988707,32.000000,32.000000,32.000000,32.000000,731.743205,32.000000,69.694763,77.663490,104.637294,106.986017,32.829868,30.886076,28.216098,32.592220,24.506329,31.017174,28.194711,1651.611328,37.690877,0.679874,75.374731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.588331,59.996873,199.402582,151.724437,107.144932,110.221604,54.276569,14.170148,196.772771,6.080142,60.140326,49.844308,165.250730,200.712046,163.270048,197.425598,121.035259,195.908581,-0.066063,-1.832282,32.025740,-235.877833,182.137447,5.488291,37.798554,13.834812,16.888035,876.590426,1.318736,415629.095705,0.940314,20.076063,2.866655,4.020052,0.076375,0.052575,119.418699,95.988326,32.000000,32.000000,32.000000,32.000000,562.846966,32.000000,69.705154,77.570564,104.628942,106.986017,32.815451,30.886076,28.216098,32.583932,24.506329,31.017174,28.195331,1669.921875,37.733717,0.679949,75.376368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.602102,60.016164,199.307840,154.100126,107.083339,110.188005,54.162536,14.170148,196.746294,6.055750,60.109488,49.917730,165.266461,200.654627,163.274188,197.286577,120.996897,195.859608,-0.066026,-1.832268,32.025740,-235.882897,181.968414,5.494376,37.746482,13.805530,24.262494,1262.020618,0.471282,415353.213503,0.944813,20.039914,2.819459,4.019009,0.073149,0.052911,119.383793,96.002032,32.000000,32.000000,32.000000,32.000000,324.810432,32.000000,69.706414,77.517524,104.651288,106.986017,32.809670,30.886076,28.216098,32.644260,24.506329,31.017174,28.197640,1655.273437,37.689777,0.679587,75.378695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.670684,59.977306,199.259374,148.436217,106.963439,110.130021,54.208408,14.174429,196.730799,6.062478,59.950160,49.929483,165.285792,200.761967,163.281936,197.272768,120.942041,195.868950,-0.066346,-1.832251,32.025740,-235.877635,182.017564,5.488711,37.744139,13.800590,25.283799,1314.031176,1.517285,415282.168266,0.946254,20.155623,2.732602,4.021159,0.074393,0.052449,119.127900,96.002406,32.000000,32.000000,32.000000,32.000000,881.458911,32.000000,69.717477,77.509567,104.708680,106.986017,32.798228,30.886076,28.216098,32.673753,24.506329,31.017174,28.196414,1662.597656,37.644250,0.679073,75.374373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.501662,59.908135,199.132610,149.799917,106.907472,110.081158,54.583539,14.168436,196.640962,6.062865,59.980969,49.873783,165.286240,200.490638,163.295515,197.277042,120.944734,195.850877,-0.066367,-1.833395,32.025740,-235.883956,182.130024,5.490037,37.725693,13.759463,37.334207,1926.971237,1.055233,415252.094597,0.947716,20.160613,2.752950,4.018133,0.073001,0.053273,119.276984,95.944374,32.000000,32.000000,32.000000,32.000000,418.414601,32.000000,69.736238,77.501011,104.753685,106.986017,32.823381,30.886076,28.216098,32.637248,24.506329,31.017174,28.194115,1651.611328,37.661722,0.679298,75.372166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.533479,59.942859,199.045078,153.107903,106.833948,110.033823,54.086473,14.165582,196.588913,6.040331,60.099923,49.908290,165.275571,200.468318,163.284069,197.130604,120.933869,195.714492,-0.066404,-1.833392,32.025740,-235.884849,181.999742,5.486496,37.684512,13.754793,34.260885,1784.595968,1.010570,415037.249701,0.944883,20.050580,2.811241,4.011609,0.074475,0.052970,119.561548,95.919915,32.000000,32.000000,32.000000,32.000000,370.208061,32.000000,69.763421,77.474067,104.784489,106.986017,32.780268,30.886076,28.216098,32.646125,24.506329,31.017174,28.191984,1666.259766,37.649785,0.678751,75.375200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.458797,59.969866,199.135711,152.314077,106.695705,109.974330,54.201272,14.167865,196.513073,6.050902,60.107702,49.787608,165.272032,200.369342,163.282773,197.020106,120.932168,195.614096,-0.066401,-1.833217,32.025740,-235.884526,181.900378,5.484041,37.692013,13.786869,13.465838,699.928867,0.685665,414888.800587,0.941320,20.156959,2.801902,4.022746,0.074142,0.053783,119.552783,95.959238,32.000000,32.000000,32.000000,32.000000,342.927386,32.000000,69.784399,77.465653,104.818639,106.986017,32.754088,30.886076,28.216098,32.736836,24.506329,31.017174,28.193123,1658.935547,37.621784,0.679702,75.370026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.543464,59.988881,198.888766,148.564470,106.659679,109.920963,54.493153,14.176427,196.467538,6.068678,59.992975,49.972253,165.261123,200.372997,163.250080,196.973419,120.929377,195.663306,-0.066281,-1.832756,32.025740,-235.874657,181.775639,5.483505,37.676939,13.800788,66.295007,3427.432236,0.746275,414753.208730,0.948980,20.158600,2.762581,4.018395,0.073999,0.052482,119.416986,95.941470,32.000000,32.000000,32.000000,32.000000,515.969627,32.000000,69.749058,77.470117,104.813805,106.986017,32.740727,30.886076,28.216098,32.790804,24.506329,31.017174,28.193052,1655.273437,37.616916,0.679101,75.372404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.471729,59.840343,199.279796,152.358533,106.616471,109.875202,54.171819,14.171575,196.462196,6.082854,59.831191,49.827217,165.293886,200.371416,163.312933,196.934504,120.957612,195.612420,-0.066543,-1.832280,32.025740,-235.877549,181.822672,5.486956,37.696214,13.800139,19.570744,1017.803447,1.900979,414630.738446,0.948095,20.263283,2.727322,4.026295,0.073989,0.052490,119.594354,96.029286,32.000000,32.000000,32.000000,32.000000,509.459624,32.000000,69.751774,77.632793,104.818627,106.986017,32.743428,30.886076,28.216098,32.823864,24.506329,31.017174,28.190407,1673.583984,37.615870,0.680411,75.379956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.427957,59.819950,198.928824,154.823422,106.614538,109.837822,54.346559,14.175999,196.441613,6.089911,59.764748,49.771214,165.235748,200.356210,163.324807,196.998904,120.928909,195.567545,-0.066336,-1.832006,32.025740,-235.874595,181.915365,5.485617,37.662425,13.767685,57.112130,2960.644747,0.385039,414393.700082,0.940837,20.194246,2.748230,4.014430,0.073953,0.052508,119.473408,95.999777,32.000000,32.000000,32.000000,32.000000,565.113809,32.000000,69.744159,77.779448,104.807348,106.986017,32.737471,30.886076,28.216098,32.780462,24.506329,31.017174,28.184761,1651.611328,37.558227,0.678581,75.369344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.382302,59.813612,199.127108,153.561766,106.597509,109.795833,54.231622,14.172146,196.299819,6.073001,60.043210,49.715219,165.210686,200.203331,163.258796,196.887974,120.877468,195.566467,-0.066506,-1.832000,32.025740,-235.877795,181.778700,5.484105,37.637669,13.746535,15.993119,830.826946,1.306703,414007.886878,0.947159,20.120303,2.701261,4.028155,0.073407,0.052957,119.454048,95.982325,32.000000,32.000000,32.000000,32.000000,404.061949,32.000000,69.703911,77.854290,104.708730,106.986017,32.702730,30.886076,28.216098,32.853738,24.506329,31.017174,28.180323,1677.246094,37.570470,0.679850,75.370197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.422541,59.947268,198.673326,155.014190,106.609851,109.737876,54.434820,14.173288,196.228068,6.090951,60.156021,49.656583,165.215340,200.100105,163.262710,196.676103,120.905881,195.396696,-0.066364,-1.831998,32.025740,-235.880737,181.690757,5.478700,37.645440,13.748897,47.166753,2441.120295,0.447368,413933.927437,0.944660,20.145468,2.713438,4.024622,0.073194,0.052683,119.513505,95.960399,32.000000,32.000000,32.000000,32.000000,626.920211,32.000000,69.718205,77.926413,104.668276,106.986017,32.669565,30.886076,28.216098,32.945571,24.506329,31.017174,28.181896,1651.611328,37.528621,0.680280,75.376496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.422938,59.990535,199.029349,155.154612,106.608025,109.690547,54.162261,14.171718,196.210971,6.076305,59.942253,49.768232,165.231637,200.124382,163.220522,196.891132,120.877826,195.417980,-0.065953,-1.831991,32.025740,-235.878223,181.572855,5.475311,37.602960,13.782397,20.259962,1053.833107,1.599364,413912.760371,0.947245,20.186680,2.764483,4.032358,0.074271,0.052728,119.376718,96.006851,32.000000,32.000000,32.000000,32.000000,624.205666,32.000000,69.698507,77.977611,104.621767,106.986017,32.666375,30.886076,28.216098,33.000541,24.506329,31.017174,28.184456,1677.246094,37.554477,0.680823,75.446124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.335764,59.845027,198.880258,150.028814,106.563922,109.647881,54.158729,14.172574,196.275568,6.081919,59.805949,49.786957,165.256697,200.145032,163.262900,196.754434,120.841480,195.514332,-0.065706,-1.832015,32.025740,-235.878347,181.802460,5.473965,37.645116,13.765413,25.827576,1343.523196,0.540956,413787.300025,0.942700,20.278425,2.673525,4.019893,0.075606,0.053664,119.224149,95.992438,32.000000,32.000000,32.000000,32.000000,518.768785,32.000000,69.685207,78.093919,104.543287,106.986017,32.640615,30.886076,28.216098,33.062602,24.506329,31.017174,28.180529,1655.273437,37.577051,0.679885,75.372259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.369496,59.785227,198.751015,153.461091,106.537084,109.602257,54.202237,14.172003,196.198836,6.088381,59.725434,49.604456,165.244449,200.154276,163.270505,196.717682,120.881424,195.404879,-0.065344,-1.832041,32.025740,-235.880061,181.519298,5.468791,37.605629,13.762366,20.671818,1074.462993,1.260613,413729.539594,0.947136,20.321278,2.709425,4.027064,0.073505,0.052318,119.000030,95.964246,32.000000,32.000000,32.000000,32.000000,577.658368,32.000000,69.676603,78.280609,104.506590,106.986017,32.612893,30.886076,28.216098,33.040669,24.506329,31.017174,28.173170,1666.259766,37.572128,0.680078,75.374493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.307791,59.753536,198.654552,152.035326,106.504946,109.558857,54.341881,14.173002,196.151621,6.095619,59.911599,49.507343,165.215201,200.107508,163.250566,196.720148,120.890163,195.355274,-0.065266,-1.832084,32.025740,-235.880206,181.646093,5.465831,37.573246,13.754018,30.821729,1597.910028,0.989050,413513.257834,0.948302,20.266603,2.781269,4.031158,0.073080,0.051786,118.755175,95.987726,32.000000,32.000000,32.000000,32.000000,1023.009859,32.000000,69.677372,78.392312,104.455265,106.986017,32.582665,30.886076,28.216098,33.071818,24.506329,31.017174,28.167799,1651.611328,37.493913,0.679797,75.447735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.281283,59.848610,198.570513,151.112213,106.498646,109.513119,54.199193,14.171575,195.966817,6.078757,59.947111,49.538241,165.212704,199.898328,163.222552,196.542704,120.869463,195.095436,-0.065336,-1.832100,32.025740,-235.877059,181.554439,5.464024,37.620017,13.794388,16.265844,845.500316,1.233690,413141.564313,0.946286,20.171641,2.700999,4.025786,0.073687,0.051877,118.585595,95.976914,32.000000,32.000000,32.000000,32.000000,1027.131110,32.000000,69.676262,78.513233,104.383529,106.986017,32.571423,30.886076,28.216098,33.153157,24.506329,31.017174,28.166060,1673.583984,37.521048,0.678764,75.446149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.255661,59.845854,198.724477,150.083035,106.468660,109.471185,54.247401,14.173002,195.922154,6.089207,59.972785,49.606754,165.215072,199.809293,163.229428,196.437869,120.843441,195.138980,-0.065077,-1.830943,32.025740,-235.881023,181.288938,5.476095,37.524510,13.751764,58.090527,3016.868450,0.827630,412964.395177,0.944698,20.204284,2.673977,4.028867,0.073503,0.052514,118.548507,95.943720,32.000000,32.000000,32.000000,32.000000,984.731460,32.000000,69.672662,78.558144,104.306767,106.986017,32.523598,30.886076,28.216098,33.239746,24.506329,31.017174,28.165220,1655.273437,37.501503,0.680351,75.396159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.287266,59.905655,198.221885,152.100189,106.434144,109.419338,54.619206,14.167722,195.783673,6.111661,60.045774,49.560053,165.216806,199.675107,163.242046,196.320949,120.817208,194.943361,-0.064867,-1.830992,32.025740,-235.884506,181.337664,5.467313,37.558263,13.762384,22.171541,1143.616695,1.568298,412986.944885,0.947587,20.327013,2.598860,4.029329,0.074015,0.051871,119.058535,95.909099,32.000000,32.000000,32.000000,32.000000,1019.380727,32.000000,69.663377,78.560048,104.325126,106.986017,32.486840,30.886076,28.216098,33.314449,24.506329,31.017174,28.164645,1677.246094,37.499087,0.679877,75.444726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.259888,59.924394,198.256560,151.322151,106.376743,109.381275,54.476503,14.168008,195.708450,6.082107,60.022535,49.597699,165.232790,199.565300,163.223178,196.359045,120.793030,194.815339,-0.064794,-1.830980,32.025740,-235.884547,181.073632,5.463860,37.521193,13.714152,66.845025,3456.924256,0.439406,412901.597138,0.946916,20.351000,2.640945,4.034551,0.074134,0.053125,119.526795,95.936591,32.000000,32.000000,32.000000,32.000000,-9391.332635,32.000000,69.719709,78.540210,104.299705,106.986017,32.414769,30.886076,28.216098,33.326879,24.506329,31.017174,28.164054,1658.935547,37.436973,0.680648,75.371953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.300000,0.000000
49.193472,59.923568,198.197929,151.636374,106.324192,109.340884,54.155478,14.176713,195.668287,6.099838,60.006979,49.577815,165.229584,199.536053,163.242100,196.211780,120.834821,194.947291,-0.064854,-1.831559,32.025740,-235.875352,181.183659,5.442652,37.522797,13.748284,22.351934,1162.793773,1.148192,412815.484332,0.939511,20.377816,2.594991,4.021767,0.073399,0.052320,119.655347,95.949354,32.000000,32.000000,32.000000,32.000000,-66895.361810,32.000000,69.727361,78.574895,104.258495,106.986017,32.375163,30.886076,28.216098,33.407806,24.506329,31.017174,28.162556,1677.246094,37.494165,0.678875,75.372174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.241766,59.934591,198.297719,150.842463,106.327430,109.298262,54.407828,14.169435,195.483353,6.102100,60.122880,49.481683,165.213932,199.336890,163.235789,196.002245,120.812082,194.666748,-0.064799,-1.833667,32.025740,-235.880670,180.897542,5.438593,37.504316,13.756866,56.699549,2935.946996,0.380957,412768.643493,0.942266,20.425128,2.571898,4.024706,0.075837,0.052513,119.419153,95.964633,32.000000,32.000000,32.000000,32.000000,1026.123296,32.000000,69.743623,78.620563,104.159532,106.986017,32.331732,30.886076,28.216098,33.529241,24.506329,31.017174,28.160458,1662.597656,37.457203,0.680212,75.374203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.225258,59.974551,198.016806,152.424239,106.289574,109.268795,54.171552,14.171861,195.412069,6.105584,60.170794,49.548272,165.223513,199.266684,163.253646,195.955778,120.835158,194.540214,-0.064749,-1.834191,32.025740,-235.877917,181.027232,5.438613,37.482968,13.720283,15.059134,783.174815,1.139953,412585.357908,0.948903,20.493668,2.578828,4.028948,0.073603,0.053237,119.353985,95.963794,32.000000,32.000000,32.000000,32.000000,-5749.238629,32.000000,69.745532,78.587537,104.116806,106.986017,32.291132,30.886076,28.216098,33.608245,24.506329,31.017174,28.161738,1673.583984,37.450495,0.679576,75.374305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.120015,59.994668,197.930751,148.445996,106.140158,109.240006,54.293478,14.171861,195.337705,6.094095,60.116811,49.652232,165.184500,199.256215,163.200659,195.926116,120.829099,194.433128,-0.064523,-1.834324,32.025740,-235.876774,180.986932,5.433192,37.508842,13.692101,65.382937,3392.710104,0.449009,412441.744546,0.943145,20.454245,2.497947,4.027023,0.073836,0.051985,119.449932,95.942666,32.000000,32.000000,32.000000,32.000000,1027.257939,32.000000,69.740868,78.523767,104.079911,106.986017,32.265234,30.886076,28.216098,33.669052,24.506329,31.017174,28.162311,1662.597656,37.397179,0.679672,75.367452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.103843,59.977031,197.910492,150.380422,106.085101,109.214281,54.612471,14.176713,195.269010,6.100438,60.000492,49.663419,165.176926,199.220498,163.221204,195.813134,120.773108,194.479769,-0.064348,-1.834331,32.025740,-235.875679,180.741988,5.435940,37.457058,13.720337,19.786264,1020.709065,1.689087,412349.073334,0.947452,20.511443,2.428100,4.022667,0.074415,0.052882,119.403263,95.966446,32.000000,32.000000,32.000000,32.000000,545.080284,32.000000,69.738279,78.437396,104.053199,106.986017,32.207069,30.886076,28.216098,33.710213,24.506329,31.017174,28.162840,1673.583984,37.410576,0.679195,75.371382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.253115,59.968488,197.918873,152.109975,105.992648,109.195333,54.374190,14.174144,195.140104,6.087437,60.158198,49.689440,165.163050,199.040112,163.216299,195.732336,120.759086,194.253234,-0.063862,-1.834343,32.025740,-235.874327,180.906494,5.444720,37.453164,13.723925,65.233385,3379.925386,0.389556,412366.430742,0.947348,20.641573,2.394557,4.029534,0.073514,0.052867,119.365282,95.998739,32.000000,32.000000,32.000000,32.000000,695.952809,32.000000,69.746549,78.366287,103.983049,106.986017,32.141144,30.886076,28.216098,33.775100,24.506329,31.017174,28.159657,1658.935547,37.377472,0.681077,75.372950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.183579,60.037935,197.835256,148.793879,105.871882,109.190056,54.610245,14.171861,195.085521,6.089966,60.240667,49.599927,165.169609,198.879315,163.203365,195.649052,120.799747,194.265479,-0.064140,-1.834342,32.025740,-235.877917,180.673178,5.435076,37.428228,13.700179,14.189809,732.035943,1.287178,412375.573055,0.941889,20.640855,2.467798,4.030448,0.073631,0.052396,119.447210,96.061068,32.000000,32.000000,32.000000,32.000000,655.611187,32.000000,69.740541,78.312675,103.942267,106.986017,32.081775,30.886076,28.216098,33.885283,24.506329,31.017174,28.162720,1673.583984,37.408070,0.680782,75.371944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.140521,60.065770,197.494381,149.404188,105.849187,109.186271,54.238244,14.169007,195.043442,6.103956,60.162331,49.672932,165.112900,199.006184,163.172785,195.495769,120.717529,194.134645,-0.064203,-1.834303,32.025740,-235.882405,180.566065,5.430433,37.485060,13.711141,56.978725,2959.627780,0.389324,412194.133160,0.942686,20.476292,2.398006,4.018403,0.073992,0.051929,119.533959,96.054671,32.000000,32.000000,32.000000,32.000000,299.466142,32.000000,69.672670,78.125072,103.973437,106.986017,32.011976,30.886076,28.216098,33.865759,24.506329,31.017174,28.164752,1666.259766,37.356827,0.679472,75.373743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.169984,60.061911,197.498656,147.816786,105.792869,109.169604,54.673701,14.169577,194.874855,6.096147,60.257519,49.640528,165.120644,198.850203,163.157660,195.491288,120.697282,194.141419,-0.063857,-1.834626,32.025740,-235.883304,180.785921,5.423924,37.403634,13.737988,13.061620,673.051903,1.791742,412244.411282,0.940194,20.618375,2.361878,4.022384,0.073769,0.051637,119.242938,96.041107,32.000000,32.000000,32.000000,32.000000,488.876172,32.000000,69.697447,78.053839,103.971966,106.986017,31.983314,30.886076,28.216098,34.016828,24.506329,31.017174,28.165885,1669.921875,37.365121,0.679652,75.371748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.317522,60.101596,197.321827,151.824524,105.779126,109.165922,54.172593,14.169577,194.789540,6.083012,60.239352,49.691858,165.084601,198.775609,163.139167,195.377692,120.675509,194.040046,-0.063981,-1.834759,32.025740,-235.885264,180.613625,5.407234,37.470149,13.743019,16.039963,834.168407,0.446016,412474.162970,0.947590,20.691225,2.395657,4.018972,0.074152,0.051775,119.197972,96.065434,32.000000,32.000000,32.000000,32.000000,788.520792,32.000000,69.731777,77.952599,104.026804,106.986017,31.888636,30.886076,28.216098,34.045089,24.506329,31.017174,28.169035,1673.583984,37.416454,0.680288,75.451332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.152311,60.117029,197.238590,150.923527,105.773405,109.165910,54.371998,14.171575,194.756563,6.056568,60.421815,49.732678,165.076488,198.731312,163.144917,195.316943,120.702818,193.895454,-0.064051,-1.835282,32.025740,-235.879836,180.419180,5.389450,37.431798,13.710726,57.046336,2955.850477,1.944353,412424.441975,0.939272,20.656560,2.418414,4.016651,0.073180,0.051512,119.097777,96.084241,32.000000,32.000000,32.000000,32.000000,578.461632,32.000000,69.741875,77.879147,104.061005,106.986017,31.820330,30.886076,28.216098,34.123326,24.506329,31.017174,28.171295,1655.273437,37.361515,0.679682,75.388573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.170404,60.185101,197.378977,155.808376,105.808685,109.178175,54.153308,14.171718,194.747716,6.043184,60.382787,49.795035,165.053892,198.631177,163.114764,195.341206,120.586608,193.852501,-0.063904,-1.837721,32.025740,-235.881163,180.477407,5.382840,37.465803,13.750502,18.332535,953.734576,1.578275,412388.327727,0.944915,20.542194,2.402641,4.001049,0.074218,0.052553,119.084969,96.102103,32.000000,32.000000,32.000000,32.000000,540.633104,32.000000,69.715158,77.765522,104.080304,106.986017,31.747464,30.886076,28.216098,34.152484,24.506329,31.017174,28.176961,1673.583984,37.369322,0.676587,75.446439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
