OSU 80 Ton Compressor Load Stand
49.198359,60.193368,197.405839,151.751835,105.852217,109.183507,54.173644,14.174715,194.779315,5.994460,60.315811,49.757909,165.053286,198.568413,163.135918,195.252609,120.601624,193.849784,-0.063807,-1.837680,32.025740,-235.876696,180.639647,5.381960,37.417698,13.703496,48.306526,2512.162649,0.444958,412485.663215,0.944961,20.730155,2.321751,4.012804,0.074081,0.052295,119.280152,96.170271,32.000000,32.000000,32.000000,32.000000,445.456210,32.000000,69.757653,77.842975,104.160234,106.986017,31.685119,30.886076,28.216098,34.217608,24.506329,31.017174,28.180766,1669.921875,37.376246,0.679395,75.375302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.302601,60.121990,197.302368,148.813998,105.860268,109.195421,54.689129,14.170148,194.740753,5.992881,60.199999,49.720693,165.026014,198.653654,163.125466,195.286995,120.609932,193.782044,-0.063779,-1.837664,32.025740,-235.883713,180.504227,5.380020,37.440038,13.698286,23.141871,1192.140512,1.385300,412855.911693,0.948671,20.779310,2.422040,4.014183,0.073653,0.052108,119.094205,96.155861,32.000000,32.000000,32.000000,32.000000,367.320456,32.000000,69.782201,77.979518,104.227740,106.986017,31.626121,30.886076,28.216098,34.295909,24.506329,31.017174,28.182709,1658.935547,37.378536,0.679597,75.448067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
49.184183,60.111518,197.351333,147.930777,105.866779,109.218357,54.169606,14.170006,194.798140,5.956833,60.198879,49.847739,164.964737,198.714692,163.111324,195.296305,120.534438,193.853400,-0.063543,-1.835271,32.025740,-235.883693,180.609485,5.379747,37.445068,13.706021,13.064101,679.444262,0.525556,412832.807962,0.947791,20.758362,2.406016,4.012448,0.073425,0.052334,118.792445,96.096001,32.000000,32.000000,32.000000,32.000000,736.523145,32.000000,69.769462,78.151453,104.308847,106.986017,31.557802,30.886076,28.216098,34.353104,24.506329,31.017174,28.183584,1677.246094,37.403688,0.679249,75.370239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.295648,60.132738,197.434815,155.545687,105.875596,109.238637,54.443955,14.171433,194.730597,5.912870,60.257028,49.951826,164.942349,198.595884,163.081006,195.256661,120.429613,193.866744,-0.063367,-1.834646,32.025740,-235.876875,180.592475,5.375296,37.508860,13.737177,67.111111,3472.759873,1.094503,412672.742251,0.936605,20.578150,2.372593,4.001865,0.073625,0.052080,118.908451,96.123570,32.000000,32.000000,32.000000,32.000000,406.379767,32.000000,69.797353,78.219755,104.350922,106.986017,31.502873,30.886076,28.216098,34.379086,24.506329,31.017174,28.185710,1655.273437,37.382286,0.677631,75.453539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.412977,60.134943,197.393301,148.797791,105.949951,109.265363,54.249214,14.176142,194.800027,5.899745,60.177049,49.873530,164.936543,198.746184,163.053424,195.265282,120.480617,193.880431,-0.063356,-1.834166,32.025740,-235.871839,180.593269,5.369635,37.460574,13.670374,19.685428,1022.307155,1.943580,413001.880092,0.948259,20.691325,2.474543,4.012496,0.074492,0.052828,119.244895,96.084986,32.000000,32.000000,32.000000,32.000000,654.251819,32.000000,69.776804,78.225710,104.345004,106.986017,31.411097,30.886076,28.216098,34.424493,24.506329,31.017174,28.188879,1662.597656,37.357783,0.678840,75.410982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.260430,60.122541,197.198381,149.643970,106.022731,109.284839,54.649115,14.170148,194.652987,5.892721,60.501856,49.832937,164.921309,198.657580,163.051663,195.231908,120.536721,193.882273,-0.063527,-1.834138,32.025740,-235.875382,180.507654,5.363085,37.460989,13.702937,40.873546,2107.119537,0.377807,413237.253798,0.941367,20.596152,2.584314,4.005117,0.074992,0.052282,119.465884,96.093517,32.000000,32.000000,32.000000,32.000000,314.102040,32.000000,69.785647,78.166657,104.358641,106.986017,31.358230,30.886076,28.216098,34.427085,24.506329,31.017174,28.190891,1662.597656,37.406014,0.678263,75.444521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.411831,60.256480,197.424002,151.102988,106.094075,109.298506,54.281359,14.167865,194.770340,5.866246,60.419582,49.940462,164.921594,198.620290,163.029436,195.202244,120.466037,193.850607,-0.063697,-1.834139,32.025740,-235.883056,180.785188,5.357656,37.508860,13.702270,30.751013,1596.021377,1.285463,413138.254459,0.942520,20.476060,2.538384,3.994766,0.074341,0.052748,119.372345,96.070408,32.000000,32.000000,32.000000,32.000000,707.868730,32.000000,69.734496,78.143545,104.335346,106.986017,31.270811,30.886076,28.216098,34.463931,24.506329,31.017174,28.199094,1651.611328,37.413136,0.677366,75.442092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.310088,60.255653,197.371321,155.411130,106.168830,109.327440,54.608319,14.172717,194.772087,5.865038,60.450624,49.993558,164.921961,198.576393,163.010291,195.270984,120.452509,193.773512,-0.063692,-1.834204,32.025740,-235.881635,180.892340,5.361663,37.508607,13.714008,20.953412,1081.000633,0.620426,413202.317274,0.938941,20.622710,2.482962,4.003180,0.075414,0.051755,119.453752,96.173662,32.000000,32.000000,32.000000,32.000000,554.892928,32.000000,69.730337,78.318599,104.375425,106.986017,31.186839,30.886076,28.216098,34.561508,24.506329,31.017174,28.204300,1673.583984,37.419808,0.677939,75.372958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.307833,60.272465,197.224831,148.364967,106.213659,109.348036,54.502360,14.168864,194.730316,5.882660,60.469168,50.023492,164.906475,198.643046,163.010904,195.294348,120.410774,193.732113,-0.063624,-1.834228,32.025740,-235.879934,180.905945,5.360533,37.547968,13.690496,66.382094,3431.354820,0.823547,413466.894393,0.942574,20.598790,2.541909,3.995480,0.073540,0.051602,119.247547,96.101799,32.000000,32.000000,32.000000,32.000000,842.808712,32.000000,69.733921,78.440068,104.373627,106.986017,31.140329,30.886076,28.216098,34.556459,24.506329,31.017174,28.209324,1658.935547,37.455328,0.676899,75.428617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.463531,60.195298,197.328667,150.593130,106.233003,109.389206,54.623631,14.171861,194.786430,5.886655,60.210993,50.123789,164.904147,198.659784,163.040091,195.324236,120.375763,193.836646,-0.063765,-1.834069,32.025740,-235.878244,180.822631,5.359983,37.512863,13.705245,13.663725,704.723136,1.210894,413685.170477,0.939299,20.704005,2.526851,4.002656,0.074093,0.052597,119.314124,96.028385,32.000000,32.000000,32.000000,32.000000,881.222286,32.000000,69.773262,78.625249,104.345967,106.986017,31.086597,30.886076,28.216098,34.610839,24.506329,31.017174,28.214869,1673.583984,37.457653,0.678047,75.367870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.443556,60.163053,197.400683,155.564430,106.301017,109.428874,54.204376,14.175000,194.834188,5.905511,60.248411,50.047659,164.871780,198.729666,163.015905,195.364209,120.374489,193.914060,-0.063902,-1.833754,32.025740,-235.872327,181.122719,5.365758,37.598164,13.726197,41.105544,2136.466276,0.382114,413875.505620,0.941391,20.723167,2.553234,3.999868,0.074328,0.052200,119.456459,96.016205,32.000000,32.000000,32.000000,32.000000,1027.337943,32.000000,69.776393,78.607400,104.339086,106.986017,30.995708,30.886076,28.216098,34.571995,24.506329,31.017174,28.214267,1666.259766,37.518795,0.677220,75.450428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.475088,60.203290,197.702027,156.347498,106.353393,109.461522,54.670047,14.171861,194.891357,5.914998,60.461299,50.113717,164.832351,198.797522,162.961002,195.361721,120.375944,193.844482,-0.064043,-1.833378,32.025740,-235.881838,181.080585,5.380615,37.547517,13.711898,26.612705,1371.417126,1.852298,413870.302472,0.936218,20.483788,2.627007,3.989377,0.073850,0.052235,119.977237,96.064404,32.000000,32.000000,32.000000,32.000000,-19832.892822,32.000000,69.762982,78.484855,104.314239,106.986017,30.940920,30.886076,28.216098,34.628894,24.506329,31.017174,28.217696,1662.597656,37.500277,0.675677,75.373657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.500698,60.259511,197.414619,152.477084,106.384410,109.496468,54.206135,14.168578,194.923704,5.922144,60.420240,50.083471,164.838232,198.795876,162.959766,195.367566,120.405135,194.000033,-0.064563,-1.830819,32.025740,-235.880546,181.065392,5.381153,37.571209,13.738259,14.778038,768.065603,0.616259,413995.004098,0.944140,20.472332,2.656977,3.992445,0.073304,0.051905,119.961745,96.049705,32.000000,32.000000,32.000000,32.000000,861.078552,32.000000,69.757880,78.391473,104.327200,106.986017,30.869480,30.886076,28.216098,34.660806,24.506329,31.017174,28.225488,1677.246094,37.498402,0.675172,75.382044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.477637,60.310773,197.471763,151.325226,106.388528,109.530816,54.324557,14.174287,194.870085,5.951661,60.549504,50.121991,164.834787,198.772793,162.942428,195.343123,120.356993,193.977174,-0.064817,-1.830844,32.025740,-235.878921,181.202769,5.376482,37.545443,13.736943,63.207260,3277.938203,0.952784,414144.972070,0.935821,20.479754,2.629731,3.995991,0.074328,0.052194,119.543302,95.940246,32.000000,32.000000,32.000000,32.000000,908.237737,32.000000,69.771493,78.185931,104.317287,106.986017,30.803228,30.886076,28.216098,34.666135,24.506329,31.017174,28.231737,1655.273437,37.499556,0.676159,75.375720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.553770,60.410816,197.762384,151.265683,106.448949,109.555651,54.599316,14.172717,194.807553,5.959329,60.573109,50.112137,164.806645,198.809011,162.919100,195.470958,120.245158,193.918633,-0.064762,-1.830835,32.025740,-235.874120,181.220942,5.370421,37.640265,13.724934,17.258751,890.537391,1.714047,414277.928736,0.943735,20.509336,2.658190,3.988118,0.073510,0.052478,119.376022,95.909095,32.000000,32.000000,32.000000,32.000000,961.450159,32.000000,69.756898,78.090103,104.233769,106.986017,30.736937,30.886076,28.216098,34.671348,24.506329,31.017174,28.241201,1673.583984,37.530388,0.675502,75.450377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.629332,60.383531,197.392620,155.488618,106.534252,109.586070,54.392274,14.170576,194.921779,5.982228,60.593968,50.158078,164.857788,198.797547,162.940340,195.421554,120.244395,194.045289,-0.065009,-1.830843,32.025740,-235.880018,181.168875,5.374132,37.624489,13.774013,59.945426,3104.908667,0.401178,414600.509451,0.942583,20.584586,2.697863,3.991132,0.072449,0.052734,119.308944,95.980389,32.000000,32.000000,32.000000,32.000000,782.938148,32.000000,69.783295,78.203370,104.233392,106.986017,30.678335,30.886076,28.216098,34.722770,24.506329,31.017174,28.249224,1666.259766,37.578818,0.676204,75.447650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.610695,60.377744,197.418331,160.011852,106.598966,109.615264,54.350635,14.172717,194.889598,5.973780,60.565412,50.168828,164.818074,198.800996,162.933558,195.426791,120.284559,194.072732,-0.065706,-1.830900,32.025740,-235.877387,181.082746,5.370712,37.634225,13.796587,31.188248,1616.651263,1.469605,415008.288959,0.936717,20.605471,2.788003,3.990865,0.074164,0.053257,118.829482,95.971723,32.000000,32.000000,32.000000,32.000000,806.365795,32.000000,69.745494,78.060314,104.186904,106.986017,30.607038,30.886076,28.216098,34.713950,24.506329,31.017174,28.256701,1655.273437,37.575644,0.675814,75.427679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.546103,60.394280,197.509775,156.934516,106.618644,109.637070,54.605855,14.173288,195.111790,5.988788,60.510469,50.411431,164.837883,198.979547,162.906503,195.600445,120.273649,194.116235,-0.065782,-1.830936,32.025740,-235.878940,181.291997,5.372803,37.652706,13.776087,19.803579,1021.726031,0.422055,415026.871764,0.938904,20.499711,2.835696,3.977338,0.073603,0.052458,118.848391,96.008833,32.000000,32.000000,32.000000,32.000000,1022.282699,32.000000,69.742550,77.887627,104.180985,106.986017,30.569983,30.886076,28.216098,34.719698,24.506329,31.017174,28.264269,1673.583984,37.598291,0.673259,75.373385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.541881,60.300851,197.813521,150.720590,106.688116,109.677535,54.351272,14.169435,195.097150,5.969412,60.415890,50.160348,164.833594,199.063376,162.939731,195.637337,120.282694,194.159885,-0.065798,-1.831104,32.025740,-235.882467,181.298586,5.371044,37.682511,13.788275,58.622173,3038.660583,0.811755,415060.578321,0.940247,20.513272,2.805698,3.979350,0.074469,0.051685,119.050592,96.067647,32.000000,32.000000,32.000000,32.000000,962.198887,32.000000,69.750247,77.664589,104.169845,106.986017,30.492661,30.886076,28.216098,34.692914,24.506329,31.017174,28.268451,1651.611328,37.573445,0.673767,75.374569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.631739,60.311048,197.747381,151.369675,106.756648,109.723229,54.608766,14.172860,195.204031,5.985365,60.465467,50.262697,164.798392,199.138615,162.951732,195.675476,120.305404,194.201835,-0.066052,-1.831130,32.025740,-235.878388,181.155658,5.363015,37.678995,13.769307,22.876949,1180.227479,1.280631,415243.849597,0.937419,20.596901,2.832721,3.986384,0.073553,0.052360,119.034869,96.054339,32.000000,32.000000,32.000000,32.000000,741.573834,32.000000,69.746918,77.622225,104.174611,106.986017,30.454209,30.886076,28.216098,34.711609,24.506329,31.017174,28.273424,1669.921875,37.573499,0.674528,75.443004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.721574,60.264748,197.833871,153.179770,106.895459,109.764406,54.257093,14.172574,195.296742,5.968828,60.241660,50.355976,164.794082,199.274432,162.930526,195.841429,120.320725,194.418823,-0.066252,-1.830259,32.025740,-235.878184,181.534554,5.358593,37.708168,13.781658,65.778393,3415.519203,0.433175,415249.873162,0.942014,20.507861,2.839840,3.992854,0.073640,0.052389,119.012925,96.055182,32.000000,32.000000,32.000000,32.000000,911.446849,32.000000,69.725538,77.686988,104.118392,106.986017,30.390398,30.886076,28.216098,34.754390,24.506329,31.017174,28.279883,1655.273437,37.608261,0.675841,75.374024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.670021,60.209629,197.854568,152.630029,107.050631,109.813219,54.129868,14.167865,195.397613,5.945543,60.290710,50.218555,164.785272,199.413187,162.951342,195.892947,120.323725,194.420807,-0.066787,-1.830909,32.025740,-235.883220,181.610118,5.371251,37.706004,13.733535,13.958917,726.515269,1.108479,415316.568702,0.936123,20.424732,2.832661,3.984293,0.073357,0.052940,118.933887,96.040147,32.000000,32.000000,32.000000,32.000000,980.084800,32.000000,69.731544,77.851237,104.103093,106.986017,30.358860,30.886076,28.216098,34.653325,24.506329,31.017174,28.281862,1662.597656,37.649263,0.674907,75.366881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.724711,60.297544,198.006797,148.331996,107.139302,109.849811,54.172117,14.172146,195.403202,5.947925,60.421283,50.292034,164.807478,199.298051,162.928191,195.860069,120.306577,194.420354,-0.067057,-1.831430,32.025740,-235.882859,181.244029,5.378444,37.708871,13.754576,59.951417,3117.838666,0.385117,415305.460305,0.940558,20.285256,2.897639,3.978834,0.074735,0.052550,118.829553,96.085337,32.000000,32.000000,32.000000,32.000000,1003.417119,32.000000,69.756576,78.067589,104.098801,106.986017,30.316026,30.886076,28.216098,34.683112,24.506329,31.017174,28.286753,1662.597656,37.597065,0.673585,75.375396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.799679,60.300300,198.024698,150.440796,107.172736,109.885672,54.087569,14.170148,195.375544,5.955127,60.625496,50.316676,164.773501,199.282639,162.887756,195.848618,120.210946,194.465859,-0.067107,-1.831537,32.025740,-235.881263,181.156373,5.387418,37.704580,13.760472,30.401359,1583.527221,1.817094,415447.771607,0.944126,20.283590,2.895373,3.983380,0.073191,0.052478,118.875095,96.072857,32.000000,32.000000,32.000000,32.000000,992.759727,32.000000,69.707287,78.099341,104.005030,106.986017,30.266732,30.886076,28.216098,34.729774,24.506329,31.017174,28.293971,1655.273437,37.663164,0.673709,75.374578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.682619,60.403375,198.011859,153.191514,107.253797,109.914712,54.135839,14.172717,195.448391,5.944362,60.530983,50.356930,164.796101,199.362747,162.899525,196.040405,120.200836,194.545151,-0.067293,-1.831493,32.025740,-235.877551,181.391606,5.386525,37.727496,13.774500,19.088746,993.396258,0.423164,415702.553859,0.942783,20.314801,2.912355,3.982060,0.074357,0.051595,118.576363,96.069315,32.000000,32.000000,32.000000,32.000000,-5573.238075,32.000000,69.741889,78.105655,103.976779,106.986017,30.215283,30.886076,28.216098,34.682795,24.506329,31.017174,28.303788,1666.259766,37.654545,0.674767,75.373990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.787794,60.332545,198.062940,156.037504,107.337973,109.957683,54.229732,14.174001,195.471903,5.945469,60.368379,50.348956,164.797592,199.637219,162.910026,196.046579,120.238805,194.732693,-0.066952,-1.831492,32.025740,-235.880187,181.459785,5.407645,37.789034,13.827654,34.785091,1807.114505,0.833708,415983.572474,0.943010,20.239905,3.024815,3.976425,0.073739,0.052077,118.809560,96.029405,32.000000,32.000000,32.000000,32.000000,-22217.424024,32.000000,69.701203,78.034540,103.900905,106.986017,30.177562,30.886076,28.216098,34.719542,24.506329,31.017174,28.310862,1651.611328,37.735664,0.672962,75.372549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.735583,60.320143,198.199570,151.082302,107.389534,109.990431,54.166779,14.169863,195.541148,5.958147,60.629622,50.271720,164.792900,199.483236,162.893315,196.153592,120.213651,194.607593,-0.067180,-1.831493,32.025740,-235.880078,181.337846,5.412350,37.754795,13.774392,22.317492,1160.759840,1.331222,416359.040618,0.945115,20.464270,3.064248,3.985536,0.075148,0.052437,118.756877,95.998733,32.000000,32.000000,32.000000,32.000000,627.959059,32.000000,69.681059,77.957455,103.880081,106.986017,30.154035,30.886076,28.216098,34.675424,24.506329,31.017174,28.314054,1673.583984,37.696863,0.674855,75.365159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.897991,60.441133,198.328211,150.857837,107.448569,110.042038,54.350791,14.175143,195.658382,5.984761,60.590649,50.638099,164.806522,199.540209,162.884451,196.117964,120.220109,194.683556,-0.067377,-1.831522,32.025740,-235.875778,181.343126,5.421253,37.859533,13.776682,67.212082,3483.946501,0.729445,416258.350818,0.941481,20.284455,3.095592,3.978142,0.074412,0.052062,119.004397,96.051670,32.000000,32.000000,32.000000,32.000000,975.559247,32.000000,69.686198,77.794398,103.883863,106.986017,30.116145,30.886076,28.216098,34.707107,24.506329,31.017174,28.328152,1658.935547,37.731571,0.672410,75.374834,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.771952,60.301954,198.493950,155.039085,107.588840,110.095393,54.126018,14.170576,195.877235,6.004460,60.144670,50.383054,164.831076,199.771696,162.930077,196.387690,120.170759,194.889081,-0.067455,-1.831594,32.025740,-235.881162,181.703220,5.428471,37.812925,13.821217,18.945725,986.132214,1.138860,416457.863898,0.943913,20.326133,3.074516,3.985066,0.074392,0.052095,119.267005,96.142695,32.000000,32.000000,32.000000,32.000000,242.730387,32.000000,69.689344,77.596026,103.864344,106.986017,30.076877,30.886076,28.216098,34.596242,24.506329,31.017174,28.331518,1666.259766,37.731319,0.674234,75.380058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.849534,60.189786,198.296724,148.838308,107.647229,110.151550,54.441233,14.174144,195.720960,6.019835,60.473876,50.190560,164.777405,199.670896,162.905555,196.332260,120.177310,194.882854,-0.067293,-1.831582,32.025740,-235.874654,181.770256,5.435567,37.817649,13.812328,62.118981,3214.595737,0.377558,416680.716829,0.938093,20.279044,3.096132,3.974673,0.073013,0.052576,119.041219,96.133722,32.000000,32.000000,32.000000,32.000000,1001.669817,32.000000,69.673842,77.479081,103.846668,106.986017,30.038670,30.886076,28.216098,34.643827,24.506329,31.017174,28.331687,1658.935547,37.727587,0.672552,75.372132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.877867,60.395934,198.628989,152.904613,107.790112,110.193013,54.579888,14.167437,195.688594,6.002762,60.654129,50.343853,164.765688,199.811252,162.868667,196.196474,120.189277,194.858517,-0.067204,-1.831565,32.025740,-235.883321,181.757512,5.440868,37.809805,13.802483,16.444830,848.841776,1.343333,416896.367005,0.944720,20.270269,3.221400,3.988068,0.075096,0.051370,118.850641,96.149234,32.000000,32.000000,32.000000,32.000000,1000.353400,32.000000,69.660853,77.446055,103.819740,106.986017,30.007785,30.886076,28.216098,34.617038,24.506329,31.017174,28.345194,1658.935547,37.762241,0.674517,75.374041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.862320,60.430108,198.499426,153.556452,107.851603,110.229769,54.144802,14.166152,195.816588,6.023893,60.632054,50.551626,164.789991,199.695295,162.872760,196.297051,120.194774,194.954034,-0.067214,-1.831424,32.025740,-235.886076,181.735996,5.452075,37.871704,13.810831,34.264328,1782.852597,0.408927,416871.815751,0.937844,20.077801,3.212550,3.977905,0.073016,0.052702,119.136422,96.110193,32.000000,32.000000,32.000000,32.000000,592.160676,32.000000,69.639228,77.494140,103.778639,106.986017,29.970589,30.886076,28.216098,34.571578,24.506329,31.017174,28.355212,1673.583984,37.717399,0.673303,75.372413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.006204,60.289552,198.695748,152.037842,107.968288,110.274004,54.356923,14.175286,196.075617,6.053514,60.247791,50.560597,164.829814,199.998881,162.912676,196.536961,120.154429,195.117756,-0.067421,-1.832015,32.025740,-235.878576,182.197079,5.458873,37.906719,13.852193,57.470601,2978.659577,1.547293,417273.774716,0.935740,20.254647,3.191597,3.982307,0.073216,0.051873,119.347974,96.121493,32.000000,32.000000,32.000000,32.000000,661.081039,32.000000,69.652247,77.437528,103.752722,106.986017,29.954540,30.886076,28.216098,34.588190,24.506329,31.017174,28.365044,1651.611328,37.811103,0.673821,75.376393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.905881,60.192817,198.910246,149.875377,108.005098,110.315210,54.204304,14.170862,196.125291,6.051832,60.179387,50.452375,164.778662,199.979080,162.926329,196.583550,120.135195,195.223520,-0.067390,-1.831997,32.025740,-235.877609,182.354509,5.454862,37.978894,13.868258,22.836088,1186.910400,0.742785,417465.067049,0.943982,20.304898,3.221366,3.980950,0.073164,0.051734,119.646510,96.081206,32.000000,32.000000,32.000000,32.000000,882.231378,32.000000,69.630819,77.378863,103.690423,106.986017,29.940398,30.886076,28.216098,34.478828,24.506329,31.017174,28.363839,1677.246094,37.852880,0.674782,75.376155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.045837,60.203565,198.657084,161.984477,108.030816,110.362443,54.328403,14.174715,196.091390,6.035231,60.314616,50.477020,164.760621,199.970501,162.877474,196.585773,120.172184,195.115716,-0.067314,-1.831304,32.025740,-235.876533,182.048197,5.453242,37.892132,13.829403,60.253250,3124.521587,0.442047,417402.797164,0.937353,20.015700,3.322129,3.973422,0.073420,0.051209,120.068245,96.080951,32.000000,32.000000,32.000000,32.000000,603.945195,32.000000,69.625346,77.277177,103.621908,106.986017,29.906079,30.886076,28.216098,34.506386,24.506329,31.017174,28.366524,1658.935547,37.823328,0.671885,75.376564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.909001,60.329514,198.674979,152.156946,108.113360,110.399030,54.213389,14.173859,196.105897,6.032655,60.374796,50.663292,164.756304,200.087589,162.855133,196.621424,120.188790,195.060338,-0.067450,-1.830993,32.025740,-235.878206,182.067736,5.461403,37.968671,13.856484,18.020190,936.446151,1.115420,417545.514814,0.942180,20.022572,3.380373,3.985708,0.072845,0.052386,120.222076,96.106060,32.000000,32.000000,32.000000,32.000000,530.853429,32.000000,69.639656,77.250218,103.596105,106.986017,29.880372,30.886076,28.216098,34.416903,24.506329,31.017174,28.374251,1658.935547,37.862995,0.672917,75.454664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.929645,60.294512,198.693974,151.263167,108.190855,110.453115,54.597412,14.172003,196.090313,6.013903,60.544197,50.516218,164.756882,200.056452,162.868473,196.638963,120.259120,195.047382,-0.067421,-1.830849,32.025740,-235.877284,182.030638,5.458711,37.893575,13.861316,17.275042,891.409076,0.421508,417544.052586,0.937566,19.888829,3.303622,3.969503,0.073683,0.052157,119.855240,96.130794,32.000000,32.000000,32.000000,32.000000,562.147821,32.000000,69.637806,77.292405,103.569531,106.986017,29.864687,30.886076,28.216098,34.388665,24.506329,31.017174,28.381425,1673.583984,37.771310,0.671470,75.395017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.055043,60.377193,198.897725,152.815134,108.276365,110.496483,54.444347,14.173716,196.134519,6.036135,60.432591,50.716104,164.769000,200.080249,162.855473,196.558698,120.287424,195.200745,-0.067791,-1.830804,32.025740,-235.880963,182.091577,5.453705,37.926913,13.866978,66.477082,3439.926392,1.413852,417938.820729,0.943014,20.156043,3.266582,3.980744,0.073103,0.052006,119.674906,96.124844,32.000000,32.000000,32.000000,32.000000,485.173579,32.000000,69.633805,77.202042,103.535683,106.986017,29.829294,30.886076,28.216098,34.362712,24.506329,31.017174,28.392183,1655.273437,37.838852,0.672897,75.412550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.088314,60.290378,199.036773,154.392958,108.354221,110.548370,54.610717,14.175143,196.205080,6.048305,60.250277,50.674810,164.793602,200.105886,162.892142,196.721962,120.290418,195.246247,-0.067705,-1.830735,32.025740,-235.872511,182.110952,5.450510,37.907927,13.867717,14.443385,745.111223,1.474984,417927.063611,0.936328,20.099710,3.191473,3.979479,0.073471,0.051721,119.353061,96.118660,32.000000,32.000000,32.000000,32.000000,580.223739,32.000000,69.656515,77.232779,103.585445,106.986017,29.814076,30.886076,28.216098,34.248367,24.506329,31.017174,28.396401,1662.597656,37.838618,0.674597,75.393099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.054448,60.227818,198.792767,152.108018,108.420116,110.609382,54.595645,14.173859,196.182549,6.033117,60.333184,50.620409,164.752619,200.148279,162.877710,196.646034,120.274301,195.184237,-0.067542,-1.828849,32.025740,-235.877063,182.256673,5.460230,37.930194,13.902642,26.976270,1392.047012,0.382979,418049.445910,0.936947,20.052963,3.219745,3.973580,0.073933,0.052095,119.179559,96.087208,32.000000,32.000000,32.000000,32.000000,278.969985,32.000000,69.654251,77.285253,103.662044,106.986017,29.806295,30.886076,28.216098,34.263281,24.506329,31.017174,28.399835,1666.259766,37.842585,0.672836,75.376709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.033635,60.223959,198.722151,151.135136,108.422676,110.646186,54.416497,14.180708,196.210319,6.024696,60.343319,50.585675,164.720989,200.168707,162.827993,196.701288,120.246597,195.111426,-0.067474,-1.829426,32.025740,-235.869233,182.170849,5.466244,37.884163,13.873144,39.933488,2067.457855,1.762938,418088.419936,0.933634,19.931850,3.233530,3.973717,0.073883,0.052053,119.244828,95.981443,32.000000,32.000000,32.000000,32.000000,328.485504,32.000000,69.646167,77.288349,103.712866,106.986017,29.780727,30.886076,28.216098,34.198189,24.506329,31.017174,28.404431,1651.611328,37.814511,0.672931,75.377953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.128179,60.292032,198.747137,152.031691,108.508959,110.678175,54.555208,14.177141,196.116861,6.038325,60.517932,50.624341,164.745177,200.057500,162.844731,196.663821,120.244610,195.147036,-0.067469,-1.829452,32.025740,-235.875741,182.211661,5.471221,37.897577,13.877850,20.837382,1076.061083,0.943969,418290.602282,0.934947,19.904200,3.226778,3.971530,0.074163,0.052745,119.036001,95.940343,32.000000,32.000000,32.000000,32.000000,209.614201,32.000000,69.671322,77.298057,103.780695,106.986017,29.748592,30.886076,28.216098,34.122964,24.506329,31.017174,28.411506,1669.921875,37.767542,0.672913,75.370649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.142505,60.294512,198.956518,151.745405,108.548699,110.726915,54.689708,14.176713,196.167916,6.040664,60.283231,50.598897,164.726774,200.153914,162.821782,196.631775,120.229689,195.187744,-0.067768,-1.829422,32.025740,-235.880089,182.348286,5.483165,37.870946,13.862326,66.866918,3444.575381,0.637953,418498.432231,0.938757,19.921809,3.227625,3.971771,0.073841,0.052410,119.382901,95.942731,32.000000,32.000000,32.000000,32.000000,181.646618,32.000000,69.667525,77.253565,103.757915,106.986017,29.727863,30.886076,28.216098,34.118417,24.506329,31.017174,28.421059,1655.273437,37.770842,0.673701,75.373913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.124484,60.236361,198.883260,149.997512,108.546361,110.770948,54.663304,14.174429,196.218423,6.044069,60.260941,50.619193,164.729729,200.147051,162.823993,196.736080,120.203637,195.168974,-0.067867,-1.829450,32.025740,-235.872245,182.324629,5.470364,37.943284,13.902877,14.460112,745.256504,1.221268,418643.984745,0.934867,19.892429,3.242748,3.964779,0.073263,0.052721,119.159819,96.012202,32.000000,32.000000,32.000000,32.000000,326.439029,32.000000,69.671215,77.184400,103.773295,106.986017,29.698289,30.886076,28.216098,34.011046,24.506329,31.017174,28.423968,1662.597656,37.841503,0.673807,75.442544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.146211,60.239117,198.816652,154.260664,108.626631,110.800658,54.618736,14.173288,196.288376,6.033689,60.218456,50.641280,164.699738,200.220504,162.805943,196.752866,120.212689,195.380208,-0.067610,-1.829466,32.025740,-235.879757,182.360035,5.464907,37.870460,13.847433,33.305241,1717.912041,0.380944,418853.414422,0.932692,19.880155,3.272685,3.967822,0.073810,0.052148,119.089208,95.970767,32.000000,32.000000,32.000000,32.000000,323.791788,32.000000,69.661629,77.144861,103.820431,106.986017,29.669701,30.886076,28.216098,34.049247,24.506329,31.017174,28.428529,1662.597656,37.836021,0.674397,75.369788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.106244,60.180691,198.784959,152.986544,108.557847,110.824411,54.257890,14.175000,196.160973,5.974398,60.453482,50.561286,164.703333,200.043254,162.815550,196.737466,120.284728,195.236963,-0.067280,-1.828290,32.025740,-235.876084,182.395847,5.458110,37.900336,13.885243,45.385034,2356.566819,1.762066,419006.034407,0.933738,19.840564,3.291814,3.967787,0.072928,0.052278,119.239449,96.047593,32.000000,32.000000,32.000000,32.000000,291.044253,32.000000,69.629914,77.075155,103.885808,106.986017,29.647358,30.886076,28.216098,33.925373,24.506329,31.017174,28.431290,1651.611328,37.815647,0.673326,75.381738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.203390,60.291756,198.752816,150.903959,108.616720,110.835077,54.596275,14.171575,196.213607,5.989145,60.388019,50.668156,164.696259,200.170207,162.783689,196.779512,120.311356,195.308302,-0.066881,-1.828257,32.025740,-235.880816,182.393075,5.449699,37.897956,13.863119,19.273623,994.558506,0.764766,419089.394157,0.934312,19.820944,3.360643,3.964739,0.073774,0.053216,119.125613,96.085014,32.000000,32.000000,32.000000,32.000000,333.655221,32.000000,69.615014,77.014708,103.887782,106.986017,29.629696,30.886076,28.216098,33.928111,24.506329,31.017174,28.440100,1669.921875,37.808038,0.673187,75.372899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.170904,60.115376,198.958916,153.783257,108.691799,110.858453,54.319079,14.173145,196.472427,5.994198,59.863058,50.755168,164.729700,200.345177,162.832596,196.970136,120.285092,195.463318,-0.066624,-1.828389,32.025740,-235.871569,182.611320,5.456010,37.951542,13.887677,65.125252,3377.746173,0.561566,418971.896935,0.941407,19.803686,3.235797,3.967269,0.073253,0.052454,119.308095,96.049175,32.000000,32.000000,32.000000,32.000000,401.478616,32.000000,69.611406,76.996315,103.856246,106.986017,29.635778,30.886076,28.216098,33.839871,24.506329,31.017174,28.445227,1655.273437,37.883459,0.673972,75.376385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.156716,60.021951,199.140811,152.015755,108.743078,110.885877,54.614205,14.174572,196.394097,5.960648,60.172357,50.752372,164.651090,200.347749,162.810854,196.876873,120.228927,195.460828,-0.066587,-1.828379,32.025740,-235.875859,182.490541,5.448975,37.907530,13.863408,13.472672,694.989317,1.320505,419036.976390,0.933946,19.814730,3.235470,3.958952,0.074088,0.052094,119.322495,96.006374,32.000000,32.000000,32.000000,32.000000,370.834753,32.000000,69.629701,77.071241,103.915591,106.986017,29.612314,30.886076,28.216098,33.753629,24.506329,31.017174,28.438354,1658.935547,37.859443,0.673161,75.377348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.214074,60.120612,199.033578,150.635057,108.696992,110.902608,54.688071,14.174144,196.415733,5.941711,60.304578,50.550684,164.670147,200.440237,162.736873,196.940658,120.270138,195.425629,-0.066441,-1.828428,32.025740,-235.879064,182.431212,5.449118,37.928968,13.892581,37.803345,1947.455842,0.391202,418957.313327,0.939139,19.671781,3.318863,3.965624,0.074199,0.053264,119.195798,96.012876,32.000000,32.000000,32.000000,32.000000,176.238552,32.000000,69.631316,77.107407,104.001449,106.986017,29.621845,30.886076,28.216098,33.699663,24.506329,31.017174,28.443622,1673.583984,37.812203,0.672513,75.380672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.181328,60.347703,198.961890,152.089845,108.664946,110.894264,54.272150,14.178282,196.333740,5.949995,60.718239,50.612000,164.687052,200.259851,162.749689,196.827289,120.250757,195.290523,-0.066606,-1.829807,32.025740,-235.874109,182.139054,5.452939,37.869919,13.880302,36.491516,1894.283038,1.892697,419058.224200,0.934354,19.592962,3.374111,3.970372,0.074435,0.052899,119.339642,96.042891,32.000000,32.000000,32.000000,32.000000,205.852236,32.000000,69.663755,77.136681,104.080675,106.986017,29.575930,30.886076,28.216098,33.627199,24.506329,31.017174,28.451223,1651.611328,37.761448,0.673536,75.370623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.258344,60.397587,198.889851,153.018701,108.596593,110.879002,54.561554,14.172432,196.351097,5.944537,60.576783,50.639774,164.733265,200.298005,162.773491,196.866583,120.315239,195.381311,-0.066333,-1.829909,32.025740,-235.879143,182.056845,5.449993,37.883027,13.883656,18.493248,954.896823,0.673886,419127.857741,0.932305,19.632595,3.319931,3.963701,0.073759,0.052212,119.167964,96.055184,32.000000,32.000000,32.000000,32.000000,346.302792,32.000000,69.656455,77.103934,104.157494,106.986017,29.548763,30.886076,28.216098,33.616893,24.506329,31.017174,28.465761,1677.246094,37.813015,0.673728,75.371365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.122060,60.386287,199.052150,150.298248,108.532007,110.860467,54.333584,14.175571,196.299158,5.939594,60.572330,50.503379,164.747486,200.225077,162.783993,196.813495,120.245601,195.320134,-0.065850,-1.829723,32.025740,-235.878291,182.173706,5.442242,37.871055,13.825454,62.657390,3248.882026,0.698741,419488.055697,0.940620,19.893379,3.289516,3.964859,0.073640,0.052985,118.375352,95.879348,32.000000,32.000000,32.000000,32.000000,385.211354,32.000000,69.665165,76.952897,104.223049,106.986017,29.547939,30.886076,28.216098,33.514610,24.506329,31.017174,28.474759,1651.611328,37.795525,0.675242,75.454664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.199535,60.399516,198.875896,150.496698,108.503020,110.847534,54.631615,14.172146,196.354080,5.928361,60.224926,50.718595,164.773608,200.225906,162.803045,196.784157,120.321455,195.334339,-0.065764,-1.829789,32.025740,-235.882042,182.227877,5.435240,37.937208,13.872712,14.122113,728.258640,1.376565,419302.813720,0.934049,19.864048,3.258497,3.957350,0.073310,0.051661,118.533854,95.900911,32.000000,32.000000,32.000000,32.000000,274.801808,32.000000,69.687482,76.894768,104.235236,106.986017,29.515524,30.886076,28.216098,33.498344,24.506329,31.017174,28.484232,1658.935547,37.801403,0.673238,75.368620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.172948,60.179864,198.926940,155.508480,108.537428,110.831448,54.611522,14.170148,196.407488,5.924512,60.250260,50.457022,164.744265,200.284925,162.785643,196.899666,120.383673,195.425062,-0.065489,-1.829767,32.025740,-235.879466,182.134183,5.442075,37.885767,13.829583,25.297215,1305.023761,0.407425,419475.631305,0.940588,19.992986,3.305587,3.971348,0.073357,0.051579,118.983339,95.937058,32.000000,32.000000,32.000000,32.000000,352.307607,32.000000,69.703933,76.895852,104.257084,106.986017,29.510071,30.886076,28.216098,33.434783,24.506329,31.017174,28.484410,1673.583984,37.813826,0.675429,75.372328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.068389,60.261716,198.789635,148.228895,108.429430,110.815428,54.507657,14.172432,196.264148,5.915028,60.389161,50.320909,164.736830,200.391576,162.793954,196.824861,120.337903,195.364007,-0.064935,-1.829778,32.025740,-235.880777,182.017361,5.456005,37.901400,13.849687,61.837796,3196.145064,1.803914,419220.729273,0.933793,19.926457,3.234969,3.961708,0.076654,0.051437,118.716448,95.900497,32.000000,32.000000,32.000000,32.000000,455.539762,32.000000,69.752142,76.974932,104.336150,106.986017,29.480005,30.886076,28.216098,33.387153,24.506329,31.017174,28.488701,1651.611328,37.780416,0.673919,75.365918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.107720,60.289827,198.920875,157.548177,108.460802,110.783280,54.214210,14.175000,196.234520,5.949425,60.486915,50.301061,164.767629,200.110324,162.753889,196.815369,120.311854,195.372126,-0.064919,-1.830956,32.025740,-235.877064,182.057782,5.475733,37.820335,13.810885,22.720046,1180.663322,1.006900,418735.923000,0.934001,19.734165,3.206186,3.964825,0.073336,0.051845,118.999722,95.798019,32.000000,32.000000,32.000000,32.000000,322.280658,32.000000,69.735229,77.085324,104.307642,106.986017,29.452183,30.886076,28.216098,33.390341,24.506329,31.017174,28.497916,1673.583984,37.815395,0.673610,75.374348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.953453,60.339986,198.979589,151.360170,108.414573,110.754201,54.238344,14.172574,196.320677,5.974243,60.279320,50.517438,164.814342,200.282280,162.813477,196.820603,120.373761,195.425692,-0.065171,-1.832195,32.025740,-235.880471,182.175441,5.485350,37.890329,13.824300,41.738242,2167.992228,0.412500,418975.288397,0.937998,19.923726,3.229458,3.970362,0.074058,0.052043,118.542680,95.789550,32.000000,32.000000,32.000000,32.000000,410.219662,32.000000,69.760865,77.266266,104.296859,106.986017,29.430391,30.886076,28.216098,33.369535,24.506329,31.017174,28.507207,1669.921875,37.807894,0.675166,75.452525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
