OSU 80 Ton Compressor Load Stand
50.105575,60.105179,198.945882,151.558096,108.233410,110.724720,54.494689,14.173716,196.507484,5.993681,59.960449,50.349158,164.838590,200.385662,162.875688,196.985212,120.338984,195.538653,-0.065276,-1.832261,32.025740,-235.881289,182.013261,5.479967,37.877762,13.818620,66.569462,3441.524482,1.122239,418917.213943,0.942058,19.911301,3.258498,3.969865,0.073396,0.052287,118.657060,95.851673,32.000000,32.000000,32.000000,32.000000,476.507884,32.000000,69.765747,77.422901,104.259862,106.986017,29.424939,30.886076,28.216098,33.356400,24.506329,31.017174,28.508477,1651.611328,37.779406,0.674258,75.372660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.919761,59.994117,198.965693,152.047627,108.164390,110.692082,54.214915,14.173430,196.419105,6.029251,60.034468,50.292994,164.792795,200.281827,162.862060,196.924299,120.296852,195.490049,-0.065287,-1.832343,32.025740,-235.879941,181.975938,5.493551,37.857406,13.820333,21.822908,1134.028157,0.612607,418875.666188,0.944714,20.120592,3.216330,3.983300,0.073240,0.052139,118.943084,95.841401,32.000000,32.000000,32.000000,32.000000,471.482654,32.000000,69.771844,77.636639,104.179870,106.986017,29.405180,30.886076,28.216098,33.331631,24.506329,31.017174,28.502574,1669.921875,37.763972,0.676291,75.374680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.954869,60.087817,198.946280,153.664120,108.149922,110.659302,54.236663,14.172146,196.429589,6.061984,59.874990,50.458046,164.797390,200.341560,162.833264,197.040848,120.286506,195.385923,-0.065339,-1.832398,32.025740,-235.879429,182.032086,5.491244,37.871487,13.821181,62.850479,3264.717643,0.382661,418378.536208,0.936299,19.728863,3.292723,3.970534,0.072945,0.051424,118.879723,95.847684,32.000000,32.000000,32.000000,32.000000,712.801063,32.000000,69.781088,77.864543,104.140212,106.986017,29.390169,30.886076,28.216098,33.364370,24.506329,31.017174,28.506637,1669.921875,37.805803,0.674270,75.368177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.885920,59.871483,199.151604,157.389229,108.119744,110.645569,54.439028,14.171433,196.507325,6.060081,59.755407,50.326407,164.794095,200.519318,162.876873,197.149656,120.216865,195.506660,-0.065218,-1.832475,32.025740,-235.879815,182.088804,5.501385,37.866367,13.818801,14.181815,733.924595,1.170463,418337.969287,0.944427,19.809528,3.316951,3.985710,0.073297,0.053018,119.037262,95.885664,32.000000,32.000000,32.000000,32.000000,484.068617,32.000000,69.750041,78.017959,104.054950,106.986017,29.379439,30.886076,28.216098,33.310426,24.506329,31.017174,28.500375,1658.935547,37.776287,0.676383,75.372575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.863624,59.893529,199.144499,158.117682,108.116050,110.625752,54.171370,14.175571,196.489236,6.093804,60.003499,50.221063,164.763194,200.454260,162.855658,197.078172,120.223066,195.544916,-0.065376,-1.832737,32.025740,-235.874860,181.920158,5.502398,37.780740,13.830773,27.093471,1409.044876,0.406119,418338.493113,0.943274,19.866959,3.288931,3.982520,0.072615,0.051803,118.840516,95.767595,32.000000,32.000000,32.000000,32.000000,632.996103,32.000000,69.735294,78.163240,103.976667,106.986017,29.366961,30.886076,28.216098,33.303807,24.506329,31.017174,28.496380,1673.583984,37.733428,0.675155,75.378073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.892846,60.021676,199.088975,155.793548,108.166333,110.604529,54.389276,14.175286,196.353461,6.078606,60.130828,50.105447,164.796673,200.374636,162.805899,196.966410,120.264749,195.507575,-0.065832,-1.833496,32.025740,-235.876289,181.968494,5.501971,37.769309,13.825616,63.397555,3283.894720,1.801991,418184.562399,0.940539,19.721871,3.403057,3.992141,0.073434,0.052407,118.383938,95.827744,32.000000,32.000000,32.000000,32.000000,606.241534,32.000000,69.743768,78.210261,103.940093,106.986017,29.343965,30.886076,28.216098,33.348451,24.506329,31.017174,28.499812,1655.273437,37.719527,0.676496,75.376854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.773093,60.099392,198.912767,158.172537,108.024931,110.576452,54.258389,14.179710,196.304768,6.103037,60.199663,50.198724,164.811732,200.267495,162.830376,196.910369,120.295748,195.415850,-0.066357,-1.834175,32.025740,-235.870885,181.910265,5.506766,37.803963,13.855835,23.379299,1213.932645,0.943478,418147.017443,0.945537,19.766970,3.410947,3.993783,0.072890,0.052510,118.797111,95.893021,32.000000,32.000000,32.000000,32.000000,729.616604,32.000000,69.714803,78.204186,103.919778,106.986017,29.329775,30.886076,28.216098,33.366420,24.506329,31.017174,28.501767,1677.246094,37.678201,0.677439,75.374450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.765725,60.045376,198.832999,160.853183,107.872146,110.546001,54.520548,14.177997,196.283606,6.095355,60.030557,50.293499,164.811465,200.292774,162.831985,196.971892,120.292000,195.335292,-0.066561,-1.834416,32.025740,-235.872761,181.921115,5.509122,37.728686,13.819035,63.887949,3301.328426,0.402988,418136.885160,0.941282,19.864904,3.355510,3.990331,0.073917,0.051705,118.762338,95.892392,32.000000,32.000000,32.000000,32.000000,801.233940,32.000000,69.690018,78.169784,103.901994,106.986017,29.310498,30.886076,28.216098,33.310316,24.506329,31.017174,28.503941,1662.597656,37.660405,0.677327,75.372831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.815787,60.007345,199.069637,157.480176,107.859732,110.521591,54.343357,14.173716,196.255136,6.073692,60.044866,50.238213,164.828306,200.219133,162.868382,196.922140,120.371286,195.338520,-0.067432,-1.834422,32.025740,-235.877369,181.938371,5.509177,37.739631,13.797489,19.954988,1034.510749,1.094347,418173.695960,0.946002,20.066524,3.290718,3.996392,0.074348,0.052467,119.071026,95.967818,32.000000,32.000000,32.000000,32.000000,396.230626,32.000000,69.692085,78.075657,104.019045,106.986017,29.283719,30.886076,28.216098,33.327849,24.506329,31.017174,28.502778,1651.611328,37.646143,0.679042,75.370546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.828205,59.995771,198.931589,154.945658,107.868435,110.506361,54.200568,14.173716,196.261020,6.087773,59.871300,50.179573,164.842628,200.309432,162.857594,196.943816,120.342216,195.409530,-0.067421,-1.833224,32.025740,-235.878185,182.011140,5.488822,37.714893,13.758778,15.413780,801.189645,0.400230,417992.803558,0.941213,20.020139,3.264776,3.995380,0.074050,0.051706,119.240897,95.943183,32.000000,32.000000,32.000000,32.000000,532.979865,32.000000,69.672681,77.681091,104.057679,106.986017,29.267035,30.886076,28.216098,33.351305,24.506329,31.017174,28.502683,1673.583984,37.622343,0.678959,75.369285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.719042,59.923292,198.959765,153.537995,107.861693,110.483588,54.299660,14.174715,196.344391,6.050541,59.827491,50.117871,164.800422,200.362123,162.872708,196.966491,120.384528,195.459828,-0.067505,-1.833402,32.025740,-235.878983,182.013118,5.490306,37.737323,13.825111,64.323538,3337.358086,1.280935,417637.039218,0.942936,19.930277,3.186681,3.996115,0.072997,0.052921,119.234606,95.881158,32.000000,32.000000,32.000000,32.000000,605.915562,32.000000,69.715133,77.404003,104.084002,106.986017,29.261648,30.886076,28.216098,33.331635,24.506329,31.017174,28.498962,1658.935547,37.699117,0.678982,75.369455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.693825,59.895458,199.001410,148.043652,107.951492,110.449964,54.291135,14.177284,196.420670,6.053797,59.839027,50.225212,164.817134,200.310218,162.875573,197.004100,120.337759,195.460927,-0.067702,-1.833399,32.025740,-235.874781,181.860522,5.489321,37.718824,13.809479,12.474682,647.337186,1.656841,417615.926736,0.945001,19.905852,3.241920,3.992349,0.074253,0.052302,119.225053,95.790408,32.000000,32.000000,32.000000,32.000000,673.225651,32.000000,69.717887,77.254111,104.163664,106.986017,29.239694,30.886076,28.216098,33.343239,24.506329,31.017174,28.495491,1651.611328,37.655068,0.678804,75.371629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.767514,59.903450,199.029852,155.477988,107.925319,110.430132,54.597047,14.176713,196.381692,6.024148,59.921816,50.274997,164.799073,200.475359,162.852215,197.048837,120.380276,195.454316,-0.067684,-1.833382,32.025740,-235.872248,181.921463,5.479193,37.694735,13.807189,26.351934,1359.794655,0.397664,417426.977256,0.945177,19.946425,3.218142,4.001681,0.073709,0.052081,119.308440,95.735027,32.000000,32.000000,32.000000,32.000000,737.052707,32.000000,69.714053,77.083671,104.223305,106.986017,29.212061,30.886076,28.216098,33.415645,24.506329,31.017174,28.492718,1666.259766,37.655447,0.678509,75.365969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.755336,59.884986,199.011103,150.128034,107.862330,110.407355,54.270010,14.181993,196.493860,5.996946,59.904195,50.334531,164.815370,200.390177,162.899324,197.108552,120.418581,195.507100,-0.068224,-1.833361,32.025740,-235.869092,181.998043,5.476624,37.731355,13.815916,17.691986,918.431321,2.050925,417380.531921,0.945495,19.944734,3.265316,4.004550,0.073212,0.052601,119.381328,95.818295,32.000000,32.000000,32.000000,32.000000,571.265944,32.000000,69.716346,76.963310,104.308577,106.986017,29.200649,30.886076,28.216098,33.406003,24.506329,31.017174,28.490515,1651.611328,37.658134,0.679447,75.372524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.757595,59.868176,199.083278,144.284158,107.915727,110.395728,54.635326,14.176998,196.429537,5.975881,59.682784,50.321577,164.805049,200.536662,162.880348,197.073569,120.482532,195.621760,-0.068486,-1.833208,32.025740,-235.873923,181.974122,5.477224,37.754326,13.830394,18.743646,966.519294,0.969577,417166.059145,0.938519,19.876361,3.220364,3.999192,0.074048,0.051970,119.352764,95.837707,32.000000,32.000000,32.000000,32.000000,900.196514,32.000000,69.707395,76.837133,104.269564,106.986017,29.203235,30.886076,28.216098,33.367387,24.506329,31.017174,28.486235,1673.583984,37.699856,0.678527,75.376803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.749874,59.723223,199.061485,149.908076,107.963961,110.398143,54.369696,14.176285,196.515282,5.978785,59.764474,50.095887,164.771589,200.500450,162.875707,197.081820,120.405659,195.688628,-0.068368,-1.832525,32.025740,-235.870716,182.029372,5.484820,37.723259,13.775997,63.380340,3284.185281,1.444006,416983.083409,0.944188,19.870512,3.201504,3.999794,0.072953,0.052065,119.682244,95.868644,32.000000,32.000000,32.000000,32.000000,993.509940,32.000000,69.674451,76.799525,104.252737,106.986017,29.183961,30.886076,28.216098,33.348077,24.506329,31.017174,28.475343,1655.273437,37.701875,0.678401,75.374868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.791166,59.890222,198.951450,152.654076,107.977572,110.396691,54.194388,14.179710,196.485366,6.003280,60.012608,50.203435,164.775598,200.436151,162.828685,197.066013,120.432670,195.534363,-0.068234,-1.831824,32.025740,-235.870558,181.960517,5.492362,37.740623,13.831188,21.314397,1108.022878,1.363078,416780.560982,0.937687,19.851361,3.179779,4.001063,0.073591,0.051881,119.538641,95.919757,32.000000,32.000000,32.000000,32.000000,788.970752,32.000000,69.693840,76.816281,104.326111,106.986017,29.166696,30.886076,28.216098,33.409203,24.506329,31.017174,28.476653,1658.935547,37.702759,0.677696,75.370529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.787395,59.929906,199.262317,149.962855,108.154117,110.390535,54.570855,14.179995,196.463587,6.009469,59.840508,50.246116,164.784414,200.441344,162.827013,197.103295,120.436335,195.500041,-0.068182,-1.831469,32.025740,-235.871090,181.943508,5.487142,37.739955,13.827527,22.810413,1177.612423,0.402967,416753.056743,0.942087,19.714407,3.281270,4.001246,0.073589,0.051951,119.259803,95.974662,32.000000,32.000000,32.000000,32.000000,559.227783,32.000000,69.663763,76.683540,104.323858,106.986017,29.142461,30.886076,28.216098,33.445648,24.506329,31.017174,28.475644,1669.921875,37.662515,0.677424,75.377902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.706045,59.816092,199.028766,152.101587,108.215359,110.400317,54.174873,14.175856,196.467294,6.043127,59.926610,50.175541,164.798008,200.322369,162.878169,197.039343,120.466679,195.616701,-0.068219,-1.831432,32.025740,-235.878005,181.707031,5.491470,37.743976,13.834812,48.790928,2537.296242,1.197481,416891.472311,0.944679,19.838641,3.197457,3.995718,0.074327,0.053258,119.291761,96.018727,32.000000,32.000000,32.000000,32.000000,670.659116,32.000000,69.712872,76.748711,104.339191,106.986017,29.157493,30.886076,28.216098,33.386812,24.506329,31.017174,28.468846,1673.583984,37.660387,0.676969,75.370870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.816287,59.808927,199.228453,148.069915,108.256397,110.414110,54.369657,14.179995,196.557400,6.007260,59.702240,50.266096,164.780485,200.605093,162.878244,197.166693,120.484348,195.609249,-0.068234,-1.831436,32.025740,-235.872233,182.213536,5.507461,37.776647,13.829403,66.088690,3424.526618,1.120351,416919.406532,0.938287,19.882230,3.181149,4.002264,0.073454,0.051692,118.935808,96.023193,32.000000,32.000000,32.000000,32.000000,525.015421,32.000000,69.715030,76.849643,104.398662,106.986017,29.129417,30.886076,28.216098,33.409449,24.506329,31.017174,28.466706,1655.273437,37.684855,0.678544,75.448604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.856507,59.754638,199.166247,147.433761,108.276375,110.423067,54.568010,14.180994,196.439253,6.033786,60.052352,50.114404,164.734614,200.456411,162.854034,197.018241,120.511158,195.600454,-0.068345,-1.831241,32.025740,-235.866497,181.951849,5.519721,37.758473,13.838165,43.131581,2226.830987,0.523958,416799.194644,0.946643,19.852697,3.193769,4.004116,0.075319,0.051475,119.194247,96.020143,32.000000,32.000000,32.000000,32.000000,736.384974,32.000000,69.710668,77.067147,104.426751,106.986017,29.120548,30.886076,28.216098,33.447014,24.506329,31.017174,28.456758,1651.611328,37.696448,0.678814,75.449064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.666981,59.936520,199.085185,152.030573,108.268358,110.426012,54.141868,14.173430,196.521090,6.045999,60.056910,50.213075,164.769279,200.452774,162.828731,196.936848,120.460976,195.540653,-0.068392,-1.831471,32.025740,-235.875694,182.015749,5.510288,37.742137,13.809100,11.801022,614.067863,0.386387,416712.744089,0.941057,19.731342,3.173356,3.999263,0.072965,0.051759,118.866852,95.988709,32.000000,32.000000,32.000000,32.000000,702.108303,32.000000,69.707173,77.106066,104.463418,106.986017,29.104906,30.886076,28.216098,33.405784,24.506329,31.017174,28.458419,1658.935547,37.679698,0.677615,75.450701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.662890,59.947268,199.047412,151.668803,108.222384,110.428380,54.336834,14.183848,196.405988,6.087487,60.226210,50.068527,164.787802,200.381399,162.856680,197.017998,120.456682,195.533114,-0.068402,-1.831426,32.025740,-235.867073,181.906735,5.519721,37.718986,13.798553,14.766035,765.595828,0.591451,416577.937647,0.936746,19.635441,3.143308,3.994789,0.074163,0.051765,118.826822,95.912218,32.000000,32.000000,32.000000,32.000000,633.814266,32.000000,69.708614,76.991860,104.471011,106.986017,29.085908,30.886076,28.216098,33.422224,24.506329,31.017174,28.456415,1673.583984,37.694158,0.676728,75.457119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.751443,60.040691,199.010439,156.677094,108.227537,110.415118,54.580945,14.177854,196.478444,6.111192,60.093426,50.301966,164.817890,200.508236,162.848184,197.021620,120.458066,195.494473,-0.067975,-1.831375,32.025740,-235.874374,182.138137,5.515638,37.754037,13.859243,22.333331,1152.769391,2.169474,417111.022907,0.948562,20.013636,3.171467,4.008401,0.073647,0.052359,119.032737,95.984912,32.000000,32.000000,32.000000,32.000000,615.715380,32.000000,69.732008,76.928629,104.438917,106.986017,29.062104,30.886076,28.216098,33.522236,24.506329,31.017174,28.460983,1673.583984,37.677967,0.679464,75.445101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.803606,59.837036,199.153633,153.594765,108.176619,110.410617,54.231935,14.175428,196.547767,6.100690,59.786770,50.101691,164.818571,200.592838,162.901782,197.147622,120.446197,195.704913,-0.067865,-1.831361,32.025740,-235.877453,182.003226,5.511678,37.716426,13.801510,22.556881,1171.801187,1.733820,417148.204076,0.945292,20.028627,3.172984,4.007971,0.073287,0.052929,119.339529,95.963455,32.000000,32.000000,32.000000,32.000000,487.018282,32.000000,69.726951,76.946663,104.457548,106.986017,29.058409,30.886076,28.216098,33.472869,24.506329,31.017174,28.455366,1673.583984,37.642591,0.679194,75.372319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.785902,59.852744,199.432187,152.690146,108.137959,110.402202,54.112935,14.175428,196.618209,6.085729,59.780243,50.390505,164.775791,200.482254,162.882922,197.162453,120.384422,195.752742,-0.067967,-1.831337,32.025740,-235.876636,182.203585,5.511374,37.751531,13.807694,67.023980,3489.467175,1.144582,417154.581493,0.939343,20.030248,3.157368,4.000094,0.073471,0.052161,118.846686,95.877424,32.000000,32.000000,32.000000,32.000000,322.291474,32.000000,69.687412,77.211974,104.489596,106.986017,29.058391,30.886076,28.216098,33.402783,24.506329,31.017174,28.450055,1666.259766,37.701370,0.678442,75.369174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.683172,59.717436,199.226318,150.560706,108.132397,110.415268,54.271886,14.176713,196.567357,6.026566,59.684942,50.140336,164.780700,200.746256,162.878459,197.216542,120.376407,195.747170,-0.067673,-1.831359,32.025740,-235.877966,182.034042,5.491943,37.767776,13.785174,43.317321,2248.623120,1.132064,416833.206597,0.943752,19.772575,3.246726,3.998779,0.073512,0.051673,118.306518,95.934826,32.000000,32.000000,32.000000,32.000000,442.295724,32.000000,69.669608,77.430051,104.552428,106.986017,29.057356,30.886076,28.216098,33.427376,24.506329,31.017174,28.441661,1655.273437,37.728650,0.678376,75.380570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.741922,59.788810,199.337472,149.125573,108.129990,110.427482,54.113542,14.176570,196.631608,6.042778,59.961059,50.171869,164.738545,200.627678,162.847841,197.221289,120.430472,195.825710,-0.067739,-1.832132,32.025740,-235.875985,181.997025,5.499740,37.748736,13.806071,12.020880,625.835615,0.381488,416970.470481,0.946164,19.806612,3.326106,4.005796,0.073414,0.051804,118.487978,95.975886,32.000000,32.000000,32.000000,32.000000,489.234484,32.000000,69.688875,77.562249,104.617418,106.986017,29.056331,30.886076,28.216098,33.424845,24.506329,31.017174,28.434323,1666.259766,37.731643,0.678194,75.405689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.782095,59.872034,199.412284,151.822567,108.146778,110.418484,54.564502,14.174572,196.772455,6.066137,59.897060,50.253039,164.764366,200.731519,162.829062,197.279919,120.492990,195.837424,-0.066905,-1.832152,32.025740,-235.877656,182.265708,5.496404,37.852105,13.863192,18.784065,969.860755,0.590734,416927.796870,0.945310,19.777758,3.332071,4.009936,0.074961,0.052099,118.678268,96.011136,32.000000,32.000000,32.000000,32.000000,588.834439,32.000000,69.690935,77.644483,104.596900,106.986017,29.038415,30.886076,28.216098,33.482954,24.506329,31.017174,28.433711,1673.583984,37.737305,0.678238,75.448775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.815190,59.764283,199.308205,151.854997,108.213368,110.413210,54.358908,14.178282,196.738901,6.070528,59.868572,50.342679,164.767688,200.786923,162.860163,197.338064,120.437621,195.881781,-0.066566,-1.832149,32.025740,-235.870678,182.369272,5.493285,37.799636,13.784615,63.681718,3300.456741,2.128054,416914.435726,0.947130,19.788233,3.306904,4.007434,0.073040,0.051899,118.607857,95.950616,32.000000,32.000000,32.000000,32.000000,446.275172,32.000000,69.709561,77.809727,104.593988,106.986017,29.079314,30.886076,28.216098,33.458335,24.506329,31.017174,28.425808,1655.273437,37.703372,0.677974,75.375294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.821357,59.832075,199.365226,152.928381,108.213408,110.418546,54.454216,14.178425,196.798535,6.024643,59.959001,50.277197,164.727405,200.809804,162.840804,197.287357,120.370934,195.938895,-0.066323,-1.832661,32.025740,-235.873476,182.362072,5.474163,37.861895,13.772787,30.905100,1598.926995,1.361477,416834.356222,0.938599,19.829845,3.248696,4.005703,0.073716,0.052207,118.431445,95.899807,32.000000,32.000000,32.000000,32.000000,583.980123,32.000000,69.701847,77.780296,104.599100,106.986017,29.052471,30.886076,28.216098,33.446905,24.506329,31.017174,28.422209,1651.611328,37.693780,0.677687,75.377220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.759154,59.810029,199.421505,151.941666,108.200619,110.429999,54.603364,14.176713,196.838172,5.951924,59.841190,50.278570,164.747747,200.906733,162.844680,197.378054,120.392695,195.940937,-0.066052,-1.832557,32.025740,-235.876495,182.450586,5.480528,37.848769,13.800788,22.046848,1137.514898,0.401062,416751.471774,0.941147,19.687835,3.320383,4.000952,0.074408,0.052575,118.500781,95.832367,32.000000,32.000000,32.000000,32.000000,492.505963,32.000000,69.710284,77.690381,104.557440,106.986017,29.063845,30.886076,28.216098,33.445763,24.506329,31.017174,28.418720,1673.583984,37.720068,0.677402,75.373078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.842673,59.787156,199.417921,147.573726,108.314613,110.449302,54.225237,14.181422,196.931792,5.931855,59.902959,50.382529,164.754248,200.944159,162.833181,197.322135,120.451119,195.970622,-0.065822,-1.832574,32.025740,-235.874073,182.457906,5.491116,37.829206,13.810272,64.693965,3361.184151,0.826693,417005.741574,0.939586,19.749244,3.408076,4.001602,0.073742,0.052256,118.865613,95.906099,32.000000,32.000000,32.000000,32.000000,507.797917,32.000000,69.780581,77.511637,104.541525,106.986017,29.069892,30.886076,28.216098,33.429111,24.506329,31.017174,28.411876,1666.259766,37.728668,0.677805,75.377365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.911495,59.912269,199.441888,147.620661,108.375558,110.477005,54.313337,14.175000,196.899547,5.930911,60.111995,50.315518,164.737929,200.841059,162.819076,197.408122,120.409684,195.914902,-0.065717,-1.832551,32.025740,-235.874287,182.540732,5.499600,37.882792,13.853780,55.749630,2891.781606,1.160401,417023.012617,0.938350,19.791600,3.387065,4.007735,0.073624,0.052620,118.337127,95.838550,32.000000,32.000000,32.000000,32.000000,682.231890,32.000000,69.832633,77.341517,104.539634,106.986017,29.073855,30.886076,28.216098,33.416348,24.506329,31.017174,28.409755,1651.611328,37.772572,0.678238,75.444496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.889490,59.884711,199.609303,152.439337,108.490694,110.487449,54.511049,14.178568,196.923054,5.921297,59.793340,50.475675,164.793705,200.982692,162.837452,197.527893,120.486851,196.090199,-0.065475,-1.832534,32.025740,-235.875457,182.628327,5.484563,37.861535,13.865211,13.095848,676.829206,0.394908,416870.842552,0.943261,19.682269,3.339557,4.000948,0.074015,0.052366,118.003534,95.852214,32.000000,32.000000,32.000000,32.000000,727.084461,32.000000,69.878269,77.286376,104.610990,106.986017,29.082275,30.886076,28.216098,33.306492,24.506329,31.017174,28.408379,1666.259766,37.797184,0.677156,75.385300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.830128,59.658464,199.719958,150.075489,108.581891,110.518797,54.199651,14.174287,197.012749,5.935723,59.657772,50.370521,164.752497,201.030595,162.871583,197.616184,120.454730,196.127707,-0.064993,-1.832495,32.025740,-235.877288,182.691267,5.479974,37.913949,13.858882,13.269789,689.759205,0.458034,417184.651948,0.940851,19.736221,3.360501,3.995911,0.073430,0.053032,117.659243,95.838532,32.000000,32.000000,32.000000,32.000000,1025.599733,32.000000,69.863306,77.250972,104.704708,106.986017,29.096847,30.886076,28.216098,33.336037,24.506329,31.017174,28.395312,1677.246094,37.799239,0.676026,75.373887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.890374,59.694563,199.727263,152.015755,108.676748,110.539716,54.501179,14.177854,196.984447,5.945249,59.954324,50.428017,164.714270,201.061808,162.822384,197.504037,120.543653,196.073487,-0.064948,-1.832440,32.025740,-235.873884,182.725182,5.470082,37.905402,13.827654,66.276667,3425.979427,1.951829,417042.267098,0.937913,19.731407,3.347785,4.001029,0.073415,0.051875,117.864796,95.846161,32.000000,32.000000,32.000000,32.000000,890.508702,32.000000,69.881943,77.380520,104.715053,106.986017,29.136708,30.886076,28.216098,33.355811,24.506329,31.017174,28.387436,1655.273437,37.764675,0.676264,75.377732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.998531,59.770897,199.623575,150.611857,108.643300,110.557228,54.582565,14.181137,197.101154,5.943074,59.774469,50.428213,164.758439,201.084721,162.819367,197.655466,120.565904,196.169490,-0.064605,-1.832509,32.025740,-235.867988,182.587006,5.472190,37.867448,13.838165,24.754637,1277.710954,1.928317,416955.265190,0.944239,19.566556,3.393690,4.008016,0.074023,0.052552,118.172006,95.824330,32.000000,32.000000,32.000000,32.000000,937.963001,32.000000,69.933385,77.607130,104.723742,106.986017,29.145692,30.886076,28.216098,33.277352,24.506329,31.017174,28.385425,1655.273437,37.779875,0.676954,75.372652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.876784,59.830973,199.765946,146.651582,108.608508,110.581315,54.545057,14.182706,197.115472,5.918701,60.027674,50.484037,164.726169,201.089889,162.824553,197.531706,120.550660,196.188200,-0.064521,-1.831534,32.025740,-235.865601,182.694629,5.478812,37.884289,13.817196,21.238543,1096.981531,0.385797,416845.377077,0.938035,19.540346,3.284841,4.003323,0.072808,0.051665,118.311902,95.910949,32.000000,32.000000,32.000000,32.000000,653.871156,32.000000,69.961942,77.862811,104.743715,106.986017,29.145799,30.886076,28.216098,33.277695,24.506329,31.017174,28.380354,1669.921875,37.818730,0.677071,75.374280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.823633,59.917781,199.592964,152.483794,108.514755,110.601171,54.218979,14.177997,197.069086,5.955973,60.061096,50.483227,164.766036,201.095813,162.828858,197.553725,120.538965,196.274416,-0.064474,-1.831685,32.025740,-235.870310,182.725978,5.475970,37.914544,13.846838,33.517218,1741.592825,1.030957,416886.229877,0.934746,19.504964,3.297870,3.992589,0.075687,0.051949,118.544881,95.938392,32.000000,32.000000,32.000000,32.000000,721.222002,32.000000,69.948029,77.811202,104.777266,106.986017,29.159621,30.886076,28.216098,33.240365,24.506329,31.017174,28.379469,1673.583984,37.856829,0.675518,75.379283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.969250,59.910340,199.697947,148.577323,108.654513,110.614945,54.335423,14.180994,197.173741,6.024791,59.817712,50.543076,164.786349,201.272537,162.831205,197.718559,120.566557,196.266639,-0.064080,-1.831104,32.025740,-235.872214,182.751001,5.480896,37.990650,13.876336,67.579748,3503.995263,1.205304,417197.106605,0.938254,19.690806,3.319988,4.005189,0.075359,0.052191,118.160088,95.963930,32.000000,32.000000,32.000000,32.000000,313.243584,32.000000,69.945229,77.778825,104.769062,106.986017,29.200262,30.886076,28.216098,33.200515,24.506329,31.017174,28.377815,1651.611328,37.897848,0.676884,75.449670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.990105,59.687950,200.032545,150.445547,108.733242,110.647997,54.290662,14.177997,197.377329,6.068995,59.595026,50.535369,164.779453,201.328104,162.873081,197.907062,120.448698,196.532663,-0.063459,-1.830989,32.025740,-235.870147,183.295891,5.476708,37.964614,13.868619,14.495920,752.229986,0.764320,417466.532995,0.945391,19.832593,3.363355,4.005990,0.074236,0.052111,118.005354,95.940657,32.000000,32.000000,32.000000,32.000000,439.478600,32.000000,69.935511,77.815656,104.747613,106.986017,29.227075,30.886076,28.216098,33.216611,24.506329,31.017174,28.364831,1655.273437,37.880917,0.676704,75.371100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.000579,59.708893,199.911290,150.996205,108.732813,110.665039,54.549243,14.177284,197.433329,6.056937,59.819648,50.433944,164.725398,201.325591,162.811770,197.814592,120.466894,196.496526,-0.062848,-1.831022,32.025740,-235.873148,183.272499,5.455782,37.995753,13.865572,20.300636,1048.457715,0.378288,417328.814763,0.940441,19.674634,3.332906,3.996417,0.073798,0.051628,118.560223,95.929559,32.000000,32.000000,32.000000,32.000000,1001.744462,32.000000,69.972291,77.959394,104.639331,106.986017,29.253657,30.886076,28.216098,33.110192,24.506329,31.017174,28.355606,1673.583984,37.856756,0.674566,75.368697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.924668,59.751883,199.977598,146.539291,108.755892,110.695494,54.348591,14.179567,197.343106,6.051661,59.832057,50.498928,164.736270,201.409667,162.785886,197.888586,120.487564,196.394989,-0.062751,-1.831049,32.025740,-235.871354,183.135444,5.454978,37.992291,13.821343,61.108022,3167.670010,1.764456,417373.924760,0.940511,19.430714,3.548424,4.001443,0.074332,0.052684,118.699926,95.889593,32.000000,32.000000,32.000000,32.000000,678.468794,32.000000,69.950728,78.069981,104.577820,106.986017,29.273762,30.886076,28.216098,33.032040,24.506329,31.017174,28.351645,1651.611328,37.842476,0.675206,75.378047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.002525,59.805344,199.971236,145.799682,108.669178,110.710370,54.453700,14.181565,197.501350,6.045542,59.732516,50.559404,164.729563,201.381238,162.790048,197.846742,120.512002,196.539496,-0.062438,-1.831271,32.025740,-235.863966,183.487418,5.462695,38.038431,13.845792,12.806881,662.591679,1.259420,417419.981401,0.936033,19.440847,3.516967,3.998179,0.073088,0.052068,118.695358,95.969471,32.000000,32.000000,32.000000,32.000000,1014.986320,32.000000,69.963629,78.333032,104.514556,106.986017,29.342818,30.886076,28.216098,32.998595,24.506329,31.017174,28.346654,1669.921875,37.984267,0.675362,75.379615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.086032,59.731215,200.002324,150.054248,108.606827,110.710391,54.234989,14.176427,197.499809,5.990655,59.838136,50.594226,164.734859,201.489138,162.813747,197.941511,120.561841,196.585289,-0.062370,-1.831754,32.025740,-235.872860,183.391727,5.464332,38.041478,13.859027,14.872604,772.569311,0.419215,417613.415757,0.941426,19.562223,3.459028,4.005587,0.073436,0.051290,119.178296,95.992504,32.000000,32.000000,32.000000,32.000000,707.647385,32.000000,69.962444,78.502775,104.447634,106.986017,29.375422,30.886076,28.216098,32.971433,24.506329,31.017174,28.338559,1677.246094,37.944330,0.676948,75.447846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.110488,59.741962,200.250239,148.462482,108.637561,110.719460,54.357558,14.174572,197.590786,5.974144,59.785458,50.664493,164.757693,201.522617,162.826501,197.910645,120.592288,196.715006,-0.062488,-1.831782,32.025740,-235.876676,183.528557,5.464730,38.063132,13.893609,66.954157,3470.144817,1.998093,417632.675891,0.938259,19.535291,3.487626,3.999223,0.074437,0.052324,119.729041,96.039094,32.000000,32.000000,32.000000,32.000000,814.691247,32.000000,69.938783,78.605875,104.332643,106.986017,29.392503,30.886076,28.216098,32.914630,24.506329,31.017174,28.331977,1666.259766,37.979111,0.673683,75.428097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.133154,59.574967,200.256774,150.301602,108.752687,110.731237,54.297270,14.181993,197.800379,5.965738,59.389914,50.553010,164.755643,201.727321,162.813187,198.224629,120.602077,196.800293,-0.062653,-1.831712,32.025740,-235.868275,183.789363,5.456480,38.154384,13.945573,35.732809,1854.040232,1.717877,417352.632686,0.940130,19.375037,3.454587,3.993176,0.073288,0.052509,119.932581,96.010098,32.000000,32.000000,32.000000,32.000000,502.345836,32.000000,69.921157,78.397808,104.285566,106.986017,29.454524,30.886076,28.216098,32.857587,24.506329,31.017174,28.323060,1655.273437,37.960684,0.673336,75.366378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.141431,59.511311,200.267525,154.118584,108.708993,110.760464,54.200931,14.174287,197.862460,5.942134,59.659044,50.532471,164.731679,201.679700,162.806806,198.262230,120.637331,196.799279,-0.062837,-1.832845,32.025740,-235.874511,183.614093,5.453031,38.127609,13.895773,19.374430,1007.052662,0.381814,417320.179299,0.937611,19.360584,3.471714,3.996174,0.073719,0.053770,119.640380,95.927548,32.000000,32.000000,32.000000,32.000000,718.793951,32.000000,69.881318,78.152075,104.281969,106.986017,29.486439,30.886076,28.216098,32.814864,24.506329,31.017174,28.303824,1673.583984,38.009384,0.673107,75.453377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.002424,59.718814,200.490492,149.145414,108.752946,110.774223,54.161076,14.177284,197.659363,5.912920,60.027267,50.501843,164.737847,201.699710,162.796099,198.136637,120.717564,196.781381,-0.063191,-1.831675,32.025740,-235.872821,183.508426,5.455738,38.127357,13.878770,13.860832,720.994596,0.714881,417086.972987,0.937868,19.170239,3.493192,3.994498,0.073514,0.051674,119.661879,95.948408,32.000000,32.000000,32.000000,32.000000,721.184397,32.000000,69.872798,78.134596,104.276307,106.986017,29.543280,30.886076,28.216098,32.726890,24.506329,31.017174,28.299693,1677.246094,38.023267,0.672925,75.432938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.088540,59.785778,200.200346,152.264029,108.618379,110.769672,54.107539,14.175000,197.713792,5.886569,59.870312,50.592474,164.780579,201.751246,162.812660,198.181455,120.585406,196.829866,-0.063356,-1.831642,32.025740,-235.877391,183.410695,5.461218,38.096453,13.854194,63.010561,3280.843821,1.318439,417023.416568,0.939453,19.098059,3.457567,3.994053,0.073817,0.052613,119.502473,95.939814,32.000000,32.000000,32.000000,32.000000,413.306276,32.000000,69.866210,78.230404,104.376295,106.986017,29.583616,30.886076,28.216098,32.657064,24.506329,31.017174,28.296563,1666.259766,38.007076,0.672044,75.375788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.088838,59.714405,200.191072,149.792371,108.541413,110.765054,54.476556,14.180708,197.651510,5.875930,59.799792,50.451339,164.769591,201.842510,162.830545,198.224159,120.655506,196.837370,-0.063996,-1.831661,32.025740,-235.868906,183.565204,5.456451,38.087239,13.865554,36.589625,1892.249105,1.850217,417317.166952,0.943658,19.448863,3.370773,4.009615,0.074813,0.052931,119.190884,95.872135,32.000000,32.000000,32.000000,32.000000,498.376111,32.000000,69.850711,78.243822,104.396610,106.986017,29.634064,30.886076,28.216098,32.693873,24.506329,31.017174,28.287290,1658.935547,38.015190,0.674470,75.405595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.078399,59.741411,200.301347,146.491527,108.605354,110.749809,54.147522,14.174572,197.770404,5.859559,59.710304,50.567193,164.820082,201.730697,162.860889,198.282562,120.689384,196.919873,-0.064321,-1.830751,32.025740,-235.876349,183.341087,5.456257,38.159451,13.902336,19.296701,1004.001763,0.406031,417607.194977,0.942934,19.427016,3.520702,3.996929,0.074924,0.053310,119.185185,95.912194,32.000000,32.000000,32.000000,32.000000,720.745100,32.000000,69.878871,78.110196,104.527222,106.986017,29.694741,30.886076,28.216098,32.660134,24.506329,31.017174,28.280890,1673.583984,38.015280,0.673144,75.374927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.108784,59.663700,200.311847,154.851393,108.597306,110.745282,54.213602,14.179139,197.687531,5.870369,59.786031,50.434337,164.784771,201.758329,162.875034,198.231390,120.719365,196.710268,-0.064657,-1.830581,32.025740,-235.871619,183.366049,5.464850,38.107163,13.925992,13.709329,712.423023,0.699020,417337.922774,0.936324,19.355336,3.453352,3.996720,0.073859,0.052243,119.176367,95.901536,32.000000,32.000000,32.000000,32.000000,557.946225,32.000000,69.892437,77.889742,104.469205,106.986017,29.723429,30.886076,28.216098,32.654737,24.506329,31.017174,28.268986,1677.246094,38.018886,0.672807,75.458892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.034583,59.597839,200.348565,149.488586,108.697769,110.735318,54.181873,14.179567,197.846330,5.937232,59.422690,50.543436,164.812178,201.957350,162.850339,198.382084,120.709238,196.995225,-0.065072,-1.830342,32.025740,-235.872498,183.292240,5.481987,38.181971,13.906338,30.784062,1600.670365,1.326137,417258.128764,0.942168,19.393101,3.449706,3.999755,0.073561,0.052504,118.810183,95.851258,32.000000,32.000000,32.000000,32.000000,560.289901,32.000000,69.882559,77.741812,104.453311,106.986017,29.769036,30.886076,28.216098,32.532343,24.506329,31.017174,28.261890,1669.921875,38.047194,0.673152,75.454008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.973406,59.431398,200.329372,151.911751,108.758098,110.736036,54.323354,14.173716,197.727544,5.970674,59.389744,50.365077,164.815540,201.822757,162.916757,198.344127,120.729629,196.900244,-0.064977,-1.828857,32.025740,-235.874592,183.328321,5.488669,38.136570,13.925144,66.587072,3453.292234,1.865196,417035.319946,0.940159,19.284077,3.342901,3.997540,0.073019,0.051921,118.804708,95.866986,32.000000,32.000000,32.000000,32.000000,1026.884462,32.000000,69.900811,77.708909,104.420228,106.986017,29.820203,30.886076,28.216098,32.547794,24.506329,31.017174,28.239027,1666.259766,38.022474,0.672576,75.395239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.006667,59.457025,200.192563,148.509983,108.693579,110.725406,54.296395,14.176855,197.658281,5.935705,59.543965,50.338165,164.783680,201.709261,162.872815,198.206127,120.725153,196.883142,-0.064578,-1.827981,32.025740,-235.873739,183.355445,5.497331,38.115619,13.854068,16.782206,870.779190,0.831600,416992.464295,0.941995,19.294709,3.457454,4.004202,0.073298,0.053265,119.219057,95.911915,32.000000,32.000000,32.000000,32.000000,743.779301,32.000000,69.888738,77.764792,104.404901,106.986017,29.854909,30.886076,28.216098,32.482666,24.506329,31.017174,28.224356,1658.935547,37.967643,0.672849,75.376376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.001172,59.507178,200.131871,146.924774,108.723225,110.682370,54.624048,14.181565,197.643704,5.923458,59.558396,50.286671,164.812115,201.708735,162.854029,198.251255,120.781790,196.814066,-0.064830,-1.826785,32.025740,-235.869683,183.304190,5.487703,38.092973,13.887659,17.534169,904.339075,0.384661,416761.782476,0.940397,19.191402,3.402269,4.008720,0.072929,0.052224,119.096444,95.922622,32.000000,32.000000,32.000000,32.000000,-34.469782,32.000000,69.965071,77.833843,104.401944,106.986017,29.904725,30.886076,28.216098,32.427093,24.506329,31.017174,28.212619,1673.583984,38.018597,0.673640,75.373922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
