OSU 80 Ton Compressor Load Stand
49.843661,59.636418,200.119045,153.677264,108.577026,110.644202,54.523061,14.172574,197.546785,5.905884,59.670788,50.353214,164.818316,201.679133,162.846734,198.096725,120.778023,196.721497,-0.064817,-1.827922,32.025740,-235.880307,183.095820,5.482183,38.077376,13.935151,67.214245,3473.050434,1.524552,416739.678200,0.940149,19.182695,3.400480,4.003317,0.073988,0.052927,119.342659,95.816865,32.000000,32.000000,32.000000,32.000000,833.594612,32.000000,69.933352,77.785559,104.406085,106.986017,29.923718,30.886076,28.216098,32.439354,24.506329,31.017174,28.203235,1658.935547,38.058066,0.673873,75.379598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.944438,59.565046,200.193700,155.561353,108.548071,110.612191,54.382368,14.172289,197.586378,5.871572,59.591408,50.328401,164.862556,201.593783,162.898586,198.194063,120.733656,196.674361,-0.065559,-1.827898,32.025740,-235.877979,183.496252,5.478817,38.135416,13.982337,24.271230,1257.371630,1.458642,416532.204495,0.934384,19.238519,3.318527,4.002544,0.073519,0.051696,119.033688,95.846560,32.000000,32.000000,32.000000,32.000000,494.541453,32.000000,69.935494,77.860042,104.409570,106.986017,29.995189,30.886076,28.216098,32.329694,24.506329,31.017174,28.190575,1651.611328,38.015478,0.672725,75.379104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.860764,59.536112,200.122369,155.494493,108.582262,110.577092,54.117488,14.177997,197.514617,5.883313,59.529398,50.316728,164.843598,201.594911,162.893468,198.117141,120.760443,196.586043,-0.065850,-1.827124,32.025740,-235.872597,183.301928,5.506496,38.079017,13.903598,21.203222,1103.809732,0.381562,416710.912231,0.939367,19.530509,3.288359,4.014935,0.072914,0.051773,118.502206,95.896247,32.000000,32.000000,32.000000,32.000000,830.219733,32.000000,69.935645,77.706006,104.390178,106.986017,30.035754,30.886076,28.216098,32.456018,24.506329,31.017174,28.176664,1677.246094,38.018471,0.673875,75.386212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.979551,59.561464,200.203583,150.332906,108.516511,110.542069,54.151383,14.178140,197.552187,5.894668,59.562515,50.310048,164.840262,201.471874,162.878115,198.127552,120.748836,196.605774,-0.066058,-1.824914,32.025740,-235.877029,183.129775,5.516040,38.105251,13.906158,50.470385,2625.772303,1.054555,416497.878651,0.939258,19.354964,3.315442,4.008328,0.072965,0.052801,118.796082,95.892771,32.000000,32.000000,32.000000,32.000000,1027.553132,32.000000,69.950206,77.864339,104.388331,106.986017,30.046599,30.886076,28.216098,32.370679,24.506329,31.017174,28.163457,1662.597656,37.978967,0.673288,75.378507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.854004,59.492022,199.961442,147.938879,108.529984,110.495106,54.362794,14.173573,197.575404,5.925244,59.539462,50.217116,164.837423,201.414797,162.912422,198.018679,120.795352,196.685440,-0.066383,-1.822534,32.025740,-235.876858,183.226041,5.489962,38.081289,13.905870,67.406341,3493.244478,1.208118,416334.268806,0.945225,19.412512,3.256262,4.013624,0.074025,0.051669,118.819542,95.856831,32.000000,32.000000,32.000000,32.000000,811.902168,32.000000,69.964903,77.750212,104.510678,106.986017,30.086178,30.886076,28.216098,32.355534,24.506329,31.017174,28.149183,1655.273437,38.022726,0.673778,75.412951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.833827,59.452341,200.028690,149.913666,108.486460,110.454321,54.379687,14.176142,197.510310,5.904751,59.304135,50.297167,164.861854,201.580624,162.885121,198.058244,120.803223,196.668910,-0.066637,-1.822489,32.025740,-235.878046,183.232851,5.477366,38.091512,13.926965,64.006115,3316.001796,0.506514,416165.593147,0.941929,19.315122,3.275107,4.005710,0.073794,0.052686,118.709639,95.823846,32.000000,32.000000,32.000000,32.000000,951.009149,32.000000,69.940110,77.602691,104.579310,106.986017,30.118123,30.886076,28.216098,32.367393,24.506329,31.017174,28.134148,1651.611328,38.018453,0.673108,75.455534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.848776,59.419825,199.940299,152.342875,108.435235,110.399491,54.374434,14.174001,197.466166,5.883424,59.570212,50.358052,164.833787,201.478369,162.884009,198.001343,120.771731,196.647507,-0.066818,-1.823619,32.025740,-235.873653,183.230384,5.477342,38.140393,13.949792,39.902621,2067.457855,0.379517,415896.089056,0.940292,19.375413,3.257809,4.010940,0.073260,0.052671,118.852009,95.810799,32.000000,32.000000,32.000000,32.000000,842.563996,32.000000,69.884932,77.586255,104.686021,106.986017,30.142779,30.886076,28.216098,32.344322,24.506329,31.017174,28.115178,1651.611328,37.970294,0.672805,75.447615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.819289,59.432501,199.908020,150.743791,108.334891,110.351962,54.304047,14.174144,197.452253,5.931466,59.516980,50.211839,164.862942,201.386577,162.879082,197.816994,120.836527,196.568314,-0.067377,-1.823591,32.025740,-235.873510,183.007163,5.453503,38.061005,13.895232,13.989832,725.788865,0.399725,415685.910586,0.939972,19.356605,3.243875,4.013914,0.073584,0.052377,119.011559,95.745725,32.000000,32.000000,32.000000,32.000000,706.246330,32.000000,69.894838,77.647066,104.810589,106.986017,30.158695,30.886076,28.216098,32.348020,24.506329,31.017174,28.100323,1669.921875,37.942834,0.672959,75.412098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.785067,59.524263,199.628687,151.173712,108.236650,110.308599,54.516651,14.178282,197.126575,5.940244,59.780555,50.106819,164.855481,201.182471,162.886990,197.750399,120.747519,196.312900,-0.066910,-1.824895,32.025740,-235.873619,183.083254,5.464747,38.050042,13.807189,19.138684,989.037832,0.640428,415487.020796,0.939205,19.308623,3.267520,4.010937,0.073854,0.052349,119.084083,95.851147,32.000000,32.000000,32.000000,32.000000,948.895498,32.000000,69.902753,77.627768,104.897406,106.986017,30.178287,30.886076,28.216098,32.331544,24.506329,31.017174,28.087343,1673.583984,37.939895,0.673020,75.451639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.857602,59.636694,199.524869,146.194054,108.206005,110.260628,54.649955,14.179139,197.086735,5.975640,59.808627,50.115797,164.893083,201.076179,162.885652,197.646135,120.794250,196.180715,-0.066844,-1.824953,32.025740,-235.871292,183.008568,5.467305,38.063421,13.887172,16.826668,867.437730,1.826681,415211.715728,0.940661,19.351809,3.173674,4.012663,0.073686,0.053205,119.201160,95.905631,32.000000,32.000000,32.000000,32.000000,442.708600,32.000000,69.893389,77.686751,104.915862,106.986017,30.185860,30.886076,28.216098,32.373416,24.506329,31.017174,28.079374,1673.583984,37.960990,0.673512,75.436595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.813532,59.540245,199.582560,150.623877,108.160627,110.221027,54.146430,14.177854,197.157854,5.994674,59.211898,50.434515,164.924557,201.140656,162.938968,197.592208,120.734682,196.231505,-0.066608,-1.826137,32.025740,-235.872413,183.048237,5.464374,38.045986,13.878950,27.170348,1413.693864,1.334545,415390.407563,0.937561,19.478995,3.168934,4.009811,0.074167,0.052141,119.421274,95.861307,32.000000,32.000000,32.000000,32.000000,-68.579247,32.000000,69.887608,77.731601,104.956495,106.986017,30.204678,30.886076,28.216098,32.386702,24.506329,31.017174,28.067612,1673.583984,37.945214,0.673208,75.452022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.878945,59.285629,199.834458,145.612001,108.014424,110.189768,54.349246,14.176998,197.083614,6.021680,59.238492,50.217779,164.853172,201.067168,162.927833,197.637964,120.804294,196.233423,-0.066663,-1.825595,32.025740,-235.872453,182.956011,5.443453,38.021212,13.825472,62.790361,3254.838542,1.515247,415208.593885,0.933651,19.516363,3.073648,4.001895,0.073325,0.052371,119.285001,95.855553,32.000000,32.000000,32.000000,32.000000,779.336039,32.000000,69.841678,77.728857,104.945617,106.986017,30.214033,30.886076,28.216098,32.430117,24.506329,31.017174,28.039655,1658.935547,37.889554,0.671651,75.373649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.688898,59.485133,199.402218,149.891307,107.903782,110.143279,54.217274,14.178996,196.856309,5.997887,59.747352,50.134822,164.822355,200.888568,162.869923,197.392234,120.849519,195.977991,-0.066304,-1.830832,32.025740,-235.875029,182.864682,5.435084,38.008338,13.878031,26.272079,1365.170048,0.938719,415085.941606,0.942670,19.465512,3.151875,4.006593,0.073057,0.052111,119.466855,95.831577,32.000000,32.000000,32.000000,32.000000,486.417697,32.000000,69.899650,77.912510,104.835375,106.986017,30.201158,30.886076,28.216098,32.388108,24.506329,31.017174,28.022397,1658.935547,37.864510,0.672162,75.377825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.796930,59.558433,199.460810,149.701262,107.849500,110.092677,54.139876,14.178711,196.870733,5.980395,59.458631,50.269198,164.870911,200.839207,162.886694,197.484195,120.791157,195.991744,-0.066063,-1.832269,32.025740,-235.872537,182.790160,5.444622,38.027757,13.805512,21.555394,1121.679282,0.405685,414403.051455,0.936897,19.143228,3.082969,4.006389,0.073476,0.051865,118.933507,95.729683,32.000000,32.000000,32.000000,32.000000,593.103570,32.000000,69.902011,78.054199,104.807069,106.986017,30.202243,30.886076,28.216098,32.395657,24.506329,31.017174,28.015355,1673.583984,37.940562,0.672299,75.449005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.762700,59.346527,199.466406,143.297753,107.737588,110.045374,54.629703,14.176570,196.874313,5.996306,59.352830,50.087564,164.857629,200.881562,162.900402,197.458096,120.824638,196.088690,-0.066304,-1.832231,32.025740,-235.874678,182.854914,5.460877,38.064503,13.855168,21.857466,1127.199955,0.971471,414568.579988,0.943231,19.539517,2.943866,4.013013,0.073357,0.052170,119.115044,95.843448,32.000000,32.000000,32.000000,32.000000,444.797947,32.000000,69.898909,77.989882,104.646174,106.986017,30.241814,30.886076,28.216098,32.363379,24.506329,31.017174,27.990796,1677.246094,37.860597,0.674050,75.455048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.635093,59.524814,199.164172,151.730029,107.566266,109.981620,54.123544,14.174001,196.641788,6.012950,59.938293,50.024568,164.836928,200.609732,162.879652,197.154669,120.859615,195.748377,-0.066556,-1.832268,32.025740,-235.879534,182.456033,5.446975,37.903581,13.803457,13.435363,699.347744,1.181754,414516.981439,0.942077,19.500884,3.007286,4.005484,0.073806,0.052773,119.257233,95.884241,32.000000,32.000000,32.000000,32.000000,344.855216,32.000000,69.912898,78.053474,104.535431,106.986017,30.195278,30.886076,28.216098,32.422242,24.506329,31.017174,27.978813,1677.246094,37.819271,0.671397,75.378831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.659162,59.698146,199.223800,155.287205,107.404008,109.916070,54.364709,14.175571,196.577165,5.984126,59.919502,49.990889,164.885442,200.612283,162.866359,196.997335,120.841185,195.707667,-0.066847,-1.832237,32.025740,-235.872573,182.627125,5.439684,37.883099,13.825292,64.451058,3339.973142,1.164922,413996.525738,0.933409,19.324423,3.009443,4.008352,0.073668,0.052693,118.740627,95.895897,32.000000,32.000000,32.000000,32.000000,317.534149,32.000000,69.918119,78.160574,104.489944,106.986017,30.168775,30.886076,28.216098,32.460308,24.506329,31.017174,27.975145,1662.597656,37.778468,0.672526,75.369839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.635014,59.670864,199.053386,152.287236,107.304699,109.848912,54.215040,14.173430,196.506544,6.000642,59.769544,50.052911,164.914446,200.459481,162.918701,197.126718,120.732870,195.720055,-0.066957,-1.832012,32.025740,-235.879614,182.311230,5.415522,37.921125,13.846243,14.363899,746.418751,1.897237,414035.179639,0.944701,19.635014,2.849305,4.012568,0.073588,0.052153,119.012096,95.873539,32.000000,32.000000,32.000000,32.000000,570.144581,32.000000,69.962301,78.322267,104.469794,106.986017,30.152366,30.886076,28.216098,32.480756,24.506329,31.017174,27.965129,1666.259766,37.781894,0.673997,75.379615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.694991,59.536663,199.211614,152.579420,107.316942,109.806154,54.584523,14.177712,196.663476,5.983538,59.407516,49.954532,164.898736,200.558641,162.941230,197.166692,120.781957,195.753066,-0.066627,-1.832014,32.025740,-235.873863,182.294790,5.426096,37.870856,13.805693,22.638793,1168.459727,0.395376,414053.011590,0.939881,19.783371,2.852752,4.011824,0.074615,0.051924,118.991022,95.876484,32.000000,32.000000,32.000000,32.000000,338.966234,32.000000,69.955677,78.473069,104.410889,106.986017,30.137768,30.886076,28.216098,32.558988,24.506329,31.017174,27.949110,1673.583984,37.810977,0.674522,75.367018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.669521,59.414314,199.140497,145.286924,107.315956,109.760285,54.157584,14.177569,196.616917,5.981912,59.390371,49.987851,164.887225,200.597759,162.950332,197.189529,120.760772,195.910451,-0.066653,-1.832418,32.025740,-235.874659,182.339189,5.431404,37.889716,13.841699,13.918587,724.045494,1.772504,414009.823358,0.942335,19.781148,2.965626,4.010342,0.074480,0.052538,118.742475,95.797518,32.000000,32.000000,32.000000,32.000000,258.051845,32.000000,69.962006,78.349916,104.394502,106.986017,30.133356,30.886076,28.216098,32.589128,24.506329,31.017174,27.928375,1669.921875,37.731301,0.673870,75.377825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.533953,59.344598,199.270237,152.837784,107.281985,109.726027,54.555873,14.176998,196.550971,5.960019,59.432400,49.911260,164.873801,200.613710,162.932373,197.107958,120.792779,195.902534,-0.066412,-1.832818,32.025740,-235.870329,182.111502,5.423778,37.839537,13.833063,39.416838,2035.496059,1.123202,413505.418997,0.934019,19.584729,2.928689,4.008686,0.073212,0.051778,118.873105,95.759544,32.000000,32.000000,32.000000,32.000000,415.532973,32.000000,69.916004,78.069292,104.406752,106.986017,30.127808,30.886076,28.216098,32.666254,24.506329,31.017174,27.907228,1666.259766,37.772572,0.672501,75.375507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.512949,59.427265,198.987532,151.560053,107.280224,109.716569,54.174881,14.177141,196.528069,5.986991,59.522900,49.894996,164.858212,200.494272,162.909617,196.983259,120.751993,195.696014,-0.066081,-1.832082,32.025740,-235.874597,182.011628,5.438045,37.853601,13.838472,44.667466,2322.861654,1.825829,413228.439155,0.941213,19.488795,3.007777,4.009310,0.073699,0.052258,118.808669,95.769562,32.000000,32.000000,32.000000,32.000000,338.336616,32.000000,69.912835,77.868017,104.338892,106.986017,30.138710,30.886076,28.216098,32.678005,24.506329,31.017174,27.891537,1666.259766,37.737918,0.673525,75.445553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.519287,59.487062,198.932681,156.690804,107.205974,109.690202,54.611469,14.175856,196.536264,5.983911,59.697984,49.909955,164.864420,200.411850,162.867428,197.027935,120.787107,195.651634,-0.065814,-1.833537,32.025740,-235.877188,181.848980,5.445038,37.806091,13.817214,30.394498,1567.982166,0.646238,413044.070600,0.936688,19.559848,2.972857,4.022902,0.074089,0.051832,118.779081,95.858018,32.000000,32.000000,32.000000,32.000000,463.488794,32.000000,69.966192,77.811108,104.445249,106.986017,30.080286,30.886076,28.216098,32.673893,24.506329,31.017174,27.876837,1673.583984,37.737936,0.674369,75.454008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.477198,59.428918,198.998778,149.636424,107.159189,109.669088,54.249810,14.179995,196.330713,5.968507,59.575113,49.753118,164.899292,200.438072,162.939161,196.943250,120.758705,195.507061,-0.065465,-1.834311,32.025740,-235.871253,181.895539,5.449640,37.813556,13.809389,17.467193,907.099412,0.569992,413224.860750,0.943840,19.664351,2.937655,4.018899,0.073332,0.052304,119.264836,95.873117,32.000000,32.000000,32.000000,32.000000,712.040734,32.000000,70.008992,77.849814,104.452625,106.986017,30.065338,30.886076,28.216098,32.777291,24.506329,31.017174,27.859585,1677.246094,37.680708,0.674655,75.446610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.447212,59.590674,198.784664,157.818510,107.129016,109.657528,54.598888,14.177426,196.335989,5.972094,59.743215,49.733169,164.901518,200.298419,162.900112,196.813069,120.723814,195.372104,-0.065040,-1.834371,32.025740,-235.875945,181.817918,5.467561,37.788295,13.816295,19.449109,1003.565921,0.837339,413130.717252,0.936086,19.717558,2.886204,4.017277,0.072845,0.051910,119.459825,95.693466,32.000000,32.000000,32.000000,32.000000,398.600045,32.000000,70.057930,77.800455,104.451400,106.986017,30.051308,30.886076,28.216098,32.912008,24.506329,31.017174,27.849580,1673.583984,37.685900,0.674401,75.448093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.417201,59.476590,198.945771,154.275767,107.201931,109.641366,54.198052,14.175571,196.346555,5.988786,59.473105,49.723679,164.892396,200.367069,162.928121,196.873960,120.717782,195.482395,-0.065066,-1.836747,32.025740,-235.879597,181.941368,5.494370,37.745599,13.795686,23.202378,1206.087477,1.457948,413059.870746,0.942881,19.703189,2.861366,4.022030,0.074799,0.052263,119.443190,95.638929,32.000000,32.000000,32.000000,32.000000,416.565421,32.000000,70.060683,77.649399,104.378649,106.986017,30.013952,30.886076,28.216098,32.985633,24.506329,31.017174,27.832304,1680.908203,37.731950,0.675843,75.448502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.411403,59.394198,198.966470,155.360497,107.121061,109.603737,54.575102,14.183420,196.321226,5.979894,59.229147,49.557232,164.924496,200.394712,162.982062,196.866163,120.690542,195.481592,-0.065132,-1.836764,32.025740,-235.868645,181.705947,5.505315,37.736530,13.763483,16.305487,841.723013,1.309534,413341.281003,0.937780,19.896147,2.846529,4.020139,0.073327,0.051603,119.366075,95.687451,32.000000,32.000000,32.000000,32.000000,482.120549,32.000000,70.057673,77.660396,104.349715,106.986017,29.993693,30.886076,28.216098,33.122515,24.506329,31.017174,27.812324,1669.921875,37.659540,0.675830,75.447769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.311556,59.419825,198.780317,147.895853,106.896726,109.553502,54.144905,14.177997,196.283933,6.013679,59.541520,49.533454,164.916587,200.237155,162.975260,196.750730,120.710322,195.436828,-0.064814,-1.836705,32.025740,-235.873904,181.728262,5.496959,37.736566,13.768424,13.248009,689.323362,1.098401,413158.126592,0.944921,19.813308,2.893202,4.025841,0.075468,0.052078,119.394520,95.754106,32.000000,32.000000,32.000000,32.000000,515.440732,32.000000,69.982932,77.474453,104.375440,106.986017,29.969108,30.886076,28.216098,33.271156,24.506329,31.017174,27.793416,1662.597656,37.661343,0.675436,75.445416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.253431,59.487062,198.939710,155.028735,106.754788,109.492571,54.628987,14.176427,196.258665,6.050842,59.591994,49.638931,164.936006,200.028323,162.952696,196.672234,120.692290,195.237084,-0.065179,-1.835981,32.025740,-235.874821,181.640381,5.494045,37.668826,13.747545,31.990273,1649.775305,1.562358,412961.442155,0.937987,19.736953,2.920145,4.026732,0.074315,0.052248,119.213607,95.728318,32.000000,32.000000,32.000000,32.000000,455.822376,32.000000,70.032671,77.518409,104.286872,106.986017,29.903235,30.886076,28.216098,33.354455,24.506329,31.017174,27.778760,1655.273437,37.622325,0.676456,75.451229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.170063,59.468599,198.527051,150.974681,106.591383,109.431589,54.426657,14.178140,195.919610,6.044478,59.689758,49.405596,164.919881,199.922396,162.921521,196.560840,120.677141,195.152769,-0.065113,-1.836018,32.025740,-235.869841,181.551377,5.479692,37.596145,13.762672,55.074467,2850.812396,1.924302,412848.665323,0.947172,19.866645,2.883873,4.031110,0.072715,0.051705,119.091675,95.756643,32.000000,32.000000,32.000000,32.000000,341.907339,32.000000,69.973719,77.660672,104.329687,106.986017,29.849627,30.886076,28.216098,33.423904,24.506329,31.017174,27.761190,1655.273437,37.498096,0.676905,75.450334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.109635,59.680785,198.470964,160.805584,106.400559,109.362486,54.360924,14.174144,195.791075,6.049634,59.931356,49.622678,164.967996,199.678421,162.953992,196.286300,120.674087,194.973616,-0.064898,-1.834993,32.025740,-235.876287,181.261690,5.483680,37.641455,13.732778,45.964595,2382.136255,0.797893,412795.964699,0.939641,19.994536,2.828279,4.039104,0.073221,0.051478,119.052112,95.800625,32.000000,32.000000,32.000000,32.000000,423.457993,32.000000,69.983067,77.962259,104.401169,106.986017,29.788654,30.886076,28.216098,33.582504,24.506329,31.017174,27.755532,1651.611328,37.572832,0.678448,75.447496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.136707,59.705586,198.234085,157.284572,106.225400,109.313457,54.532909,14.173430,195.658958,6.060319,60.001898,49.611406,164.992948,199.584137,162.954988,196.160093,120.700393,194.739468,-0.064830,-1.834557,32.025740,-235.876021,181.193429,5.474743,37.554242,13.746084,20.513905,1059.789624,0.463170,412638.480166,0.944317,20.063165,2.812332,4.037559,0.073825,0.051626,118.752631,95.843373,32.000000,32.000000,32.000000,32.000000,713.665471,32.000000,69.960516,78.186945,104.426357,106.986017,29.722204,30.886076,28.216098,33.662229,24.506329,31.017174,27.747415,1662.597656,37.484483,0.680270,75.374450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.341580,59.485408,198.389655,147.371462,106.202217,109.298250,54.341003,14.177284,195.793071,6.100080,59.459422,49.653432,164.955002,199.807521,162.987123,196.331162,120.664196,194.866568,-0.064429,-1.835453,32.025740,-235.876578,181.212456,5.470600,37.560661,13.718353,13.791987,715.038079,0.555437,412730.248654,0.946669,20.338549,2.749281,4.041385,0.073973,0.052774,118.804302,95.814620,32.000000,32.000000,32.000000,32.000000,404.506255,32.000000,69.953725,78.072128,104.406654,106.986017,29.666592,30.886076,28.216098,33.763145,24.506329,31.017174,27.733633,1662.597656,37.491929,0.679492,75.370708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.309949,59.686847,198.489249,150.436603,106.186393,109.302151,54.122939,14.179710,195.668669,6.084794,59.925310,49.692081,164.873218,199.699527,162.926910,196.169143,120.599848,194.964979,-0.064801,-1.833119,32.025740,-235.873009,181.164139,5.475169,37.553359,13.738962,22.793436,1186.474557,1.242417,412497.802461,0.942752,20.335029,2.636507,4.034338,0.072881,0.052053,118.559961,95.760553,32.000000,32.000000,32.000000,32.000000,363.622204,32.000000,69.953121,77.746761,104.368662,106.986017,29.608844,30.886076,28.216098,33.866639,24.506329,31.017174,27.719848,1673.583984,37.501630,0.679930,75.378788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.312303,59.775582,198.298217,151.646438,106.220662,109.317491,54.153007,14.168293,195.729492,6.074415,59.777136,49.924484,164.893148,199.659483,162.945011,196.226992,120.587606,194.795546,-0.064809,-1.833083,32.025740,-235.885405,181.140976,5.454762,37.608929,13.700666,21.649983,1126.328270,1.840848,412039.168105,0.941090,19.900919,2.719650,4.020740,0.073174,0.051731,118.823346,95.707288,32.000000,32.000000,32.000000,32.000000,259.511516,32.000000,69.909646,77.761660,104.222958,106.986017,29.534322,30.886076,28.216098,33.987130,24.506329,31.017174,27.714592,1677.246094,37.536879,0.677184,75.375524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.306344,59.571660,198.604030,148.684342,106.393093,109.358521,54.621057,14.179424,195.848001,6.085519,59.588584,49.839776,164.882182,199.731959,163.000440,196.342755,120.588405,194.855323,-0.064778,-1.833074,32.025740,-235.868883,181.321629,5.450092,37.610768,13.769668,16.513568,851.747394,1.115595,412501.565133,0.946085,20.135343,2.820332,4.025339,0.072551,0.052050,118.788418,95.711332,32.000000,32.000000,32.000000,32.000000,277.675500,32.000000,69.930274,77.969978,104.195446,106.986017,29.489614,30.886076,28.216098,34.058455,24.506329,31.017174,27.701535,1673.583984,37.520147,0.678057,75.367768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.356167,59.656259,198.218019,151.572913,106.599550,109.416461,54.642083,14.177854,195.739380,6.065050,60.001656,49.782166,164.798520,199.719920,162.895195,196.253503,120.470185,194.801352,-0.064835,-1.833129,32.025740,-235.875517,181.151842,5.442351,37.548473,13.689667,18.605075,959.255250,1.174113,412705.691383,0.945864,20.221623,2.770010,4.021273,0.073159,0.051937,118.683687,95.740039,32.000000,32.000000,32.000000,32.000000,482.346052,32.000000,69.917221,77.728870,104.221887,106.986017,29.453194,30.886076,28.216098,34.117904,24.506329,31.017174,27.688447,1673.583984,37.541693,0.677188,75.381235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.372374,59.861011,198.158284,146.889856,106.704271,109.460767,54.336400,14.174144,195.541343,6.001419,60.324176,49.748567,164.828650,199.546081,162.881111,196.163903,120.497430,194.613833,-0.064846,-1.833194,32.025740,-235.875307,181.238522,5.448413,37.539079,13.737574,51.194822,2654.392637,1.540858,412576.169702,0.937730,20.023916,2.791288,4.027961,0.073837,0.051821,118.697640,95.757169,32.000000,32.000000,32.000000,32.000000,428.541324,32.000000,69.908702,77.495889,104.280743,106.986017,29.362077,30.886076,28.216098,34.208793,24.506329,31.017174,27.688579,1669.921875,37.463423,0.678171,75.371612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.296577,60.069628,198.088788,152.903775,106.736851,109.516476,54.330437,14.170148,195.580494,5.970907,60.448688,49.705424,164.839814,199.531779,162.874663,195.980468,120.469105,194.657993,-0.065271,-1.833071,32.025740,-235.886327,181.152294,5.450805,37.552638,13.695184,66.828295,3465.350547,1.365572,413120.688480,0.937036,20.056564,2.889577,4.016074,0.072480,0.051309,119.080692,95.797328,32.000000,32.000000,32.000000,32.000000,570.487845,32.000000,69.876257,77.404501,104.328098,106.986017,29.307544,30.886076,28.216098,34.249957,24.506329,31.017174,27.695283,1662.597656,37.462756,0.676756,75.371100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.407631,60.250692,198.051900,146.157185,106.823978,109.563730,54.358338,14.175714,195.415431,5.936774,60.475864,49.945549,164.866763,199.476655,162.864898,195.924265,120.533053,194.615240,-0.065308,-1.833806,32.025740,-235.880435,181.132080,5.441023,37.612805,13.700846,63.549303,3293.628539,0.496520,413503.631009,0.942859,20.244426,2.793044,4.013546,0.072704,0.053008,118.949274,95.813519,32.000000,32.000000,32.000000,32.000000,777.928695,32.000000,69.903224,77.515549,104.401575,106.986017,29.190048,30.886076,28.216098,34.358528,24.506329,31.017174,27.705658,1651.611328,37.457870,0.678509,75.373623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.446193,60.071006,198.310535,146.580911,107.066168,109.608941,54.317303,14.176285,195.606570,5.871634,60.003362,50.105146,164.847907,199.609075,162.919553,196.094007,120.512538,194.734160,-0.065601,-1.833574,32.025740,-235.874473,181.310005,5.425924,37.607919,13.721058,55.151480,2860.546216,0.381203,414132.345985,0.945556,20.532074,2.837690,4.018307,0.073032,0.052741,119.344359,95.751756,32.000000,32.000000,32.000000,32.000000,445.282739,32.000000,69.915937,77.507995,104.408213,106.986017,29.145486,30.886076,28.216098,34.420350,24.506329,31.017174,27.709190,1651.611328,37.557668,0.680012,75.373691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.556927,59.796801,198.418693,146.203830,107.143352,109.682182,54.268716,14.180423,195.849000,5.843406,59.701422,50.021081,164.776183,199.790049,162.905831,196.226410,120.488282,194.898601,-0.065391,-1.833595,32.025740,-235.873929,181.516786,5.413816,37.583542,13.745381,15.041368,780.850321,0.400414,414340.900373,0.943597,20.597377,2.757940,4.008529,0.073378,0.052102,119.528804,95.705476,32.000000,32.000000,32.000000,32.000000,345.950042,32.000000,69.965499,77.519691,104.395886,106.986017,29.087628,30.886076,28.216098,34.449145,24.506329,31.017174,27.698837,1658.935547,37.516703,0.679323,75.366549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.466901,59.975653,198.296909,144.060786,107.245405,109.763543,54.127678,14.174001,195.673421,5.836163,60.190013,50.104162,164.726376,199.717539,162.843526,196.240523,120.513176,194.830148,-0.065003,-1.833652,32.025740,-235.876430,181.461580,5.431752,37.609578,13.746228,17.888424,931.070758,0.461457,414270.736314,0.943443,20.377539,2.822401,4.010633,0.072472,0.052072,119.207649,95.742342,32.000000,32.000000,32.000000,32.000000,424.236677,32.000000,69.989559,77.300028,104.351822,106.986017,29.044589,30.886076,28.216098,34.449984,24.506329,31.017174,27.696106,1669.921875,37.537871,0.677626,75.375805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.468883,60.055849,198.148780,153.518979,107.133549,109.813472,54.260968,14.175000,195.626533,5.799066,60.569491,49.836977,164.749490,199.619732,162.808520,196.062246,120.509800,194.772870,-0.064904,-1.834143,32.025740,-235.876738,181.450342,5.442005,37.624435,13.793378,23.002665,1194.319725,1.689146,414122.007001,0.941916,19.988175,2.907393,4.003854,0.074820,0.052233,119.021366,95.847208,32.000000,32.000000,32.000000,32.000000,682.528846,32.000000,69.990691,77.006954,104.284161,106.986017,28.959936,30.886076,28.216098,34.492296,24.506329,31.017174,27.699087,1677.246094,37.581937,0.677220,75.370299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.609768,60.295064,198.579391,151.940548,107.217568,109.860752,54.452340,14.177569,195.683036,5.815370,60.457078,50.224685,164.769552,199.690516,162.806486,196.207421,120.439768,194.706387,-0.065166,-1.834081,32.025740,-235.878743,181.423379,5.448028,37.621315,13.793198,13.797781,713.875832,1.423730,414703.322739,0.947409,20.260637,2.857220,4.008679,0.072843,0.052314,119.068184,95.798991,32.000000,32.000000,32.000000,32.000000,734.430978,32.000000,69.969354,76.863144,104.157405,106.986017,28.886735,30.886076,28.216098,34.574680,24.506329,31.017174,27.715863,1666.259766,37.583127,0.678469,75.403575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.609757,60.052541,198.455978,153.199344,107.299959,109.934620,54.574925,14.175714,195.903455,5.851763,59.919346,50.154769,164.763915,199.882182,162.886029,196.469265,120.254506,195.052725,-0.065279,-1.834058,32.025740,-235.875861,181.524151,5.435813,37.663831,13.770858,12.247201,632.227974,1.107308,415010.598572,0.945670,20.338770,2.839441,4.005524,0.073050,0.052121,119.392051,95.759224,32.000000,32.000000,32.000000,32.000000,654.182272,32.000000,69.947338,77.163539,104.077310,106.986017,28.853482,30.886076,28.216098,34.514101,24.506329,31.017174,27.712786,1662.597656,37.557289,0.677747,75.370060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.640189,60.019747,198.569633,145.478784,107.384623,110.025355,54.585455,14.175286,195.847786,5.841380,60.380646,50.177569,164.698919,199.955040,162.820884,196.471607,120.311086,194.936232,-0.065502,-1.834078,32.025740,-235.876289,181.501207,5.431216,37.657791,13.821956,12.269268,633.244940,1.846401,415559.718773,0.940406,20.431553,2.884909,4.002828,0.073630,0.052059,119.818217,95.781927,32.000000,32.000000,32.000000,32.000000,643.455924,32.000000,69.928838,77.081826,104.111772,106.986017,28.799365,30.886076,28.216098,34.620015,24.506329,31.017174,27.711127,1662.597656,37.617186,0.677863,75.391574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.593623,60.259236,198.465973,146.768343,107.485454,110.100994,54.579981,14.177284,195.797974,5.878177,60.593152,50.169333,164.728098,199.846291,162.791582,196.346482,120.349836,195.011525,-0.066029,-1.831711,32.025740,-235.871677,181.582500,5.445880,37.652183,13.779837,10.866383,560.895059,2.079190,415892.609699,0.938323,20.189042,3.198058,4.000342,0.072704,0.051835,119.004792,95.812887,32.000000,32.000000,32.000000,32.000000,614.945537,32.000000,69.910133,77.000727,104.087383,106.986017,28.769840,30.886076,28.216098,34.650601,24.506329,31.017174,27.722131,1658.935547,37.568288,0.678011,75.440490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.652787,60.233054,198.746168,148.325849,107.487237,110.140839,54.481693,14.180138,196.014277,5.909115,60.232554,50.331214,164.760142,200.061642,162.828581,196.565608,120.390151,195.105631,-0.066241,-1.831694,32.025740,-235.870784,181.728281,5.456929,37.716264,13.825436,12.052090,623.220559,2.076689,416042.102962,0.938203,20.124659,3.098481,4.000179,0.072932,0.051889,118.875197,95.816864,32.000000,32.000000,32.000000,32.000000,251.994979,32.000000,69.866385,77.068044,104.139602,106.986017,28.711188,30.886076,28.216098,34.584589,24.506329,31.017174,27.734474,1658.935547,37.610822,0.677336,75.445826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.756232,60.092777,198.753958,148.897269,107.612255,110.180821,54.501019,14.175143,196.194947,5.929557,60.203198,50.215274,164.734034,200.210254,162.852702,196.676165,120.446025,195.276120,-0.066627,-1.831676,32.025740,-235.874145,181.841903,5.460824,37.711089,13.827852,15.083271,779.688074,2.349105,416627.570430,0.940506,20.412490,3.087524,4.001845,0.073733,0.052637,118.759605,95.815087,32.000000,32.000000,32.000000,32.000000,279.930618,32.000000,69.878948,77.015071,104.136645,106.986017,28.683046,30.886076,28.216098,34.582420,24.506329,31.017174,27.732716,1655.273437,37.645404,0.679463,75.374689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.778586,60.193644,198.727489,148.282541,107.603413,110.230187,54.379623,14.179424,196.150524,5.970759,60.527894,50.259028,164.701491,200.074015,162.802070,196.609225,120.425235,195.106387,-0.067196,-1.831932,32.025740,-235.870844,182.037080,5.459108,37.685035,13.787500,19.087775,988.892551,2.118551,416608.761083,0.941245,20.324895,3.081934,4.002719,0.073365,0.052736,118.758013,95.843256,32.000000,32.000000,32.000000,32.000000,292.070664,32.000000,69.909695,76.973131,104.191282,106.986017,28.650594,30.886076,28.216098,34.627643,24.506329,31.017174,27.740326,1651.611328,37.652292,0.678873,75.374484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.806408,60.246007,198.955978,149.788738,107.690359,110.294163,54.298653,14.180566,196.244498,5.984916,60.364291,50.422932,164.725571,200.216331,162.778915,196.649318,120.353318,195.298357,-0.067295,-1.832410,32.025740,-235.871499,181.795115,5.470188,37.719166,13.803962,26.227511,1360.811621,1.689692,416360.289979,0.938754,20.077374,3.088938,3.994554,0.074866,0.051963,119.120540,95.914726,32.000000,32.000000,32.000000,32.000000,614.091223,32.000000,69.916462,77.060502,104.203841,106.986017,28.627260,30.886076,28.216098,34.482241,24.506329,31.017174,27.750925,1662.597656,37.656511,0.677004,75.372677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.886631,60.237188,198.919200,144.958794,107.651144,110.353575,54.186873,14.176570,196.279237,5.983516,60.328064,50.437454,164.727620,200.275970,162.790352,196.834378,120.389408,195.334355,-0.067151,-1.832444,32.025740,-235.872718,182.319754,5.465728,37.752126,13.769433,17.072493,887.631773,1.335533,416712.677303,0.941058,20.155089,3.047129,3.992228,0.073895,0.051987,119.145696,95.910335,32.000000,32.000000,32.000000,32.000000,337.795866,32.000000,69.897984,77.138467,104.195101,106.986017,28.590963,30.886076,28.216098,34.456899,24.506329,31.017174,27.758330,1669.921875,37.649226,0.677046,75.378601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.845927,60.201636,198.880557,149.966488,107.878484,110.383293,54.792200,14.178282,196.349266,5.994851,60.344801,50.359572,164.717204,200.393664,162.804683,196.931596,120.385940,195.409199,-0.067337,-1.833005,32.025740,-235.873946,182.119639,5.475677,37.806361,13.836272,18.562947,954.460981,0.973018,417163.498627,0.942560,20.178648,3.189841,3.994586,0.074261,0.052681,119.216791,95.929321,32.000000,32.000000,32.000000,32.000000,352.572660,32.000000,69.884780,77.266500,104.264578,106.986017,28.582005,30.886076,28.216098,34.507952,24.506329,31.017174,27.764240,1673.583984,37.694104,0.677701,75.376325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.828501,60.181518,199.004770,154.200252,108.018999,110.436777,54.597983,14.175856,196.468928,6.033901,60.179380,50.450548,164.691455,200.434915,162.772869,196.982464,120.375832,195.577197,-0.066818,-1.833476,32.025740,-235.874248,182.518583,5.477600,37.794281,13.769866,60.512813,3122.487654,1.493248,417233.714197,0.943321,20.086840,3.167023,3.987425,0.073643,0.051864,119.433870,95.894772,32.000000,32.000000,32.000000,32.000000,597.400129,32.000000,69.785687,77.202826,104.291786,106.986017,28.551194,30.886076,28.216098,34.406056,24.506329,31.017174,27.770595,1658.935547,37.711071,0.677131,75.371970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.964073,60.235535,199.088539,150.718634,108.143306,110.503786,54.306601,14.175571,196.411276,6.051092,60.642224,50.359785,164.686416,200.365597,162.770446,196.852773,120.413225,195.579197,-0.066315,-1.833578,32.025740,-235.876984,182.563982,5.481483,37.801547,13.812652,57.235366,2969.216319,1.374370,417337.447046,0.933901,20.093383,3.198074,3.989906,0.074380,0.051593,119.446199,95.988765,32.000000,32.000000,32.000000,32.000000,418.812667,32.000000,69.814551,77.325650,104.327059,106.986017,28.519628,30.886076,28.216098,34.394538,24.506329,31.017174,27.778065,1651.611328,37.731445,0.676826,75.370274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.943955,60.412470,199.016201,153.243807,108.109017,110.533597,54.447332,14.178568,196.433722,6.043942,60.606912,50.391533,164.701530,200.354853,162.793102,196.904501,120.334951,195.483759,-0.066317,-1.833554,32.025740,-235.877254,182.565021,5.459722,37.826916,13.797525,17.783486,920.174692,0.422103,417550.526039,0.937987,20.091294,3.270070,3.993794,0.073509,0.052932,119.173968,95.998533,32.000000,32.000000,32.000000,32.000000,295.409377,32.000000,69.776517,77.519949,104.257352,106.986017,28.508796,30.886076,28.216098,34.286249,24.506329,31.017174,27.796345,1666.259766,37.761898,0.677324,75.372140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.004602,60.532083,198.792526,146.595436,108.163648,110.547716,54.185387,14.176142,196.328984,6.023202,60.880554,50.321370,164.730812,200.291900,162.777788,196.758491,120.330549,195.348455,-0.066207,-1.833274,32.025740,-235.873636,182.573853,5.467588,37.848697,13.813680,14.599139,759.058188,0.445684,417690.357647,0.940913,20.005173,3.233413,3.984634,0.073171,0.052279,119.068690,96.008505,32.000000,32.000000,32.000000,32.000000,278.248990,32.000000,69.779090,77.879420,104.201805,106.986017,28.482187,30.886076,28.216098,34.335625,24.506329,31.017174,27.815975,1673.583984,37.782507,0.676064,75.371467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
