OSU 80 Ton Compressor Load Stand
49.923693,60.438101,199.028470,153.669154,108.107967,110.567876,54.608423,14.177854,196.354559,5.999263,60.621742,50.516708,164.785696,200.350867,162.808032,196.918292,120.321857,195.394243,-0.066013,-1.832239,32.025740,-235.874047,182.449933,5.453614,37.876085,13.844133,40.724837,2101.017739,1.435676,418236.863079,0.939590,20.202886,3.276535,3.984791,0.073450,0.053122,118.595915,95.984677,32.000000,32.000000,32.000000,32.000000,583.106128,32.000000,69.762729,78.091767,104.216894,106.986017,28.440450,30.886076,28.216098,34.203909,24.506329,31.017174,27.834455,1666.259766,37.814493,0.676113,75.373163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.083982,60.315734,199.029262,147.117245,108.197749,110.603777,54.332512,14.176713,196.550849,5.978326,60.380418,50.418916,164.786608,200.482884,162.856985,196.947953,120.210539,195.553240,-0.066084,-1.832216,32.025740,-235.871922,182.641319,5.437291,37.867719,13.820099,55.948627,2901.079583,1.746358,418418.082325,0.943293,20.259886,3.231079,3.975485,0.073779,0.051855,118.747085,96.018084,32.000000,32.000000,32.000000,32.000000,566.456157,32.000000,69.682385,78.120717,104.224862,106.986017,28.444117,30.886076,28.216098,34.192296,24.506329,31.017174,27.842492,1658.935547,37.811176,0.674792,75.376624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.988203,60.353766,199.275556,151.346193,108.228224,110.646587,54.631888,14.181137,196.565897,5.961337,60.423391,50.574407,164.746742,200.503339,162.823405,197.021317,120.319923,195.669484,-0.065790,-1.831548,32.025740,-235.873215,182.628938,5.438115,37.922856,13.892094,58.009235,2991.444295,0.627413,418446.101794,0.937590,20.249449,3.256646,3.986654,0.074443,0.052441,119.278223,96.053151,32.000000,32.000000,32.000000,32.000000,729.998196,32.000000,69.640263,78.058048,104.168646,106.986017,28.407998,30.886076,28.216098,34.091412,24.506329,31.017174,27.856559,1658.935547,37.803783,0.675701,75.375550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.011816,60.301678,199.319974,146.101045,108.223195,110.678000,54.376797,14.175856,196.591670,5.970372,60.307971,50.537614,164.748607,200.640542,162.794499,197.144953,120.363074,195.574095,-0.065748,-1.831340,32.025740,-235.875882,182.527557,5.437266,37.922135,13.870999,66.840453,3463.026053,0.455394,418514.498101,0.939037,19.961669,3.426539,3.973911,0.073091,0.052603,119.459547,96.018569,32.000000,32.000000,32.000000,32.000000,554.677500,32.000000,69.648557,78.094621,104.066946,106.986017,28.404900,30.886076,28.216098,33.998747,24.506329,31.017174,27.864836,1655.273437,37.853980,0.673839,75.374953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.141502,60.323450,199.236305,153.910785,108.204090,110.706918,54.393513,14.176570,196.577837,5.920176,60.432223,50.479525,164.744583,200.534925,162.817489,197.121709,120.379565,195.682548,-0.065743,-1.830860,32.025740,-235.872554,182.412428,5.435770,37.913877,13.886992,42.974021,2225.814021,0.440570,418580.184320,0.936316,20.098493,3.359959,3.986452,0.074953,0.051409,119.345399,96.073358,32.000000,32.000000,32.000000,32.000000,336.700964,32.000000,69.668173,78.353212,103.921325,106.986017,28.426230,30.886076,28.216098,33.954979,24.506329,31.017174,27.875854,1647.949219,37.802864,0.676047,75.370359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.082638,60.379122,199.095606,152.944040,108.250183,110.758874,54.067218,14.175000,196.515469,5.925359,60.525713,50.690261,164.735276,200.461869,162.812289,197.004098,120.451398,195.619599,-0.065968,-1.830838,32.025740,-235.876411,182.554927,5.444383,37.879132,13.818837,23.556222,1227.443767,0.382315,418510.535354,0.940357,20.022036,3.281685,3.985458,0.073524,0.053168,119.121831,96.008662,32.000000,32.000000,32.000000,32.000000,490.412707,32.000000,69.637099,78.591964,103.893514,106.986017,28.401989,30.886076,28.216098,33.863674,24.506329,31.017174,27.890195,1666.259766,37.814692,0.675071,75.373708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.144707,60.370578,199.127230,149.588355,108.243324,110.809237,54.595464,14.174858,196.550629,5.925775,60.634012,50.552372,164.740035,200.444222,162.816683,197.061324,120.454485,195.587461,-0.065816,-1.830827,32.025740,-235.873940,182.289488,5.447364,37.898389,13.862651,19.749134,1019.110975,0.593298,418511.747749,0.937694,19.910126,3.305125,3.973481,0.073757,0.052680,119.261498,96.012639,32.000000,32.000000,32.000000,32.000000,849.793204,32.000000,69.641130,78.719995,103.810449,106.986017,28.392049,30.886076,28.216098,33.791130,24.506329,31.017174,27.903067,1669.921875,37.859118,0.674457,75.368807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.079635,60.452157,199.418077,159.818125,108.342941,110.852856,54.272802,14.177284,196.616795,5.916762,60.486245,50.702616,164.750737,200.517153,162.803765,196.984054,120.496577,195.702197,-0.065806,-1.830830,32.025740,-235.873638,182.590005,5.440798,37.970023,13.879689,45.195999,2346.106595,1.083613,418681.978939,0.945155,20.026443,3.210117,3.975342,0.073173,0.052640,119.129798,95.983014,32.000000,32.000000,32.000000,32.000000,473.754303,32.000000,69.648428,78.836868,103.783078,106.986017,28.364764,30.886076,28.216098,33.691679,24.506329,31.017174,27.919980,1666.259766,37.889049,0.675024,75.370137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.162346,60.412470,199.119165,148.426437,108.347507,110.872713,54.638975,14.179710,196.583102,5.929895,60.643441,50.661996,164.734377,200.466087,162.797876,197.072369,120.424558,195.607495,-0.065853,-1.830790,32.025740,-235.870068,182.430088,5.458088,37.980752,13.872189,35.766086,1844.161132,1.291805,418801.747174,0.935140,19.953955,3.195197,3.971052,0.073144,0.052644,118.751837,95.999604,32.000000,32.000000,32.000000,32.000000,686.063015,32.000000,69.712066,78.969215,103.806709,106.986017,28.375846,30.886076,28.216098,33.664597,24.506329,31.017174,27.933934,1669.921875,37.897956,0.673868,75.373666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.158479,60.466764,199.221867,149.727253,108.348455,110.864996,54.597270,14.178425,196.523307,5.921380,60.476430,50.449705,164.779397,200.480016,162.812601,197.079397,120.429356,195.586785,-0.065882,-1.831670,32.025740,-235.872169,182.622963,5.466562,37.978480,13.912126,49.982200,2579.137138,0.566078,419050.232518,0.942618,20.102573,3.195347,3.982019,0.073716,0.052365,119.291664,95.976349,32.000000,32.000000,32.000000,32.000000,723.208131,32.000000,69.743709,78.766045,103.842329,106.986017,28.363387,30.886076,28.216098,33.524345,24.506329,31.017174,27.953566,1666.259766,37.857676,0.675247,75.382854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.050294,60.465662,199.314044,145.401704,108.285002,110.844010,54.238657,14.176713,196.610831,5.897695,60.611251,50.643892,164.759960,200.471433,162.824645,197.080292,120.422894,195.637309,-0.065984,-1.832741,32.025740,-235.878782,182.542118,5.472582,37.965786,13.866275,66.074896,3432.081224,0.713558,419151.643502,0.934673,19.977684,3.232500,3.969495,0.073583,0.052397,119.451171,95.974943,32.000000,32.000000,32.000000,32.000000,458.881146,32.000000,69.755368,78.406654,103.895612,106.986017,28.323507,30.886076,28.216098,33.541330,24.506329,31.017174,27.967531,1658.935547,37.853241,0.673418,75.369737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.086944,60.340538,199.194964,152.529090,108.285831,110.823466,54.660606,14.178568,196.607783,5.885489,60.405772,50.558844,164.785809,200.506823,162.869319,197.103823,120.465202,195.669690,-0.066065,-1.833988,32.025740,-235.872190,182.449831,5.477396,37.941752,13.858269,67.629035,3485.689871,0.510874,419193.391761,0.935536,20.035958,3.220075,3.971848,0.072728,0.052377,119.011624,95.935873,32.000000,32.000000,32.000000,32.000000,691.036484,32.000000,69.809340,77.919660,104.022104,106.986017,28.333604,30.886076,28.216098,33.389902,24.506329,31.017174,27.978480,1655.273437,37.857928,0.674489,75.374135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.170508,60.175455,199.329940,147.611162,108.351446,110.795957,54.341980,14.178282,196.857067,5.881954,59.947136,50.658132,164.793474,200.746190,162.877002,197.240929,120.482437,195.874599,-0.065468,-1.834053,32.025740,-235.872312,182.566694,5.461395,38.048816,13.861984,66.310056,3437.747179,0.387238,419215.961128,0.943778,20.146328,3.245143,3.982275,0.073484,0.052302,118.902879,95.891975,32.000000,32.000000,32.000000,32.000000,735.706320,32.000000,69.771351,77.696600,104.107488,106.986017,28.345140,30.886076,28.216098,33.381081,24.506329,31.017174,27.985198,1662.597656,37.938560,0.675945,75.452295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.082754,60.122817,199.454217,154.780626,108.392794,110.764709,54.160498,14.180280,196.755935,5.907543,60.415204,50.445388,164.744540,200.723650,162.832458,197.260854,120.523439,195.828277,-0.065475,-1.834113,32.025740,-235.869171,182.458886,5.428246,38.005561,13.918509,15.927457,828.502452,0.377725,418839.380284,0.935256,19.983420,3.214756,3.976984,0.073548,0.051731,118.725668,95.879750,32.000000,32.000000,32.000000,32.000000,766.167265,32.000000,69.739935,77.741958,104.093780,106.986017,28.330651,30.886076,28.216098,33.235847,24.506329,31.017174,27.985076,1673.583984,37.935639,0.674764,75.447863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.594534,60.235810,199.332852,146.828960,108.390956,110.726033,54.623700,14.179424,196.727295,5.913770,60.432145,50.423252,164.788988,200.713960,162.833474,197.167100,120.548374,195.771593,-0.065423,-1.834449,32.025740,-235.873784,182.590351,5.445350,37.981094,13.869773,22.553636,1163.229615,0.384584,418396.764433,0.938372,19.732267,3.272925,3.973050,0.073413,0.052302,118.535069,95.908197,32.000000,32.000000,32.000000,32.000000,323.646390,32.000000,69.690419,77.762397,104.219315,106.986017,28.314640,30.886076,28.216098,33.254904,24.506329,31.017174,27.995919,1677.246094,37.920350,0.672186,75.451741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.028616,60.311600,199.141749,148.622310,108.274886,110.672327,54.585188,14.176427,196.643396,5.946834,60.432955,50.308336,164.832453,200.574697,162.860905,197.173393,120.546002,195.760597,-0.065864,-1.834449,32.025740,-235.875147,182.661265,5.441790,37.957763,13.874461,18.777112,969.134350,1.603621,418187.561340,0.942933,19.770018,3.214883,3.982493,0.073023,0.051825,118.304089,95.900524,32.000000,32.000000,32.000000,32.000000,307.070998,32.000000,69.699589,77.737352,104.309053,106.986017,28.333540,30.886076,28.216098,33.142533,24.506329,31.017174,28.010901,1658.935547,37.899452,0.673288,75.448306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.050020,60.444991,199.392587,148.391231,108.140691,110.623486,54.240545,14.178282,196.498158,5.953466,60.871194,50.397095,164.860349,200.524205,162.852464,196.988149,120.527860,195.619617,-0.065617,-1.833634,32.025740,-235.875906,182.652841,5.442968,37.906340,13.880843,17.167721,891.699638,1.141714,418552.897303,0.945010,20.388118,3.169090,4.019250,0.073176,0.052851,118.578129,96.063879,32.000000,32.000000,32.000000,32.000000,250.195812,32.000000,69.718063,77.657377,104.268242,106.986017,28.292977,30.886076,28.216098,33.175360,24.506329,31.017174,28.027337,1662.597656,37.814151,0.679050,75.372745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.054549,60.410541,199.260298,151.169799,108.079645,110.553574,54.088268,14.178140,196.665866,5.970830,60.342320,50.416445,164.906854,200.635791,162.926852,197.152941,120.463155,195.700605,-0.065591,-1.832619,32.025740,-235.872618,182.823200,5.438455,37.930555,13.832630,20.918431,1089.572206,1.359608,418104.390554,0.936398,20.014626,3.167416,3.980557,0.074473,0.051867,119.121832,95.957527,32.000000,32.000000,32.000000,32.000000,560.374469,32.000000,69.744718,77.484325,104.259011,106.986017,28.277629,30.886076,28.216098,33.113375,24.506329,31.017174,28.047988,1673.583984,37.818316,0.673612,75.370708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.022980,60.274118,199.210702,148.945891,107.928953,110.507378,54.609763,14.176570,196.686687,5.957640,60.299771,50.438916,164.907466,200.616881,162.945479,197.210043,120.501919,195.805141,-0.065350,-1.831455,32.025740,-235.878108,182.710682,5.430317,37.967734,13.889606,46.774829,2413.081084,1.487781,418129.162810,0.941822,20.125940,3.133662,3.983866,0.073165,0.052532,119.267014,95.916024,32.000000,32.000000,32.000000,32.000000,345.829775,32.000000,69.817616,77.535998,104.290499,106.986017,28.299959,30.886076,28.216098,32.996048,24.506329,31.017174,28.052444,1666.259766,37.854935,0.675456,75.376896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.098659,60.013684,199.471545,150.250453,107.901167,110.467776,54.571130,14.179710,196.931714,5.973079,59.607092,50.519863,164.911802,200.938194,162.947198,197.508011,120.452977,196.014291,-0.065449,-1.831388,32.025740,-235.872028,183.037528,5.455403,38.011295,13.873902,68.089596,3515.181891,1.219445,417951.115850,0.943696,20.086820,3.228183,3.980863,0.073495,0.052288,119.600163,96.017129,32.000000,32.000000,32.000000,32.000000,579.453252,32.000000,69.815782,77.625891,104.296521,106.986017,28.310310,30.886076,28.216098,32.998653,24.506329,31.017174,28.050858,1655.273437,37.871758,0.674511,75.371092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.065933,59.998526,199.488488,153.381671,107.880150,110.441855,54.496581,14.175999,196.938463,5.951694,59.980737,50.441919,164.846897,200.757484,162.896024,197.385163,120.415654,196.038005,-0.065213,-1.831372,32.025740,-235.874922,182.778311,5.452458,37.946638,13.839986,12.426339,642.397636,0.545112,417527.126247,0.934604,19.982958,3.227890,3.982384,0.073039,0.052448,119.550244,95.996897,32.000000,32.000000,32.000000,32.000000,474.941077,32.000000,69.838457,77.645069,104.384179,106.986017,28.337373,30.886076,28.216098,32.902336,24.506329,31.017174,28.044977,1658.935547,37.888093,0.673559,75.373743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.053537,60.084785,199.415421,146.123110,107.887480,110.406529,54.640354,14.179710,196.874020,5.947875,60.185075,50.433609,164.858544,200.762503,162.902820,197.422121,120.445059,195.964502,-0.065669,-1.831034,32.025740,-235.869415,182.661284,5.436484,37.901274,13.870764,44.048156,2271.141658,0.373912,417050.539631,0.932733,19.644494,3.353755,3.981575,0.073592,0.052397,119.532605,95.931683,32.000000,32.000000,32.000000,32.000000,395.743551,32.000000,69.828127,77.712964,104.502654,106.986017,28.312247,30.886076,28.216098,32.810249,24.506329,31.017174,28.051042,1662.597656,37.853547,0.672256,75.373052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.067902,60.133014,199.459273,149.642573,107.991323,110.382453,54.347719,14.179567,196.963605,5.872529,60.087010,50.430055,164.874173,200.877524,162.921112,197.510802,120.515905,196.000599,-0.065310,-1.831046,32.025740,-235.870538,182.485420,5.458829,37.921179,13.849200,23.546710,1220.615565,2.049568,417037.798334,0.934424,19.663068,3.399796,3.984516,0.074018,0.052323,119.687481,95.969858,32.000000,32.000000,32.000000,32.000000,659.643537,32.000000,69.786932,77.461994,104.735061,106.986017,28.349043,30.886076,28.216098,32.801607,24.506329,31.017174,28.057152,1655.273437,37.800556,0.672206,75.378354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.973720,59.855775,199.684001,150.946169,108.121064,110.387462,54.143007,14.180423,197.051083,5.848810,59.724265,50.257590,164.897834,201.055871,162.958339,197.536594,120.533246,196.154575,-0.065643,-1.831668,32.025740,-235.868211,182.553334,5.456317,37.948279,13.883656,22.949866,1194.174444,0.578133,416974.049805,0.932134,19.762107,3.343367,3.984043,0.073732,0.052466,119.263464,96.013851,32.000000,32.000000,32.000000,32.000000,587.761971,32.000000,69.760451,77.555439,104.964002,106.986017,28.372003,30.886076,28.216098,32.711751,24.506329,31.017174,28.050608,1677.246094,37.820263,0.672743,75.374672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.994805,59.835658,199.688496,151.011580,108.164006,110.397191,54.188321,14.176427,197.138612,5.873086,59.733602,50.319544,164.897078,201.136775,162.943321,197.694924,120.497349,196.362466,-0.065829,-1.832440,32.025740,-235.874984,182.906656,5.476886,37.976839,13.896710,23.480443,1220.760846,1.081308,416790.943886,0.936773,19.795525,3.285794,3.983775,0.073261,0.052420,119.169819,95.959245,32.000000,32.000000,32.000000,32.000000,661.747607,32.000000,69.749652,77.595735,105.129566,106.986017,28.381405,30.886076,28.216098,32.742945,24.506329,31.017174,28.043372,1677.246094,37.890636,0.673568,75.430475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.858919,59.757394,199.728651,155.676051,108.196849,110.395710,54.097875,14.177997,197.147700,5.892786,59.901346,50.116280,164.875874,201.174007,162.947210,197.651349,120.544034,196.185450,-0.065664,-1.832415,32.025740,-235.870310,182.474387,5.497329,37.918114,13.844602,23.929451,1246.185002,1.111325,416456.761159,0.941614,19.615454,3.325047,3.995780,0.073065,0.051573,119.270345,95.852594,32.000000,32.000000,32.000000,32.000000,815.945794,32.000000,69.744822,77.546533,105.173067,106.986017,28.409331,30.886076,28.216098,32.684919,24.506329,31.017174,28.031204,1677.246094,37.853890,0.674368,75.374868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.879078,59.932111,199.879520,151.898332,108.131964,110.351015,54.162511,14.178853,197.163102,5.912948,59.845473,50.251959,164.922746,201.183042,162.919890,197.800679,120.402205,196.238054,-0.065942,-1.832393,32.025740,-235.872395,182.542627,5.501241,37.923397,13.840149,13.836062,719.687068,1.085867,416528.683222,0.940423,19.573570,3.437303,3.994185,0.075962,0.052468,119.284880,95.786161,32.000000,32.000000,32.000000,32.000000,-3213.521672,32.000000,69.776864,77.392784,105.154352,106.986017,28.441296,30.886076,28.216098,32.712006,24.506329,31.017174,28.032923,1669.921875,37.818839,0.672901,75.381780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.829087,59.721845,199.810495,151.896654,108.057030,110.335341,54.222626,14.177426,197.218061,5.893101,59.642844,50.258005,164.929212,201.230200,163.000298,197.714177,120.503403,196.263561,-0.065528,-1.832381,32.025740,-235.875129,182.530106,5.531122,37.889157,13.841916,47.069571,2445.624003,1.067924,416419.791889,0.944609,19.635702,3.325604,4.005876,0.074969,0.051457,119.736940,95.854326,32.000000,32.000000,32.000000,32.000000,701.360673,32.000000,69.757885,77.273186,105.117789,106.986017,28.481111,30.886076,28.216098,32.662273,24.506329,31.017174,28.017912,1673.583984,37.816963,0.675091,75.376087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.887498,59.661771,199.876506,148.518924,108.052066,110.342942,54.296982,14.179281,197.243941,5.929724,59.668076,50.185138,164.916014,201.226820,162.948417,197.802248,120.586653,196.332835,-0.065368,-1.832341,32.025740,-235.872783,182.620067,5.542859,37.884018,13.834740,65.655953,3406.657069,1.847523,416786.893842,0.943118,19.789571,3.486758,4.007282,0.074955,0.052861,119.674369,95.870626,32.000000,32.000000,32.000000,32.000000,591.187113,32.000000,69.707555,77.408011,105.103632,106.986017,28.497655,30.886076,28.216098,32.709645,24.506329,31.017174,28.003238,1666.259766,37.856829,0.675918,75.376061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.714768,59.803691,199.899408,155.256994,107.906422,110.335367,54.320217,14.181137,197.069774,5.934832,59.964018,50.184557,164.938183,201.111876,162.968012,197.778352,120.633468,196.287350,-0.065402,-1.832962,32.025740,-235.874195,182.537732,5.526863,37.870027,13.860235,63.202210,3277.938203,0.543010,416254.333234,0.942452,19.631014,3.394929,4.009917,0.074039,0.052290,119.296351,95.800349,32.000000,32.000000,32.000000,32.000000,426.509555,32.000000,69.714287,77.415505,105.154444,106.986017,28.532722,30.886076,28.216098,32.679717,24.506329,31.017174,27.997779,1662.597656,37.731643,0.675867,75.369771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.833281,59.835933,199.687943,149.743742,107.918751,110.311715,54.325541,14.174858,197.164990,5.961603,59.724846,50.209304,164.986318,201.054231,162.976861,197.623763,120.566312,196.239771,-0.065148,-1.832961,32.025740,-235.880638,182.657738,5.538542,37.888256,13.890814,60.418162,3133.238440,0.388944,415973.527823,0.939865,19.510526,3.337118,4.006545,0.073186,0.052525,119.598692,95.900861,32.000000,32.000000,32.000000,32.000000,819.946814,32.000000,69.690453,77.395177,105.207283,106.986017,28.545044,30.886076,28.216098,32.698199,24.506329,31.017174,27.993044,1655.273437,37.758779,0.674555,75.373623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.874782,59.533907,199.991529,154.907616,107.993884,110.307967,54.351666,14.181565,197.269433,5.968851,59.413416,50.139340,164.918845,201.269836,162.963639,197.863692,120.607685,196.320590,-0.065090,-1.832529,32.025740,-235.868376,182.679455,5.539057,37.844333,13.833496,26.328793,1364.734205,0.405444,416190.393445,0.943342,19.831255,3.273601,4.020926,0.074454,0.051823,119.104515,95.876137,32.000000,32.000000,32.000000,32.000000,500.615655,32.000000,69.692015,77.400016,105.202343,106.986017,28.596912,30.886076,28.216098,32.738248,24.506329,31.017174,27.969332,1651.611328,37.764675,0.679138,75.377732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.806203,59.653503,199.778288,156.652751,107.986401,110.301814,54.100818,14.176427,197.126844,5.928617,59.622394,50.209736,164.918981,201.208753,162.934129,197.759138,120.573138,196.260277,-0.065297,-1.832521,32.025740,-235.878578,182.666486,5.533932,37.852069,13.813103,20.981871,1092.623104,0.422870,416190.609547,0.940663,19.740763,3.323282,4.007120,0.073890,0.052583,119.030260,95.850292,32.000000,32.000000,32.000000,32.000000,263.796575,32.000000,69.689675,77.535898,105.149267,106.986017,28.629070,30.886076,28.216098,32.679209,24.506329,31.017174,27.955672,1669.921875,37.780362,0.676639,75.370435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.793975,59.610239,199.876333,156.196136,107.940263,110.307526,54.196434,14.179567,197.177544,5.970842,59.744063,50.112977,164.901446,201.152838,162.942446,197.688937,120.550666,196.294759,-0.065641,-1.832632,32.025740,-235.867761,182.386545,5.528044,37.805189,13.829042,26.547049,1379.988698,0.969854,415624.395081,0.938566,19.395810,3.311590,4.009873,0.074858,0.051792,118.752168,95.873505,32.000000,32.000000,32.000000,32.000000,840.544525,32.000000,69.681856,77.527739,105.162675,106.986017,28.675001,30.886076,28.216098,32.725129,24.506329,31.017174,27.939594,1669.921875,37.769129,0.676164,75.381098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.685596,59.567526,199.807551,156.876315,107.948808,110.294106,54.616193,14.183563,197.276987,5.997526,59.497116,50.232953,164.910465,201.219814,162.961994,197.771814,120.589496,196.366663,-0.065869,-1.833918,32.025740,-235.868339,182.679659,5.515534,37.833335,13.872279,20.863491,1076.206364,1.217892,415900.684017,0.944593,19.586355,3.323988,4.011113,0.073396,0.051690,118.715302,95.896905,32.000000,32.000000,32.000000,32.000000,944.852937,32.000000,69.667365,77.519551,105.222098,106.986017,28.700328,30.886076,28.216098,32.683688,24.506329,31.017174,27.926181,1673.583984,37.780344,0.676374,75.369813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.782363,59.632836,199.745065,158.547016,107.929187,110.279334,54.233244,14.178282,197.125104,5.995692,59.769748,50.083428,164.888322,201.144520,162.967568,197.744858,120.550499,196.124357,-0.065864,-1.833962,32.025740,-235.873456,182.538141,5.515032,37.814133,13.831747,16.057921,834.168407,0.963057,415919.435328,0.943121,19.555750,3.359124,4.014067,0.074581,0.052003,119.020924,95.929709,32.000000,32.000000,32.000000,32.000000,822.985987,32.000000,69.701758,77.807754,105.267712,106.986017,28.724841,30.886076,28.216098,32.808772,24.506329,31.017174,27.906294,1677.246094,37.806253,0.676910,75.372635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.617823,59.735348,199.540082,157.470662,107.731852,110.264300,54.118386,14.177141,197.043224,5.998340,60.029444,50.069616,164.921329,200.972104,162.936107,197.614963,120.587585,196.191123,-0.065890,-1.833617,32.025740,-235.866593,182.628368,5.526064,37.824392,13.804250,13.537341,704.723136,1.227142,415816.186047,0.937897,19.625334,3.346697,4.021438,0.075916,0.053113,119.024322,95.937625,32.000000,32.000000,32.000000,32.000000,575.708019,32.000000,69.698505,77.649104,105.283913,106.986017,28.741891,30.886076,28.216098,32.766293,24.506329,31.017174,27.899459,1673.583984,37.695006,0.677666,75.366506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.700855,59.717712,199.753743,153.008075,107.705050,110.245950,54.601587,14.180994,197.132555,5.986712,59.407909,50.147379,164.915992,201.107644,162.962280,197.720841,120.660889,196.301410,-0.066288,-1.835618,32.025740,-235.870091,182.227261,5.509047,37.812221,13.859009,28.933291,1492.871947,1.591411,415851.080967,0.942538,19.590369,3.296690,4.012366,0.073829,0.052160,118.509222,95.784641,32.000000,32.000000,32.000000,32.000000,844.260022,32.000000,69.693418,77.700811,105.193099,106.986017,28.762263,30.886076,28.216098,32.784423,24.506329,31.017174,27.889598,1666.259766,37.735520,0.675940,75.377382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.733392,59.574967,199.597777,159.737220,107.627810,110.237892,54.615598,14.181565,197.046014,5.961133,59.777650,50.066243,164.905080,200.924508,162.950217,197.633404,120.752625,196.180203,-0.066566,-1.835976,32.025740,-235.871643,182.371248,5.475929,37.763125,13.844801,65.047033,3355.372916,1.892096,416000.354738,0.948111,19.863475,3.284138,4.021540,0.074158,0.052301,119.244618,95.881767,32.000000,32.000000,32.000000,32.000000,513.743480,32.000000,69.697923,77.623854,105.205124,106.986017,28.796404,30.886076,28.216098,32.858188,24.506329,31.017174,27.868119,1658.935547,37.699117,0.679505,75.374578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.625857,59.538592,199.720862,155.038805,107.577833,110.231119,54.133505,14.180994,197.061133,5.951825,59.451012,50.117490,164.916509,201.015382,162.967301,197.590784,120.752276,196.187304,-0.066671,-1.836005,32.025740,-235.870744,182.362030,5.467789,37.745365,13.822497,67.655224,3520.993127,0.884470,415684.249501,0.937795,19.759697,3.251342,4.019121,0.073395,0.052143,118.805420,95.986506,32.000000,32.000000,32.000000,32.000000,525.789613,32.000000,69.659952,77.504392,105.185242,106.986017,28.835442,30.886076,28.216098,32.826982,24.506329,31.017174,27.851623,1666.259766,37.702434,0.678158,75.378644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.608433,59.495604,199.526358,153.512267,107.592492,110.234099,54.390652,14.182135,197.031058,5.915800,59.558011,50.165089,164.868084,200.914119,162.943530,197.560308,120.736773,196.131148,-0.066448,-1.835117,32.025740,-235.866662,182.172766,5.460933,37.755606,13.796227,66.063725,3421.911562,0.392779,415225.921740,0.936457,19.583228,3.115085,4.013355,0.074027,0.053042,118.622213,95.989092,32.000000,32.000000,32.000000,32.000000,753.668797,32.000000,69.650676,77.360696,105.216097,106.986017,28.830127,30.886076,28.216098,32.878595,24.506329,31.017174,27.829961,1662.597656,37.703588,0.677711,75.374211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.688057,59.553197,199.729957,149.237073,107.669984,110.216613,54.149614,14.179139,196.795490,5.909234,59.740477,50.023208,164.880010,200.810026,162.922085,197.442248,120.768642,195.973563,-0.065950,-1.834549,32.025740,-235.875376,182.267175,5.470674,37.736638,13.794153,57.050367,2968.199353,0.378455,415238.326943,0.946898,19.658379,3.118042,4.024532,0.074311,0.052216,119.151562,96.061708,32.000000,32.000000,32.000000,32.000000,603.827379,32.000000,69.639823,77.495552,105.176386,106.986017,28.830151,30.886076,28.216098,32.939522,24.506329,31.017174,27.812400,1669.921875,37.725026,0.679120,75.373385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.691023,59.579376,199.516754,154.046707,107.663689,110.207548,54.684081,14.180138,196.826725,5.933562,59.630980,50.038826,164.826627,200.748863,162.894471,197.350513,120.668567,195.981091,-0.065530,-1.834181,32.025740,-235.870130,182.137483,5.452243,37.763323,13.798048,18.890089,973.202215,0.387385,415234.166492,0.942703,19.633479,3.112912,4.022025,0.073142,0.052292,119.707743,96.032935,32.000000,32.000000,32.000000,32.000000,1025.715349,32.000000,69.628788,77.370680,105.165042,106.986017,28.819447,30.886076,28.216098,32.952920,24.506329,31.017174,27.796780,1673.583984,37.681429,0.678770,75.369813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.656677,59.547686,199.205104,146.498789,107.704891,110.190090,54.295530,14.180708,196.668434,5.961852,59.682570,49.841711,164.844796,200.512726,162.908929,197.234554,120.747564,195.806505,-0.065100,-1.833031,32.025740,-235.867436,181.977016,5.429141,37.675893,13.774013,17.126326,888.648739,0.448291,415113.581258,0.945226,19.608452,3.023116,4.019677,0.074533,0.052141,119.766443,96.108085,32.000000,32.000000,32.000000,32.000000,1004.093747,32.000000,69.683386,77.254475,105.071245,106.986017,28.826901,30.886076,28.216098,32.974279,24.506329,31.017174,27.777924,1666.259766,37.655790,0.677936,75.449661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.479099,59.769795,198.998975,150.110146,107.596590,110.117860,54.361553,14.184847,196.403718,5.993658,60.000386,49.909525,164.863250,200.316637,162.856123,197.000581,120.561069,195.584391,-0.064767,-1.831437,32.025740,-235.866728,181.871512,5.450851,37.688244,13.782163,32.184079,1667.935416,1.352781,415326.453880,0.935914,19.631557,3.125959,4.015147,0.073797,0.052255,119.026019,96.040832,32.000000,32.000000,32.000000,32.000000,628.464762,32.000000,69.651128,77.485778,104.904211,106.986017,28.783361,30.886076,28.216098,33.111508,24.506329,31.017174,27.771538,1655.273437,37.582171,0.678163,75.374885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.589440,59.700350,199.052549,151.076153,107.571471,110.024876,54.330886,14.181707,196.473472,5.976504,59.666247,49.836212,164.896100,200.371079,162.919450,196.925568,120.674651,195.564112,-0.064403,-1.833905,32.025740,-235.870031,181.926620,5.445587,37.654762,13.796353,56.451263,2927.230143,1.490929,415072.796947,0.943100,19.635490,2.982746,4.011648,0.074165,0.052075,118.581928,95.987248,32.000000,32.000000,32.000000,32.000000,386.721625,32.000000,69.648117,77.416571,104.896604,106.986017,28.770850,30.886076,28.216098,33.215084,24.506329,31.017174,27.760448,1651.611328,37.616087,0.678093,75.372848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.495238,59.627049,198.992550,146.509404,107.367971,109.920482,54.351495,14.182421,196.346704,5.940466,59.765064,49.701128,164.860894,200.280021,162.916809,196.913080,120.624065,195.510466,-0.064279,-1.834257,32.025740,-235.871767,181.850160,5.446022,37.645296,13.811697,66.380526,3440.798077,0.795271,415654.210765,0.945606,20.042087,3.087483,4.021880,0.073398,0.051960,119.088740,96.069737,32.000000,32.000000,32.000000,32.000000,323.019845,32.000000,69.655573,77.341278,104.975085,106.986017,28.747904,30.886076,28.216098,33.228044,24.506329,31.017174,27.743579,1655.273437,37.581468,0.681043,75.451127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.363993,59.620986,198.911673,152.343434,107.303733,109.802349,54.536241,14.181993,196.252463,5.937444,59.742429,49.833086,164.883534,200.240660,162.899724,196.943618,120.667449,195.515425,-0.064505,-1.835694,32.025740,-235.868765,181.794421,5.452461,37.625967,13.768568,22.286915,1151.316582,0.452133,414872.322140,0.942857,19.857948,2.966432,4.014011,0.074182,0.052781,118.974412,95.998769,32.000000,32.000000,32.000000,32.000000,431.892741,32.000000,69.622975,77.200771,105.019226,106.986017,28.701218,30.886076,28.216098,33.351442,24.506329,31.017174,27.730116,1673.583984,37.598381,0.678526,75.375507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.395760,59.881404,198.584033,146.535939,107.054447,109.668587,54.519971,14.176998,196.116882,5.889096,60.031021,49.970224,164.864890,200.020060,162.860393,196.595879,120.673690,195.323356,-0.064054,-1.835654,32.025740,-235.876210,181.474367,5.443320,37.590087,13.733283,19.328219,998.771651,0.384612,414558.307564,0.943391,19.882552,2.997259,4.020438,0.073547,0.052530,118.752174,95.983441,32.000000,32.000000,32.000000,32.000000,330.344386,32.000000,69.599810,77.211139,104.941070,106.986017,28.599658,30.886076,28.216098,33.484138,24.506329,31.017174,27.727269,1673.583984,37.542468,0.679344,75.375405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.471410,59.677754,198.687647,159.577374,106.926806,109.569229,54.191445,14.181707,196.084000,5.905883,59.725913,49.812983,164.879559,200.034257,162.937394,196.607760,120.706784,195.124994,-0.063797,-1.837881,32.025740,-235.873461,181.826930,5.443319,37.616051,13.762708,13.851837,720.122910,1.146613,414120.726895,0.941914,20.013133,2.955701,4.029489,0.073740,0.052466,118.661656,95.967125,32.000000,32.000000,32.000000,32.000000,1025.482007,32.000000,69.671701,76.926865,104.882262,106.986017,28.561982,30.886076,28.216098,33.577331,24.506329,31.017174,27.710423,1677.246094,37.541711,0.679669,75.376487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.420962,59.737002,198.435985,158.857980,106.734017,109.494558,54.587609,14.181422,195.912759,5.858113,60.007371,49.838038,164.859287,199.797101,162.868288,196.403425,120.609944,195.022520,-0.063482,-1.841224,32.025740,-235.869173,181.915403,5.429172,37.595965,13.738079,21.454974,1107.296474,1.319209,413942.380248,0.941030,20.240452,2.878686,4.020265,0.073675,0.052258,119.043583,95.982348,32.000000,32.000000,32.000000,32.000000,974.858691,32.000000,69.672886,76.930920,104.874212,106.986017,28.504897,30.886076,28.216098,33.731015,24.506329,31.017174,27.700438,1669.921875,37.525772,0.679177,75.370657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.437885,59.863216,198.348305,158.083818,106.648537,109.443146,54.387363,14.181993,195.853022,5.828687,60.020052,49.818304,164.853535,199.666149,162.906430,196.227816,120.642622,194.856259,-0.063404,-1.841065,32.025740,-235.867131,181.659162,5.399350,37.616339,13.727567,14.218839,736.539651,1.836238,413142.561880,0.943780,19.958045,2.772444,4.016212,0.073463,0.051922,118.683731,95.964394,32.000000,32.000000,32.000000,32.000000,1006.358256,32.000000,69.742054,76.843925,104.715296,106.986017,28.394661,30.886076,28.216098,33.826121,24.506329,31.017174,27.698883,1669.921875,37.537961,0.677520,75.370742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.413383,59.851917,198.257470,148.450188,106.602841,109.414159,54.213452,14.180851,195.756923,5.864201,60.026044,49.971478,164.859280,199.612660,162.882541,196.241995,120.578906,194.773497,-0.063060,-1.840520,32.025740,-235.868600,181.623757,5.384660,37.579503,13.742803,13.865849,720.558753,1.184888,413187.745511,0.937489,20.069803,2.831473,4.015219,0.073798,0.051830,118.502443,95.997157,32.000000,32.000000,32.000000,32.000000,905.886698,32.000000,69.743858,77.160126,104.562717,106.986017,28.336188,30.886076,28.216098,33.813709,24.506329,31.017174,27.692813,1666.259766,37.573769,0.677448,75.379504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.454099,59.759599,198.378613,150.470703,106.535032,109.410255,54.086357,14.180994,195.754614,5.874767,59.770622,49.925976,164.807993,199.682817,162.897935,196.323790,120.627718,194.940472,-0.062979,-1.842628,32.025740,-235.869927,181.845143,5.368745,37.608802,13.734184,13.970009,727.677517,1.786612,413085.817636,0.940459,20.178398,2.737417,4.012071,0.073077,0.052209,118.825459,95.936995,32.000000,32.000000,32.000000,32.000000,773.579318,32.000000,69.717300,77.636060,104.443703,106.986017,28.266658,30.886076,28.216098,33.937470,24.506329,31.017174,27.684233,1669.921875,37.534211,0.676743,75.374799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.468806,59.717712,198.417447,146.860804,106.707701,109.446529,54.554835,14.177997,195.785449,5.810999,59.793158,49.883994,164.786263,199.770610,162.868273,196.334972,120.535265,194.867118,-0.063493,-1.842622,32.025740,-235.873741,181.903494,5.376184,37.666121,13.771814,19.320885,997.754685,1.831733,413112.773067,0.943712,20.192611,2.770565,4.012222,0.073465,0.052159,118.216717,95.875798,32.000000,32.000000,32.000000,32.000000,821.046957,32.000000,69.662908,77.856847,104.376305,106.986017,28.158401,30.886076,28.216098,33.951276,24.506329,31.017174,27.672245,1658.935547,37.620198,0.675964,75.374697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.563395,59.803691,198.330861,151.652309,106.697282,109.478787,54.078379,14.173859,195.804518,5.768965,59.981387,50.025075,164.767004,199.690241,162.841838,196.323010,120.486014,194.837677,-0.063886,-1.840242,32.025740,-235.882780,181.834908,5.355136,37.660135,13.747635,21.176744,1103.228609,1.817022,412835.246733,0.944809,20.057904,2.783416,4.011368,0.073606,0.052414,118.457242,95.929879,32.000000,32.000000,32.000000,32.000000,322.520722,32.000000,69.676840,78.027268,104.233215,106.986017,28.068042,30.886076,28.216098,34.046771,24.506329,31.017174,27.664053,1673.583984,37.618250,0.676285,75.368552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.613413,59.848059,198.348517,147.051597,106.871337,109.524508,54.112202,14.178140,195.838382,5.785790,60.117998,49.892259,164.739684,199.835042,162.842602,196.392646,120.450201,194.841305,-0.064080,-1.836315,32.025740,-235.874088,181.793341,5.353144,37.641726,13.746319,17.554037,913.927613,1.313914,413093.207465,0.936597,20.000712,2.848783,4.010961,0.074992,0.051382,118.418986,95.833071,32.000000,32.000000,32.000000,32.000000,694.379624,32.000000,69.752400,78.262367,104.142891,106.986017,28.000272,30.886076,28.216098,34.065634,24.506329,31.017174,27.656300,1673.583984,37.611922,0.674797,75.374936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.549609,59.958567,198.392207,151.179862,106.906757,109.565186,54.574134,14.180851,195.884568,5.811687,60.005694,50.113449,164.770333,199.756942,162.789253,196.478639,120.442631,194.930371,-0.063949,-1.834998,32.025740,-235.873337,181.699952,5.374383,37.713379,13.779567,58.612077,3025.730584,1.197048,413362.427114,0.943360,19.988345,2.887163,4.001559,0.073880,0.053260,118.375654,95.753605,32.000000,32.000000,32.000000,32.000000,491.361456,32.000000,69.733661,78.194501,104.044609,106.986017,27.924439,30.886076,28.216098,34.090088,24.506329,31.017174,27.660925,1658.935547,37.695330,0.673864,75.379820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
