OSU 80 Ton Compressor Load Stand
49.579703,59.876168,198.584177,147.470079,106.953669,109.631045,54.386271,14.182421,196.072783,5.810085,60.062584,50.136785,164.763872,199.970191,162.852585,196.555505,120.435352,195.072818,-0.064279,-1.835058,32.025740,-235.873728,181.838249,5.372429,37.771671,13.800193,60.771770,3148.057091,1.443685,413632.105981,0.942230,19.980765,2.924317,3.997881,0.073698,0.052102,118.199827,95.723166,32.000000,32.000000,32.000000,32.000000,838.164679,32.000000,69.724008,78.195629,103.947810,106.986017,27.863620,30.886076,28.216098,34.120844,24.506329,31.017174,27.653868,1658.935547,37.693094,0.673789,75.371620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.563296,59.887191,198.657605,149.110762,107.145208,109.705881,54.557366,14.181137,196.031129,5.816963,60.125839,50.045186,164.783226,199.901182,162.842336,196.576386,120.447381,195.053740,-0.064203,-1.831559,32.025740,-235.869785,181.733849,5.382732,37.768642,13.770786,65.816073,3398.666620,0.433235,414012.930228,0.936198,20.157545,2.964772,4.003911,0.073750,0.052006,118.029576,95.779027,32.000000,32.000000,32.000000,32.000000,525.285017,32.000000,69.759576,78.094399,103.968840,106.986017,27.804686,30.886076,28.216098,34.115277,24.506329,31.017174,27.649062,1666.259766,37.694663,0.673632,75.368671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.626662,59.985574,198.536940,147.293240,107.105004,109.768415,54.305932,14.187701,196.021023,5.854276,60.102386,50.140766,164.762939,199.965002,162.820500,196.554592,120.460607,195.153352,-0.063477,-1.834018,32.025740,-235.861097,181.876977,5.379272,37.778667,13.810056,65.274715,3386.317745,0.418059,414138.133213,0.939165,20.043880,3.024626,4.005352,0.072758,0.051231,118.184289,95.738652,32.000000,32.000000,32.000000,32.000000,368.895219,32.000000,69.691013,77.744482,104.080072,106.986017,27.757920,30.886076,28.216098,34.129601,24.506329,31.017174,27.651717,1658.935547,37.702128,0.674028,75.376905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.703281,59.956086,198.975223,149.713559,107.342735,109.839229,54.428578,14.183420,196.246699,5.857609,60.109423,50.233460,164.753558,200.084718,162.849002,196.733173,120.403348,195.148418,-0.063553,-1.835092,32.025740,-235.866521,181.811348,5.408579,37.817017,13.810561,66.631848,3448.933807,0.386508,414424.088896,0.937227,20.071947,3.005557,4.008160,0.072917,0.051732,118.288742,95.834857,32.000000,32.000000,32.000000,32.000000,338.905582,32.000000,69.680197,77.872327,104.110347,106.986017,27.697616,30.886076,28.216098,34.138472,24.506329,31.017174,27.648615,1655.273437,37.729768,0.674855,75.367214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.711828,60.128053,198.770298,150.192597,107.330451,109.883449,54.513322,14.182992,195.995721,5.857226,60.373659,50.175854,164.752346,200.032597,162.804252,196.570255,120.422082,195.071430,-0.063330,-1.836242,32.025740,-235.866949,182.170195,5.408830,37.862130,13.853563,67.303440,3478.280546,0.389440,414722.902800,0.941026,20.104526,3.029082,4.000610,0.073808,0.052161,118.640194,95.870621,32.000000,32.000000,32.000000,32.000000,396.482444,32.000000,69.662250,77.965137,104.210812,106.986017,27.644492,30.886076,28.216098,34.132793,24.506329,31.017174,27.654537,1658.935547,37.764224,0.674249,75.373828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.693704,60.116203,198.828149,161.193669,107.292031,109.930160,54.486550,14.180851,196.180553,5.837837,60.247405,50.338262,164.784383,200.192896,162.828108,196.692304,120.420960,195.183394,-0.063897,-1.836617,32.025740,-235.871540,181.946975,5.423210,37.872713,13.846315,64.691036,3344.912692,0.381814,415005.719705,0.937847,19.995558,3.084521,4.003261,0.073049,0.051611,118.649672,95.930274,32.000000,32.000000,32.000000,32.000000,348.369948,32.000000,69.613084,77.498262,104.220840,106.986017,27.591964,30.886076,28.216098,34.185682,24.506329,31.017174,27.661427,1655.273437,37.779893,0.674295,75.377467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.831651,59.973448,199.040318,147.706709,107.345223,109.978348,54.583460,14.180851,196.415739,5.855287,60.046234,50.373187,164.789339,200.344213,162.882239,196.862780,120.367085,195.441641,-0.063498,-1.836604,32.025740,-235.869907,182.189429,5.436884,37.907584,13.824030,18.146014,936.591432,0.378008,415369.634981,0.937016,20.158663,3.037383,3.998451,0.073812,0.052516,118.795552,95.957462,32.000000,32.000000,32.000000,32.000000,277.674573,32.000000,69.604049,77.359330,104.436853,106.986017,27.561992,30.886076,28.216098,34.173795,24.506329,31.017174,27.659163,1673.583984,37.798554,0.673687,75.373998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.803090,60.054471,199.215027,149.937701,107.317011,110.012821,54.056433,14.176142,196.362652,5.872222,60.398240,50.217573,164.764511,200.289937,162.857354,196.890992,120.283734,195.403957,-0.063645,-1.835444,32.025740,-235.875923,182.200546,5.432291,37.897469,13.806955,16.931043,882.401661,0.393636,415548.955678,0.938221,20.165603,3.079810,4.001073,0.073820,0.051260,118.787431,96.027246,32.000000,32.000000,32.000000,32.000000,356.676442,32.000000,69.599769,77.401983,104.551841,106.986017,27.540179,30.886076,28.216098,34.124724,24.506329,31.017174,27.658019,1662.597656,37.778198,0.674028,75.374493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.772323,60.231676,199.094284,145.696624,107.431985,110.034213,54.356995,14.182135,196.519009,5.881594,60.383245,50.421740,164.835786,200.501721,162.852611,197.069743,120.366043,195.550664,-0.064542,-1.833938,32.025740,-235.868132,182.449157,5.435909,37.943429,13.763285,48.963361,2537.732085,1.401025,415533.921685,0.933763,19.879964,3.228883,3.994255,0.072906,0.052042,119.282809,96.001085,32.000000,32.000000,32.000000,32.000000,222.272010,32.000000,69.612789,77.380743,104.577375,106.986017,27.516460,30.886076,28.216098,34.131970,24.506329,31.017174,27.674154,1651.611328,37.838924,0.672592,75.450548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.894642,59.967937,199.589148,146.959133,107.484496,110.076966,54.639636,14.184704,196.683707,5.869454,60.080701,50.483436,164.800864,200.736253,162.914431,197.179714,120.432784,195.737205,-0.064888,-1.832683,32.025740,-235.864257,182.740679,5.430582,37.957438,13.798661,66.811332,3444.865942,1.504096,415977.908703,0.943959,19.990544,3.298349,4.000054,0.073345,0.052515,119.222890,95.857860,32.000000,32.000000,32.000000,32.000000,170.199326,32.000000,69.587353,77.344019,104.540811,106.986017,27.504293,30.886076,28.216098,34.045926,24.506329,31.017174,27.669015,1651.611328,37.860128,0.674090,75.379172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.977610,59.949748,199.312064,151.005430,107.771109,110.170817,54.156605,14.180994,196.851770,5.908475,60.148580,50.485898,164.784199,200.799122,162.896227,197.352021,120.402530,196.021615,-0.064856,-1.831435,32.025740,-235.867314,182.795869,5.435074,37.972079,13.821505,36.746161,1911.571463,0.520524,416166.604314,0.940001,20.199606,3.270086,4.000100,0.072334,0.051081,119.372711,95.907308,32.000000,32.000000,32.000000,32.000000,304.934386,32.000000,69.615786,77.736990,104.622879,106.986017,27.548673,30.886076,28.216098,33.980066,24.506329,31.017174,27.665989,1662.597656,37.881981,0.673555,75.385616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.980798,60.023329,199.477886,149.976550,108.069922,110.251799,54.224770,14.182706,197.031138,5.889213,60.058971,50.565906,164.820544,200.974235,162.892126,197.481508,120.370826,196.073932,-0.064898,-1.831397,32.025740,-235.871155,182.947362,5.447715,37.980968,13.829709,17.800273,924.823680,0.381190,415714.502807,0.932330,19.809307,3.272025,4.000212,0.073090,0.052373,118.787521,95.832847,32.000000,32.000000,32.000000,32.000000,358.413354,32.000000,69.621212,78.128376,104.667578,106.986017,27.541950,30.886076,28.216098,33.990988,24.506329,31.017174,27.669722,1677.246094,37.897685,0.672681,75.372669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.046992,60.131360,199.536385,154.450575,108.199079,110.315048,54.143099,14.181279,196.917593,5.818444,60.436032,50.446387,164.830707,200.910318,162.882423,197.398592,120.361200,195.902571,-0.065218,-1.831389,32.025740,-235.876176,182.884587,5.464696,37.941608,13.864850,13.482098,701.526957,0.691927,416044.888101,0.939684,19.705410,3.406895,3.988027,0.073582,0.052660,118.979670,95.843897,32.000000,32.000000,32.000000,32.000000,495.336073,32.000000,69.676483,78.277614,104.725171,106.986017,27.558032,30.886076,28.216098,33.873483,24.506329,31.017174,27.675537,1677.246094,37.855837,0.671181,75.375379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.035354,60.091399,199.704708,149.526314,108.392928,110.392762,54.614905,14.185132,197.121004,5.824506,60.024336,50.814425,164.857119,201.126014,162.890509,197.753990,120.396276,196.136920,-0.064972,-1.831364,32.025740,-235.865626,182.974425,5.456751,38.012251,13.869286,21.327700,1100.177710,1.430514,416521.109329,0.939310,19.775700,3.457830,3.991090,0.073872,0.052612,119.334272,95.813896,32.000000,32.000000,32.000000,32.000000,711.003047,32.000000,69.680030,78.486972,104.762055,106.986017,27.588763,30.886076,28.216098,33.762993,24.506329,31.017174,27.683078,1673.583984,37.892853,0.671902,75.374885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.133567,59.953331,199.991910,156.149133,108.585561,110.511814,54.365710,14.181422,197.123994,5.854564,60.363778,50.511342,164.774068,201.140461,162.890202,197.697800,120.435521,196.316856,-0.064710,-1.831291,32.025740,-235.872930,183.091778,5.477611,37.985818,13.869701,15.171982,786.225714,1.888578,416876.677437,0.940167,19.815432,3.404450,3.986981,0.073333,0.052207,119.517171,95.820803,32.000000,32.000000,32.000000,32.000000,423.115788,32.000000,69.667237,78.338727,104.712674,106.986017,27.637778,30.886076,28.216098,33.690586,24.506329,31.017174,27.674592,1669.921875,37.880250,0.672604,75.374109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.182000,60.151203,199.957464,151.727792,108.646426,110.594154,54.352174,14.183134,197.271656,5.853441,60.125927,50.724386,164.878242,201.430738,162.901924,197.843586,120.360078,196.421900,-0.064101,-1.831783,32.025740,-235.872197,182.859031,5.499032,38.060194,13.883277,49.298159,2555.311072,1.195531,417053.984861,0.932841,19.787476,3.455530,3.991272,0.072962,0.052112,118.539570,95.876973,32.000000,32.000000,32.000000,32.000000,463.551007,32.000000,69.690581,78.229109,104.809352,106.986017,27.678095,30.886076,28.216098,33.538077,24.506329,31.017174,27.692034,1651.611328,38.000224,0.672895,75.455806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.131778,59.938725,200.071873,150.377907,108.819504,110.697838,54.218376,14.182706,197.483860,5.876358,60.034018,50.638028,164.823757,201.607800,162.933624,198.008255,120.449654,196.625849,-0.063739,-1.830377,32.025740,-235.871482,182.853872,5.507643,38.064683,13.862561,47.904658,2489.208269,1.680576,417145.065178,0.935763,19.548178,3.482385,3.989182,0.072831,0.051764,118.714160,95.854256,32.000000,32.000000,32.000000,32.000000,230.987441,32.000000,69.736851,78.159439,104.874571,106.986017,27.768311,30.886076,28.216098,33.406510,24.506329,31.017174,27.682928,1666.259766,37.970564,0.673112,75.452167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.100163,60.022778,200.249865,152.972842,108.944240,110.810587,54.530054,14.186131,197.606594,5.918704,60.328225,50.670042,164.827596,201.658337,162.931843,198.083064,120.553347,196.661595,-0.063826,-1.830399,32.025740,-235.869201,183.020129,5.525381,38.034717,13.864995,18.468511,954.170419,0.517392,417862.908067,0.936191,19.696187,3.596393,3.984645,0.074043,0.052275,119.053610,95.899215,32.000000,32.000000,32.000000,32.000000,680.935115,32.000000,69.763521,77.732429,105.022718,106.986017,27.835846,30.886076,28.216098,33.301095,24.506329,31.017174,27.680968,1673.583984,37.907025,0.671218,75.370990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.188854,59.993290,200.326302,146.494041,109.080204,110.923392,54.154264,14.181137,197.783179,5.977622,60.090712,50.505696,164.844968,201.761636,162.915481,198.313411,120.589124,196.901625,-0.063873,-1.830428,32.025740,-235.867334,183.276841,5.526134,38.055776,13.863805,24.024209,1249.817024,0.533302,417804.764161,0.939886,19.535416,3.581654,3.990919,0.074005,0.053632,119.330025,95.948871,32.000000,32.000000,32.000000,32.000000,929.550201,32.000000,69.710558,77.485847,105.155565,106.986017,27.936052,30.886076,28.216098,33.175082,24.506329,31.017174,27.684458,1677.246094,37.979562,0.672827,75.372703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.124423,60.350735,200.281654,150.145083,108.905918,110.969907,54.360346,14.186417,197.784863,5.958105,60.736606,50.645475,164.891114,201.689049,162.844272,198.127191,120.539205,196.803084,-0.064235,-1.830502,32.025740,-235.865648,182.963146,5.519459,38.020220,13.836471,12.056082,624.818649,1.386723,418157.424425,0.936324,19.652038,3.491069,3.996990,0.074653,0.051961,119.012749,95.870182,32.000000,32.000000,32.000000,32.000000,455.374375,32.000000,69.669569,77.414794,105.279337,106.986017,27.996620,30.886076,28.216098,33.132849,24.506329,31.017174,27.698683,1651.611328,37.935567,0.675619,75.376658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.129035,60.123919,200.593677,151.564806,108.946833,111.022380,54.253744,14.185989,197.841475,5.963610,60.106974,50.588681,164.954226,202.039839,163.015614,198.444408,120.566008,196.990220,-0.064492,-1.830524,32.025740,-235.864606,183.376325,5.521661,38.038936,13.877724,27.817320,1444.493412,1.065665,418395.817093,0.941873,19.531220,3.543280,3.991450,0.074327,0.052643,119.154997,95.918670,32.000000,32.000000,32.000000,32.000000,916.862817,32.000000,69.702188,77.549530,105.469157,106.986017,28.132036,30.886076,28.216098,33.029222,24.506329,31.017174,27.705992,1651.611328,37.972367,0.674093,75.381422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.083033,60.185652,200.577281,156.794891,108.909396,111.028486,54.306386,14.177854,197.964908,5.954918,60.284927,50.701400,164.955505,201.997024,162.979372,198.457461,120.554184,197.118881,-0.064720,-1.830447,32.025740,-235.873557,183.342085,5.520252,38.076727,13.905184,60.015996,3113.480240,2.128714,419243.829909,0.940915,19.955002,3.557088,3.995690,0.073744,0.051542,119.233811,95.814700,32.000000,32.000000,32.000000,32.000000,986.732536,32.000000,69.693230,77.761481,105.495380,106.986017,28.202987,30.886076,28.216098,32.961587,24.506329,31.017174,27.711405,1651.611328,37.957366,0.676514,75.376129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.146424,59.906757,200.886502,153.054214,108.879013,111.045562,54.442105,14.183705,198.178651,5.960392,59.880538,50.516549,164.969806,202.225024,163.016596,198.742494,120.612641,197.290095,-0.064741,-1.829867,32.025740,-235.869176,183.562164,5.506101,38.070074,13.909440,53.540382,2770.617347,0.923385,419058.472898,0.942547,19.723434,3.598852,4.001547,0.073488,0.052370,119.063949,95.807534,32.000000,32.000000,32.000000,32.000000,-3896.600475,32.000000,69.668822,78.025905,105.255602,106.986017,28.325120,30.886076,28.216098,32.844887,24.506329,31.017174,27.704682,1658.935547,37.958412,0.676442,75.379573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.079499,59.963803,200.761583,149.323145,108.756463,111.055603,54.178798,14.179852,198.032117,5.945305,60.176239,50.349771,164.976510,202.065274,163.012059,198.592286,120.631876,197.134918,-0.065163,-1.829851,32.025740,-235.873519,183.284204,5.480086,38.044850,13.902318,13.946390,725.207741,0.428407,419236.295310,0.942791,19.832565,3.657791,4.004895,0.074105,0.052323,118.784475,95.826903,32.000000,32.000000,32.000000,32.000000,996.700325,32.000000,69.725652,78.358748,105.073910,106.986017,28.440542,30.886076,28.216098,32.824578,24.506329,31.017174,27.699876,1677.246094,37.911551,0.677372,75.372447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.015015,60.110691,200.575835,154.225703,108.636340,111.012294,54.332110,14.179424,197.897016,5.947746,60.196651,50.413506,165.043278,201.967186,163.043715,198.514932,120.713735,197.144447,-0.065321,-1.829838,32.025740,-235.872314,183.302702,5.466450,38.017786,13.860090,14.005467,726.224708,0.479904,418725.816166,0.938583,19.488364,3.661994,4.005999,0.073682,0.052565,118.890855,95.799904,32.000000,32.000000,32.000000,32.000000,778.226867,32.000000,69.785986,78.583211,104.926011,106.986017,28.554087,30.886076,28.216098,32.780424,24.506329,31.017174,27.709500,1662.597656,37.889373,0.676905,75.376445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.009724,60.024156,200.555088,148.710609,108.585440,110.988326,54.156879,14.180280,197.908333,5.927613,59.959112,50.401042,165.078430,201.967388,163.071823,198.439189,120.739724,197.008181,-0.065032,-1.829774,32.025740,-235.873745,183.253795,5.460919,37.969573,13.863083,16.898270,879.060201,1.844159,418856.782695,0.944759,19.614359,3.585969,4.008858,0.072995,0.051479,118.632239,95.814540,32.000000,32.000000,32.000000,32.000000,976.015073,32.000000,69.756065,78.630001,104.816516,106.986017,28.661086,30.886076,28.216098,32.735167,24.506329,31.017174,27.715356,1666.259766,37.844965,0.678404,75.366310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.867205,59.918883,200.572384,155.609190,108.425998,110.947246,54.363091,14.184561,197.962135,5.871395,60.070164,50.302500,165.066445,201.944187,163.096580,198.515017,120.767262,197.128527,-0.065051,-1.829971,32.025740,-235.866523,183.289240,5.482467,37.992742,13.903093,21.705940,1124.875461,1.837303,418783.443019,0.943429,19.827748,3.507598,4.010312,0.074281,0.051716,118.763116,95.790094,32.000000,32.000000,32.000000,32.000000,865.253880,32.000000,69.729493,78.650531,104.681073,106.986017,28.744517,30.886076,28.216098,32.642861,24.506329,31.017174,27.706621,1647.949219,37.888490,0.679143,75.371458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.903804,60.014510,200.622190,154.308211,108.321993,110.889933,54.329629,14.184276,197.832734,5.844585,60.119933,50.355332,165.068793,201.829392,163.058035,198.440088,120.754475,196.990629,-0.065161,-1.830874,32.025740,-235.866972,183.125796,5.472626,37.996348,13.916003,66.950574,3471.742906,1.522089,418514.905945,0.946170,19.746672,3.431715,4.010322,0.073716,0.052303,118.891640,95.859103,32.000000,32.000000,32.000000,32.000000,275.311890,32.000000,69.704701,78.752090,104.736639,106.986017,28.835233,30.886076,28.216098,32.685170,24.506329,31.017174,27.709548,1658.935547,37.899651,0.679633,75.450633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.846745,60.089746,200.584405,145.686290,108.145436,110.782343,54.181900,14.182421,197.715819,5.911724,60.150068,50.231486,165.097956,201.744599,163.063254,198.271017,120.781610,196.890503,-0.064696,-1.831931,32.025740,-235.868010,183.022619,5.473233,37.968022,13.870855,21.586096,1122.405686,1.187199,418270.526869,0.944929,19.788621,3.448243,4.022130,0.073186,0.051843,118.672266,95.978407,32.000000,32.000000,32.000000,32.000000,627.884369,32.000000,69.679343,78.740143,104.766651,106.986017,28.912661,30.886076,28.216098,32.675994,24.506329,31.017174,27.714609,1677.246094,37.856594,0.680135,75.369992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.806118,59.965181,200.344955,161.371760,107.904155,110.704632,54.344367,14.181137,197.720746,5.923244,60.015022,50.163440,165.101998,201.652197,163.129591,198.248056,120.810258,196.857877,-0.064193,-1.831970,32.025740,-235.867334,183.119882,5.478011,37.942022,13.845053,30.761486,1594.713849,0.384630,418186.101917,0.944501,19.846411,3.410535,4.020178,0.073933,0.053008,118.970315,96.017518,32.000000,32.000000,32.000000,32.000000,323.114942,32.000000,69.639409,78.621771,104.749561,106.986017,28.982711,30.886076,28.216098,32.693149,24.506329,31.017174,27.712939,1658.935547,37.856847,0.679458,75.433466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.824365,59.981165,200.327295,155.538973,107.809561,110.629221,54.332431,14.183277,197.665356,5.922615,60.079212,50.183124,165.115051,201.668897,163.116036,198.160396,120.845091,196.779376,-0.063960,-1.831997,32.025740,-235.867971,183.008954,5.494762,37.951524,13.861244,65.082422,3374.695274,1.193078,417875.406857,0.947536,19.980645,3.346719,4.024022,0.073696,0.051241,118.766138,96.087949,32.000000,32.000000,32.000000,32.000000,708.870070,32.000000,69.669660,78.697294,104.533803,106.986017,29.054650,30.886076,28.216098,32.618015,24.506329,31.017174,27.712645,1662.597656,37.809661,0.680301,75.369617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.708592,60.150376,200.199692,150.212721,107.776859,110.534461,54.174932,14.182706,197.627849,5.945683,59.938458,50.433844,165.122632,201.618269,163.093244,198.134237,120.800234,196.771623,-0.064245,-1.831924,32.025740,-235.866418,182.699687,5.469495,37.960576,13.807297,16.945809,881.239414,0.836198,417375.488017,0.944576,19.898121,3.306116,4.022497,0.074171,0.052847,118.979898,96.043854,32.000000,32.000000,32.000000,32.000000,818.265907,32.000000,69.668105,78.461201,104.411152,106.986017,29.114168,30.886076,28.216098,32.650707,24.506329,31.017174,27.724676,1673.583984,37.869071,0.679473,75.376845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.774617,59.968488,200.034692,156.061564,107.648666,110.474236,54.474326,14.186274,197.495273,5.919527,60.219758,50.305188,165.103291,201.452526,163.160527,198.022742,120.799687,196.762131,-0.064161,-1.832593,32.025740,-235.862034,182.996614,5.485715,37.956609,13.832089,13.935380,720.704034,0.394834,417022.962531,0.943800,19.895221,3.242511,4.020669,0.072866,0.051336,118.770489,96.085566,32.000000,32.000000,32.000000,32.000000,867.311921,32.000000,69.704769,78.514743,104.347971,106.986017,29.170155,30.886076,28.216098,32.648796,24.506329,31.017174,27.714670,1669.921875,37.862598,0.679635,75.460290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.769157,59.948646,200.174828,152.764803,107.726825,110.420178,54.354586,14.184133,197.442140,5.880938,60.102117,50.156041,165.110825,201.465436,163.144442,197.910917,120.737737,196.561327,-0.064117,-1.833326,32.025740,-235.864501,182.850730,5.487252,37.916942,13.824372,63.438405,3288.107865,1.518227,417099.629475,0.948578,20.184341,3.284526,4.027467,0.073989,0.053049,119.027965,96.005383,32.000000,32.000000,32.000000,32.000000,394.593727,32.000000,69.723086,78.672531,104.411731,106.986017,29.232143,30.886076,28.216098,32.741508,24.506329,31.017174,27.711744,1662.597656,37.823184,0.679382,75.455619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.698888,60.030770,200.021708,148.153735,107.675252,110.368456,54.156064,14.180994,197.165406,5.890075,60.288380,50.166546,165.066357,201.086377,163.104746,197.686616,120.771328,196.353810,-0.064329,-1.836307,32.025740,-235.869601,182.549989,5.501953,37.832127,13.807478,21.899757,1139.258269,1.840998,416558.222897,0.941023,19.934042,3.281594,4.018809,0.073097,0.051454,118.938367,95.998842,32.000000,32.000000,32.000000,32.000000,676.583601,32.000000,69.670867,78.396967,104.456703,106.986017,29.251493,30.886076,28.216098,32.739445,24.506329,31.017174,27.710539,1669.921875,37.774808,0.677582,75.374467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.720845,60.107108,199.632299,156.808322,107.608726,110.296186,54.154747,14.186845,196.917275,5.934271,60.161936,50.043909,165.112696,200.968722,163.102795,197.439361,120.902429,196.223518,-0.064463,-1.836240,32.025740,-235.862443,182.546051,5.496268,37.822318,13.787752,23.424006,1218.581633,0.404431,416457.734994,0.942699,19.919856,3.269900,4.022066,0.073002,0.051518,119.325244,96.043015,32.000000,32.000000,32.000000,32.000000,520.778011,32.000000,69.639236,78.103887,104.536753,106.986017,29.246841,30.886076,28.216098,32.739464,24.506329,31.017174,27.720209,1677.246094,37.749079,0.678326,75.376044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.557796,60.159470,199.329516,151.271274,107.451003,110.228314,54.282900,14.178711,196.877597,5.995157,60.083581,50.203573,165.150385,200.795857,163.119188,197.384615,120.823735,195.971829,-0.064631,-1.836997,32.025740,-235.871721,182.391726,5.494358,37.753424,13.788726,44.137895,2290.754578,1.172067,416362.379826,0.947387,20.074795,3.160146,4.024672,0.073622,0.051469,119.346073,96.081699,32.000000,32.000000,32.000000,32.000000,521.359524,32.000000,69.618766,77.850543,104.689516,106.986017,29.260208,30.886076,28.216098,32.797866,24.506329,31.017174,27.728830,1651.611328,37.728849,0.679500,75.372259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.590650,59.995771,199.333648,150.616050,107.293598,110.148227,54.435615,14.181565,196.790724,6.021001,60.047154,50.006791,165.100528,200.774664,163.123990,197.331567,120.934046,196.077524,-0.064930,-1.837982,32.025740,-235.869357,182.370270,5.474397,37.762872,13.765936,66.657305,3449.805492,1.093372,415899.712642,0.946522,20.128372,2.981193,4.015063,0.073246,0.051520,119.633121,96.117789,32.000000,32.000000,32.000000,32.000000,544.099300,32.000000,69.660195,78.001332,104.831714,106.986017,29.255366,30.886076,28.216098,32.873842,24.506329,31.017174,27.725637,1651.611328,37.685720,0.678458,75.370444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.704040,60.041242,199.208025,151.927967,107.029761,110.042058,54.358775,14.179139,196.767705,6.004090,60.018814,50.119209,165.136869,200.630574,163.139407,197.262320,120.805202,195.880352,-0.065103,-1.835780,32.025740,-235.875050,182.484665,5.457684,37.800375,13.782469,66.299716,3436.149089,0.581010,416014.181478,0.947249,20.349940,2.967385,4.022163,0.073635,0.052650,119.115193,96.081170,32.000000,32.000000,32.000000,32.000000,496.935560,32.000000,69.724572,78.046173,104.864421,106.986017,29.237551,30.886076,28.216098,32.921572,24.506329,31.017174,27.732691,1658.935547,37.699225,0.679707,75.370359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.653079,60.104352,199.232576,141.730392,106.857148,109.930132,54.649307,14.183134,196.637029,5.980298,60.306242,49.948097,165.071877,200.509754,163.129414,197.209111,120.854308,195.846476,-0.065533,-1.833762,32.025740,-235.866153,182.278839,5.418403,37.756309,13.774734,55.947940,2884.227000,0.384044,415220.458142,0.942810,20.152112,2.895932,4.019581,0.074036,0.051276,119.251130,96.160226,32.000000,32.000000,32.000000,32.000000,461.078170,32.000000,69.703969,78.115784,104.794800,106.986017,29.209361,30.886076,28.216098,32.908769,24.506329,31.017174,27.734615,1666.259766,37.661487,0.679284,75.367418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.615496,60.034077,199.095109,152.639815,106.760645,109.862284,54.613867,14.183420,196.773131,5.939553,60.193708,50.166698,165.068494,200.632401,163.139530,197.062878,120.819083,195.846435,-0.066244,-1.832837,32.025740,-235.864724,182.433309,5.426764,37.798789,13.796281,31.612482,1630.743509,0.384852,415059.058611,0.940982,20.079925,2.952276,4.007884,0.073942,0.052208,119.281766,96.079735,32.000000,32.000000,32.000000,32.000000,616.603334,32.000000,69.696483,77.960808,104.881738,106.986017,29.208623,30.886076,28.216098,33.004806,24.506329,31.017174,27.736165,1666.259766,37.646270,0.676820,75.369796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.682654,59.993015,199.093991,148.577323,106.829156,109.815255,54.157594,14.189842,196.636871,5.859650,60.160028,49.970560,165.067657,200.556539,163.142068,197.099288,120.787833,195.787724,-0.066107,-1.834432,32.025740,-235.860916,182.425047,5.416408,37.783409,13.805512,14.619579,760.510997,0.456127,414664.939248,0.936238,20.195890,2.890708,4.012492,0.073467,0.051870,118.722876,96.002117,32.000000,32.000000,32.000000,32.000000,238.236167,32.000000,69.737478,77.829568,105.082327,106.986017,29.174974,30.886076,28.216098,32.971108,24.506329,31.017174,27.736241,1673.583984,37.738982,0.677598,75.371876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.605309,60.276047,198.924526,148.639914,106.745645,109.738444,54.241425,14.179995,196.359151,5.843740,60.547295,49.959739,165.088836,200.279558,163.075875,196.851493,120.620185,195.580029,-0.066210,-1.833929,32.025740,-235.870763,182.295768,5.395343,37.766640,13.789195,16.258939,844.483350,0.806730,414413.879096,0.936872,20.164619,2.925918,4.012761,0.074005,0.051198,118.787286,95.912743,32.000000,32.000000,32.000000,32.000000,894.720527,32.000000,69.681268,77.717559,105.059226,106.986017,29.114938,30.886076,28.216098,33.115763,24.506329,31.017174,27.748550,1662.597656,37.735556,0.677430,75.369515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.535301,60.037384,199.087012,146.963044,106.731091,109.672894,54.336605,14.185846,196.543149,5.848059,60.079907,50.024880,165.096853,200.457828,163.158201,197.065304,120.674565,195.702761,-0.066152,-1.833609,32.025740,-235.866872,182.496267,5.395659,37.866078,13.844837,64.305659,3334.161907,1.741391,414187.180501,0.942856,20.053874,2.935566,4.007314,0.072956,0.051969,118.526859,95.917095,32.000000,32.000000,32.000000,32.000000,444.771210,32.000000,69.711743,77.368147,105.033242,106.986017,29.107697,30.886076,28.216098,33.154223,24.506329,31.017174,27.753784,1651.611328,37.725946,0.674592,75.377408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.623079,60.055297,198.933206,149.436326,106.826230,109.614886,54.196656,14.183134,196.488954,5.855175,60.225925,49.896766,165.116120,200.471475,163.133241,197.022663,120.675037,195.716700,-0.066121,-1.833638,32.025740,-235.871871,182.341655,5.417134,37.829242,13.821920,15.203058,790.293579,1.567178,414712.631599,0.943058,20.417166,3.026760,4.010146,0.075426,0.051327,117.975367,95.883755,32.000000,32.000000,32.000000,32.000000,572.364795,32.000000,69.728542,77.007503,105.055644,106.986017,29.071707,30.886076,28.216098,33.248359,24.506329,31.017174,27.754160,1677.246094,37.785590,0.675242,75.446226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.462630,60.276874,198.827225,151.839900,106.714043,109.528830,54.599985,14.179567,196.278802,5.829731,60.596293,49.797685,165.136244,200.321172,163.137654,196.817328,120.613358,195.570460,-0.065499,-1.833481,32.025740,-235.873641,182.125165,5.418880,37.838293,13.770966,12.641378,652.276736,0.396450,414071.396672,0.941710,20.251232,3.017567,4.019094,0.072735,0.052029,118.600993,95.973777,32.000000,32.000000,32.000000,32.000000,289.493361,32.000000,69.740481,77.023044,104.950637,106.986017,29.022332,30.886076,28.216098,33.313192,24.506329,31.017174,27.766361,1658.935547,37.698341,0.675768,75.373427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.551105,60.101045,199.309999,149.303304,106.630344,109.445854,54.407626,14.180994,196.607757,5.840026,59.787435,50.055601,165.192481,200.567158,163.230419,197.180730,120.649776,195.770061,-0.065276,-1.832098,32.025740,-235.872541,182.243251,5.415130,37.869161,13.780576,54.393069,2816.526107,1.672589,413804.867385,0.941853,20.177968,3.022225,4.008885,0.074220,0.052310,118.526359,95.989464,32.000000,32.000000,32.000000,32.000000,633.889842,32.000000,69.747228,77.040021,104.998853,106.986017,29.027850,30.886076,28.216098,33.444780,24.506329,31.017174,27.776193,1647.949219,37.768516,0.672967,75.379479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.568036,59.703933,199.428513,152.914400,106.812395,109.438308,54.372103,14.179852,196.796857,5.870864,59.784063,49.998581,165.067596,200.686579,163.200910,197.253907,120.660713,195.982275,-0.064794,-1.830881,32.025740,-235.873029,182.362357,5.407798,37.853854,13.802537,67.412276,3492.953916,2.016161,414052.835907,0.938040,20.566300,3.030064,4.019746,0.072731,0.052478,118.684195,95.925810,32.000000,32.000000,32.000000,32.000000,283.603077,32.000000,69.765219,77.112999,105.000813,106.986017,29.032715,30.886076,28.216098,33.391593,24.506329,31.017174,27.753051,1658.935547,37.806704,0.676079,75.375175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.629971,59.968763,199.310195,158.717750,106.856884,109.459288,54.250641,14.185846,196.803504,5.856532,60.010645,50.184881,165.127376,200.737886,163.143023,197.339271,120.659640,195.883631,-0.064363,-1.830895,32.025740,-235.863442,182.562510,5.432009,37.917176,13.854916,63.252744,3284.766405,0.468063,413345.446896,0.938363,20.298468,3.067123,4.022312,0.073255,0.051802,118.738877,96.105490,32.000000,32.000000,32.000000,32.000000,334.173217,32.000000,69.780041,77.330526,104.895680,106.986017,29.039725,30.886076,28.216098,33.533160,24.506329,31.017174,27.754851,1662.597656,37.862003,0.674090,75.368100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.593374,59.880577,199.586643,146.441807,106.883057,109.506306,54.139516,14.181707,196.908215,5.823682,59.950854,50.139645,165.103101,200.844003,163.189976,197.400650,120.620710,195.913773,-0.063401,-1.835616,32.025740,-235.873624,182.648598,5.418029,37.947918,13.873523,51.648655,2687.661960,0.377256,412721.569826,0.937573,19.883764,3.134248,4.023329,0.073938,0.051790,118.812548,95.891538,32.000000,32.000000,32.000000,32.000000,498.943276,32.000000,69.774290,77.727473,104.770746,106.986017,29.055411,30.886076,28.216098,33.513031,24.506329,31.017174,27.746870,1662.597656,37.883441,0.672676,75.374084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.735627,59.942032,199.516515,153.692086,107.010278,109.583484,54.136952,14.185275,196.949864,5.884811,60.134050,50.331478,165.094853,200.909733,163.157697,197.503309,120.584398,196.109312,-0.063105,-1.835666,32.025740,-235.869077,182.806514,5.424028,37.968365,13.849633,22.140492,1152.188268,0.401842,413125.174621,0.939222,20.084281,3.099045,4.015924,0.072780,0.051221,119.025839,95.908175,32.000000,32.000000,32.000000,32.000000,622.888797,32.000000,69.718656,77.793657,104.707076,106.986017,29.071097,30.886076,28.216098,33.581254,24.506329,31.017174,27.743100,1673.583984,37.883045,0.671322,75.367512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.710598,59.838689,199.591501,148.314393,107.154388,109.700970,54.260058,14.182992,197.100885,5.860113,59.833015,50.219712,165.085836,201.089357,163.150909,197.680628,120.566826,196.280554,-0.062945,-1.835684,32.025740,-235.864172,183.003611,5.435091,37.976731,13.845991,19.818074,1028.990076,0.493018,413290.673065,0.942098,20.034089,3.149061,4.024462,0.073848,0.051875,119.023543,95.916289,32.000000,32.000000,32.000000,32.000000,1019.193869,32.000000,69.670468,77.489310,104.648122,106.986017,29.116359,30.886076,28.216098,33.550083,24.506329,31.017174,27.735136,1673.583984,37.904753,0.672159,75.376445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.723291,59.859082,199.716635,147.482650,107.086874,109.774174,54.342112,14.181422,197.229411,5.841343,59.907428,50.230487,165.080521,201.257261,163.145207,197.695193,120.649653,196.302980,-0.062992,-1.835686,32.025740,-235.871296,182.796624,5.442211,37.976388,13.865013,63.129604,3272.853372,1.147951,413633.073633,0.939996,19.947976,3.257263,4.011541,0.073796,0.051413,118.664077,95.986518,32.000000,32.000000,32.000000,32.000000,934.805676,32.000000,69.715215,77.382695,104.604022,106.986017,29.154787,30.886076,28.216098,33.535314,24.506329,31.017174,27.729043,1658.935547,37.906034,0.670912,75.377774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.777857,60.013684,199.771566,153.747460,107.066250,109.838733,54.595821,14.185703,197.204927,5.827875,60.174140,50.258484,165.134080,201.171080,163.139613,197.698496,120.719223,196.293549,-0.063684,-1.834538,32.025740,-235.864401,183.023943,5.431338,37.964470,13.824895,21.579263,1113.543552,1.284380,413991.069409,0.939132,19.870575,3.337747,4.015069,0.073130,0.051819,118.774253,95.891323,32.000000,32.000000,32.000000,32.000000,778.231419,32.000000,69.769627,77.436618,104.646527,106.986017,29.186204,30.886076,28.216098,33.546933,24.506329,31.017174,27.730065,1673.583984,37.941481,0.671524,75.446951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.754489,60.036006,199.641041,148.615883,107.068059,109.873512,54.322801,14.179424,197.179363,5.863925,60.229140,50.261789,165.143900,201.081700,163.182473,197.738829,120.678058,196.315674,-0.064306,-1.829812,32.025740,-235.872967,182.844879,5.438061,38.095713,13.808920,63.003522,3267.477980,0.403585,414111.520647,0.938127,19.877812,3.263157,4.016561,0.073395,0.051627,118.567671,95.839341,32.000000,32.000000,32.000000,32.000000,807.336671,32.000000,69.866842,77.692933,104.684774,106.986017,29.199626,30.886076,28.216098,33.517161,24.506329,31.017174,27.731515,1658.935547,37.944438,0.672141,75.380058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.757171,60.128329,199.714460,152.298699,107.292810,109.902079,54.597553,14.183705,197.205381,5.838556,60.217575,50.334457,165.176681,201.240732,163.162431,197.671888,120.587661,196.307222,-0.064615,-1.828629,32.025740,-235.866399,183.090798,5.406679,38.056515,13.887388,16.534617,853.200203,1.181001,414383.167543,0.933573,19.975883,3.190124,4.013262,0.073286,0.051516,118.980041,95.923206,32.000000,32.000000,32.000000,32.000000,917.487026,32.000000,69.839693,77.632312,104.651782,106.986017,29.244581,30.886076,28.216098,33.573378,24.506329,31.017174,27.738567,1677.246094,37.974351,0.671696,75.445297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.831458,59.861838,199.947645,150.034684,107.367973,109.939594,54.348720,14.186559,197.547041,5.865565,59.732691,50.360052,165.165255,201.565031,163.208005,197.997277,120.674757,196.594442,-0.065003,-1.828561,32.025740,-235.866812,183.158263,5.417207,38.106315,13.837498,32.128837,1665.465641,0.404632,414652.642610,0.939102,20.022410,3.239414,4.012523,0.073470,0.052557,118.896548,95.885883,32.000000,32.000000,32.000000,32.000000,980.763142,32.000000,69.847775,77.476224,104.764350,106.986017,29.330798,30.886076,28.216098,33.472957,24.506329,31.017174,27.732534,1655.273437,37.987297,0.671858,75.376555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.810131,59.842823,200.001047,152.837504,107.535208,109.992726,54.583270,14.181707,197.577001,5.838271,60.080004,50.321738,165.120266,201.564760,163.181668,198.118407,120.722056,196.683943,-0.065016,-1.829641,32.025740,-235.872481,183.315102,5.434507,38.062357,13.840888,23.474251,1211.608150,1.542977,415080.774305,0.934792,20.111953,3.326706,4.013782,0.073157,0.052228,118.921571,95.795168,32.000000,32.000000,32.000000,32.000000,808.289700,32.000000,69.828186,77.652575,104.670545,106.986017,29.429535,30.886076,28.216098,33.415343,24.506329,31.017174,27.713168,1669.921875,37.987224,0.671836,75.452482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
