OSU 80 Ton Compressor Load Stand
49.951271,59.934867,200.475644,150.307192,107.620569,110.051614,54.331538,14.182564,197.718087,5.838421,59.877913,50.354594,165.180363,201.630232,163.205516,198.213791,120.733185,196.639582,-0.065077,-1.829620,32.025740,-235.868848,183.174010,5.414998,38.016614,13.872730,19.950648,1034.510749,0.793353,414603.966159,0.937192,19.768553,3.345028,4.012478,0.072917,0.051583,119.927746,95.878696,32.000000,32.000000,32.000000,32.000000,389.007552,32.000000,69.859546,77.867849,104.464532,106.986017,29.477870,30.886076,28.216098,33.351165,24.506329,31.017174,27.718727,1647.949219,37.933296,0.671001,75.379129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.953514,59.895458,200.312451,150.388528,107.851921,110.149509,54.321233,14.184561,197.652095,5.880542,60.119274,50.402237,165.140675,201.683268,163.184868,198.172925,120.729177,196.774457,-0.064767,-1.830182,32.025740,-235.866850,182.979238,5.440456,37.974495,13.861569,32.261053,1673.165528,1.086932,414696.414062,0.934008,19.771608,3.330556,4.015268,0.073963,0.051691,119.447149,95.970009,32.000000,32.000000,32.000000,32.000000,617.004516,32.000000,69.808069,77.363242,104.436519,106.986017,29.593615,30.886076,28.216098,33.332079,24.506329,31.017174,27.707561,1651.611328,37.870027,0.671671,75.375686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.821192,60.086439,200.208565,151.052392,107.883424,110.211103,54.558588,14.182564,197.646828,5.868763,60.174037,50.483570,165.175947,201.597515,163.200714,198.212813,120.749289,196.781764,-0.064935,-1.830793,32.025740,-235.866234,182.993230,5.465958,38.001090,13.838887,64.996015,3356.244601,1.278947,414908.995338,0.936150,19.717726,3.303158,4.013424,0.072763,0.051697,119.335064,96.010412,32.000000,32.000000,32.000000,32.000000,259.015395,32.000000,69.870005,77.644665,104.625693,106.986017,29.652532,30.886076,28.216098,33.282905,24.506329,31.017174,27.712624,1658.935547,37.902085,0.672650,75.371475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.883500,59.813887,200.576448,147.056626,108.044270,110.290747,54.578362,14.179710,197.829475,5.836684,59.984417,50.259801,165.134435,201.745977,163.201874,198.362996,120.654590,196.807641,-0.064846,-1.830812,32.025740,-235.873009,182.922502,5.451792,38.054586,13.817827,12.588526,649.806961,0.791036,415231.788545,0.937016,19.676001,3.356622,4.009977,0.072585,0.052353,119.287292,96.020180,32.000000,32.000000,32.000000,32.000000,438.580058,32.000000,69.809450,78.078437,104.629784,106.986017,29.755780,30.886076,28.216098,33.287474,24.506329,31.017174,27.697919,1658.935547,37.959548,0.673875,75.454221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.770237,59.952228,200.325461,147.672625,108.062009,110.333013,54.559499,14.181279,197.681010,5.836930,60.167321,50.134994,165.184657,201.639908,163.208695,198.230923,120.732402,196.779011,-0.064788,-1.828612,32.025740,-235.878953,183.011688,5.443474,38.000675,13.834235,17.206776,888.503458,0.393835,415803.273086,0.936662,20.003778,3.339188,4.018542,0.073439,0.052386,118.910348,96.017213,32.000000,32.000000,32.000000,32.000000,311.788745,32.000000,69.759720,78.326731,104.661139,106.986017,29.835479,30.886076,28.216098,33.248481,24.506329,31.017174,27.697189,1669.921875,37.895991,0.675365,75.453275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.742442,60.048132,200.397755,150.465113,108.071594,110.355898,54.189821,14.182992,197.588419,5.835180,60.161038,50.038269,165.211340,201.612011,163.207679,198.081229,120.780948,196.775010,-0.064361,-1.828635,32.025740,-235.869073,183.125164,5.464124,38.085400,13.851328,54.843195,2851.248239,2.033748,415864.083175,0.935037,19.666776,3.443371,4.020898,0.072570,0.051957,119.199999,96.057850,32.000000,32.000000,32.000000,32.000000,337.915515,32.000000,69.746144,78.386429,104.535495,106.986017,29.900024,30.886076,28.216098,33.308299,24.506329,31.017174,27.701958,1666.259766,37.940760,0.674452,75.449269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.722076,59.998802,200.322440,150.129431,108.002117,110.339622,54.319451,14.182421,197.697187,5.759771,59.963166,50.101861,165.261837,201.744435,163.276305,198.290574,120.805813,196.907480,-0.063923,-1.828770,32.025740,-235.868174,183.143030,5.474581,38.037962,13.847703,37.428086,1941.208764,1.490683,416148.998211,0.938404,19.922319,3.355065,4.025005,0.073012,0.052711,119.515668,96.088239,32.000000,32.000000,32.000000,32.000000,1006.635504,32.000000,69.782639,78.347366,104.542067,106.986017,29.978359,30.886076,28.216098,33.328767,24.506329,31.017174,27.708106,1655.273437,37.850049,0.676849,75.371808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.753639,59.968488,200.399124,154.552665,107.945858,110.356015,54.520212,14.181279,197.608770,5.815822,59.899413,50.273553,165.218573,201.725463,163.246444,198.292203,120.885378,196.825045,-0.063482,-1.828721,32.025740,-235.871766,182.960619,5.450746,37.978786,13.833351,53.971442,2788.922738,0.468269,416292.746876,0.945822,20.047015,3.305052,4.028708,0.073598,0.052184,119.638903,96.006160,32.000000,32.000000,32.000000,32.000000,1027.465441,32.000000,69.795256,78.525838,104.298817,106.986017,30.092190,30.886076,28.216098,33.328493,24.506329,31.017174,27.700236,1666.259766,37.858956,0.676881,75.374740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.831970,59.882506,200.191394,146.609961,107.857178,110.320220,54.629622,14.186702,197.619096,5.835211,60.035660,49.977817,165.185019,201.676575,163.249199,198.194460,120.811233,196.845322,-0.062591,-1.829738,32.025740,-235.865689,182.769925,5.473282,37.883081,13.781784,16.454181,848.551214,0.686019,416127.945821,0.943727,20.018790,3.328737,4.028843,0.073425,0.052892,119.772931,96.062004,32.000000,32.000000,32.000000,32.000000,729.676543,32.000000,69.792495,78.769963,104.301888,106.986017,30.158139,30.886076,28.216098,33.347538,24.506329,31.017174,27.690714,1669.921875,37.782688,0.678371,75.373402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.745636,60.120888,200.250731,152.973122,107.697313,110.289042,54.531748,14.179424,197.504930,5.851633,60.185129,50.129403,165.266744,201.401181,163.228702,198.072120,120.841184,196.725082,-0.062326,-1.833105,32.025740,-235.866760,182.792994,5.474427,37.871523,13.789628,20.628763,1065.746140,0.475636,415948.979091,0.939661,19.955772,3.218962,4.027828,0.072925,0.051988,119.292136,95.942204,32.000000,32.000000,32.000000,32.000000,719.711118,32.000000,69.822113,78.892488,104.333987,106.986017,30.201558,30.886076,28.216098,33.302026,24.506329,31.017174,27.706105,1669.921875,37.775367,0.678064,75.377322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.671422,60.088644,199.994745,148.184749,107.536610,110.260147,54.636244,14.182421,197.438139,5.868908,60.267946,50.115019,165.262961,201.386675,163.259425,197.960543,120.782290,196.546881,-0.062433,-1.835754,32.025740,-235.868664,182.819486,5.459605,37.868819,13.795542,16.030737,826.613800,1.555931,415784.280846,0.935642,19.788693,3.300540,4.017329,0.073193,0.052430,119.803567,96.048762,32.000000,32.000000,32.000000,32.000000,990.224898,32.000000,69.788865,78.867395,104.459888,106.986017,30.259988,30.886076,28.216098,33.346753,24.506329,31.017174,27.708767,1669.921875,37.774376,0.677600,75.379590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.749939,60.014235,199.887729,147.682124,107.445390,110.235847,54.290554,14.179424,197.418962,5.900904,60.166550,49.986295,165.234388,201.413123,163.249916,197.921691,120.862506,196.570983,-0.063217,-1.836329,32.025740,-235.877378,182.586435,5.459323,37.919755,13.790547,66.863226,3469.708974,1.243713,416012.430260,0.939437,20.116462,3.226512,4.025493,0.073712,0.051924,118.853482,96.002376,32.000000,32.000000,32.000000,32.000000,317.491285,32.000000,69.811964,79.102107,104.569481,106.986017,30.322499,30.886076,28.216098,33.408896,24.506329,31.017174,27.707458,1662.597656,37.779803,0.679180,75.371339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.661305,60.029392,199.879094,152.369717,107.245962,110.194914,54.135724,14.181279,197.295134,5.922191,60.237142,50.075379,165.240526,201.370647,163.264697,197.881171,120.879080,196.494482,-0.063839,-1.837743,32.025740,-235.872582,182.602812,5.459264,37.848517,13.793234,23.630735,1229.768261,1.600496,416040.198519,0.938853,20.161152,3.220048,4.026354,0.073922,0.051934,118.555572,96.095106,32.000000,32.000000,32.000000,32.000000,261.154450,32.000000,69.870649,79.319414,104.618657,106.986017,30.368060,30.886076,28.216098,33.382737,24.506329,31.017174,27.711992,1677.246094,37.702182,0.679220,75.369506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.647772,60.039864,199.898444,154.316042,107.161031,110.150766,54.530865,14.182992,197.269716,5.912924,60.058144,50.025762,165.243344,201.293838,163.269772,197.908960,120.875045,196.406902,-0.065205,-1.837828,32.025740,-235.871197,182.720693,5.444499,37.883892,13.755947,66.039999,3411.887181,0.382881,415607.810470,0.942799,20.005351,3.148674,4.017849,0.072922,0.051329,118.579410,95.976613,32.000000,32.000000,32.000000,32.000000,470.087472,32.000000,69.865887,79.322093,104.463800,106.986017,30.405291,30.886076,28.216098,33.529007,24.506329,31.017174,27.718297,1658.935547,37.743904,0.677629,75.454144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.567015,60.150100,199.981920,149.938540,107.180390,110.101885,54.147899,14.183134,197.167220,5.929687,60.156424,50.100788,165.269671,201.153788,163.265776,197.763237,120.814608,196.396271,-0.065410,-1.835639,32.025740,-235.871381,182.577582,5.455152,37.822246,13.783443,19.757563,1027.973110,1.084667,415511.313674,0.947036,20.112395,3.104031,4.024846,0.073163,0.052134,118.776023,96.045745,32.000000,32.000000,32.000000,32.000000,375.211531,32.000000,69.705408,78.954417,104.381116,106.986017,30.417872,30.886076,28.216098,33.568812,24.506329,31.017174,27.726991,1673.583984,37.733410,0.679841,75.368731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.644602,60.176833,199.803646,151.238008,107.040639,110.051597,54.303669,14.177854,197.226988,5.933250,60.103733,50.120848,165.235669,201.251731,163.260203,197.827712,120.772160,196.307085,-0.065607,-1.835155,32.025740,-235.869473,182.585518,5.445350,37.862851,13.819901,18.957503,983.517158,0.388095,415378.061122,0.940105,20.136909,3.075921,4.026333,0.072751,0.052962,118.899550,96.122896,32.000000,32.000000,32.000000,32.000000,108.920170,32.000000,69.653996,78.896992,104.310763,106.986017,30.488818,30.886076,28.216098,33.627906,24.506329,31.017174,27.735169,1647.949219,37.778847,0.679045,75.373845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.623152,60.007070,199.731353,154.579237,107.078880,110.029790,54.441426,14.180994,197.279649,5.937591,60.098672,50.261897,165.213880,201.292004,163.290133,197.880723,120.871204,196.384989,-0.065024,-1.833789,32.025740,-235.870091,182.676600,5.445565,37.817396,13.784886,65.375813,3383.121565,1.299285,415545.186118,0.948304,20.330992,3.132455,4.034577,0.073187,0.052470,119.032180,96.120426,32.000000,32.000000,32.000000,32.000000,139.428784,32.000000,69.650585,78.595039,104.350599,106.986017,30.521449,30.886076,28.216098,33.606765,24.506329,31.017174,27.731505,1658.935547,37.731121,0.680318,75.374791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.606580,60.008999,199.904086,148.363849,107.139489,110.036949,54.129145,14.183848,197.318132,5.929033,60.064999,50.109948,165.183966,201.207994,163.253021,197.795080,120.741649,196.458200,-0.064390,-1.832923,32.025740,-235.864133,182.539954,5.443328,37.837716,13.840906,13.099004,681.768756,1.350896,415416.840630,0.943596,20.277166,3.142156,4.024680,0.072758,0.052630,118.516745,96.039199,32.000000,32.000000,32.000000,32.000000,290.425898,32.000000,69.639823,77.984857,104.447224,106.986017,30.560989,30.886076,28.216098,33.622138,24.506329,31.017174,27.732814,1677.246094,37.733717,0.677882,75.370231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.679266,60.180140,199.937893,145.786834,107.158981,110.044659,54.332240,14.183134,197.083213,5.935520,60.427207,50.199225,165.186239,201.107657,163.232415,197.570108,120.797980,196.146839,-0.063529,-1.834071,32.025740,-235.866153,182.556209,5.445511,37.828142,13.759409,28.532799,1479.506106,0.391504,414902.547205,0.941046,20.129665,3.071718,4.024963,0.073818,0.052490,119.044763,96.158290,32.000000,32.000000,32.000000,32.000000,410.482318,32.000000,69.657703,77.783443,104.546057,106.986017,30.594960,30.886076,28.216098,33.711429,24.506329,31.017174,27.742084,1655.273437,37.744752,0.678350,75.374748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.755332,60.207424,199.635745,151.210053,107.167038,110.049890,54.249239,14.182849,197.098127,5.895258,60.352629,50.127467,165.204810,201.110153,163.236774,197.548961,120.851282,196.168428,-0.063708,-1.834473,32.025740,-235.869706,182.573055,5.431753,37.869828,13.760382,64.775754,3363.944488,1.955868,415221.463944,0.946889,20.148798,3.228147,4.029790,0.073066,0.052771,119.399959,96.139805,32.000000,32.000000,32.000000,32.000000,476.205302,32.000000,69.672489,77.719965,104.554464,106.986017,30.636543,30.886076,28.216098,33.705224,24.506329,31.017174,27.755791,1666.259766,37.742354,0.678966,75.377195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.707687,60.298095,199.743110,148.097576,107.285616,110.058898,54.591710,14.183277,196.978756,5.901139,60.387929,50.273927,165.214943,200.939308,163.256685,197.587526,120.849593,196.251619,-0.063723,-1.833453,32.025740,-235.865194,182.403472,5.455234,37.801223,13.825454,16.437131,848.260653,0.897389,415308.520275,0.942326,20.244512,3.057470,4.024574,0.073263,0.051736,119.700736,96.110290,32.000000,32.000000,32.000000,32.000000,589.522432,32.000000,69.762177,77.513142,104.697099,106.986017,30.639144,30.886076,28.216098,33.670947,24.506329,31.017174,27.771367,1673.583984,37.730273,0.678373,75.368833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.715600,60.169392,199.560006,150.163250,107.338923,110.046082,54.130583,14.182706,197.129201,5.828254,60.196805,50.260361,165.199088,201.025600,163.261801,197.523068,120.852935,196.212687,-0.063802,-1.834836,32.025740,-235.866908,182.789587,5.429539,37.873290,13.791052,11.712029,609.564156,0.394378,415192.636797,0.942295,20.192953,3.012101,4.012349,0.073231,0.050836,119.366693,96.128622,32.000000,32.000000,32.000000,32.000000,700.123107,32.000000,69.823037,77.444304,104.705286,106.986017,30.658591,30.886076,28.216098,33.660269,24.506329,31.017174,27.780923,1655.273437,37.821922,0.676856,75.370376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.688845,60.199707,199.485605,145.605019,107.270680,110.024812,54.201840,14.181279,196.991794,5.836321,60.489544,50.243665,165.183376,200.928803,163.235172,197.554888,120.855779,196.214361,-0.063965,-1.834882,32.025740,-235.863924,182.928803,5.398420,37.890365,13.855727,63.383114,3294.500224,1.556610,415400.663291,0.937671,20.332998,3.044353,4.018355,0.072586,0.051386,119.107000,96.225341,32.000000,32.000000,32.000000,32.000000,472.969653,32.000000,69.859152,77.650360,104.638400,106.986017,30.687258,30.886076,28.216098,33.663367,24.506329,31.017174,27.789405,1662.597656,37.780993,0.678135,75.373708,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.781276,60.252897,199.601843,156.526563,107.175315,110.034085,54.439346,14.186417,197.016544,5.811269,60.479461,50.292660,165.209663,200.981544,163.236762,197.562959,120.893696,196.061155,-0.064253,-1.834428,32.025740,-235.868752,183.046357,5.396053,37.921215,13.822840,43.933838,2273.611433,2.181800,415153.666272,0.945062,20.196092,3.026709,4.014032,0.075438,0.051938,118.519958,96.005450,32.000000,32.000000,32.000000,32.000000,600.122861,32.000000,69.960507,77.890168,104.445302,106.986017,30.716303,30.886076,28.216098,33.683875,24.506329,31.017174,27.803072,1651.611328,37.845001,0.675622,75.445894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.860467,60.199707,199.907135,150.614094,107.086010,110.020864,54.596909,14.183848,197.318786,5.815428,60.170973,50.395513,165.222865,201.330356,163.289010,197.920736,120.822401,196.396984,-0.064028,-1.836882,32.025740,-235.865276,183.085883,5.376299,37.962865,13.846405,51.338913,2649.162525,0.403195,415133.170137,0.944271,20.254145,3.024479,4.014696,0.073350,0.051697,118.980522,95.972825,32.000000,32.000000,32.000000,32.000000,550.731947,32.000000,69.958546,77.926045,104.262200,106.986017,30.785569,30.886076,28.216098,33.673421,24.506329,31.017174,27.814744,1658.935547,37.890221,0.676418,75.365722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.894150,60.216794,200.248471,155.029295,107.231236,110.037610,54.144480,14.184704,197.501711,5.817427,60.395849,50.371354,165.233120,201.556142,163.304166,198.092231,120.828834,196.716813,-0.064500,-1.833583,32.025740,-235.866380,183.413709,5.389546,37.984610,13.881961,15.202382,791.019983,0.581122,415084.329856,0.938445,20.211555,2.930264,4.009577,0.074068,0.051632,118.561745,95.967359,32.000000,32.000000,32.000000,32.000000,832.566589,32.000000,69.928419,77.973074,104.257982,106.986017,30.841951,30.886076,28.216098,33.606985,24.506329,31.017174,27.824309,1677.246094,37.904717,0.674618,75.372711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.910858,60.169116,200.205275,145.915309,107.296813,110.075518,54.618448,14.187273,197.680629,5.887359,60.509304,50.342573,165.244518,201.730802,163.300585,198.308627,120.837140,196.807205,-0.064416,-1.833195,32.025740,-235.865445,183.423620,5.417674,38.021608,13.878535,19.650419,1013.590302,0.497022,415051.689672,0.933860,20.076413,3.124924,4.009331,0.074027,0.051504,118.433788,96.044748,32.000000,32.000000,32.000000,32.000000,475.172906,32.000000,69.931098,78.178771,104.325481,106.986017,30.961590,30.886076,28.216098,33.541350,24.506329,31.017174,27.834685,1673.583984,37.922567,0.673434,75.375746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.949301,60.242149,200.741345,147.929101,107.446091,110.147001,54.350926,14.186987,197.888236,5.860779,60.364496,50.421882,165.272498,201.792843,163.320003,198.452741,120.760201,196.930493,-0.064573,-1.832071,32.025740,-235.864260,183.552883,5.460195,38.113960,13.927344,58.061248,3009.604405,1.679886,415104.413704,0.941150,20.058674,3.235831,4.013466,0.073163,0.051902,118.936637,96.128722,32.000000,32.000000,32.000000,32.000000,760.181456,32.000000,69.883692,77.798442,104.332891,106.986017,31.066057,30.886076,28.216098,33.444915,24.506329,31.017174,27.851438,1651.611328,38.048888,0.673749,75.373879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.955062,60.086439,200.605320,149.050682,107.833697,110.280359,54.181243,14.182421,198.015727,5.848173,60.127576,50.608504,165.260366,201.983597,163.325474,198.579698,120.802784,197.114959,-0.064500,-1.830993,32.025740,-235.868990,183.505895,5.445067,38.150237,13.964901,15.430637,802.351892,1.299306,415150.685001,0.932843,19.993727,3.260663,4.011257,0.073472,0.052821,119.348236,96.128606,32.000000,32.000000,32.000000,32.000000,537.728546,32.000000,69.871898,77.358223,104.337962,106.986017,31.188113,30.886076,28.216098,33.335013,24.506329,31.017174,27.855655,1677.246094,38.026909,0.673264,75.379274,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.050913,60.180967,200.444670,145.734607,108.021884,110.445392,54.293076,14.183848,197.825442,5.866977,60.226150,50.661749,165.225016,201.892271,163.286665,198.407227,120.898912,197.026604,-0.064809,-1.828777,32.025740,-235.865440,183.506669,5.433968,38.173046,13.916291,13.567040,703.996732,0.440673,415658.452944,0.937431,20.027042,3.382780,4.018902,0.073517,0.051611,119.264427,96.047854,32.000000,32.000000,32.000000,32.000000,386.909623,32.000000,69.822323,77.025178,104.504057,106.986017,31.292787,30.886076,28.216098,33.181207,24.506329,31.017174,27.866478,1662.597656,38.063150,0.672451,75.382496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.048825,60.177660,200.309371,146.090431,108.002016,110.552366,54.316259,14.187416,197.785045,5.863883,60.284996,50.455934,165.235897,201.724892,163.269061,198.248468,120.909546,196.877378,-0.064592,-1.829842,32.025740,-235.865303,183.775533,5.410728,38.131774,13.910089,46.643877,2419.328162,1.658409,415847.562286,0.940998,19.865383,3.407754,4.015716,0.072730,0.051920,118.299001,95.979467,32.000000,32.000000,32.000000,32.000000,670.812587,32.000000,69.781265,76.970473,104.512094,106.986017,31.386456,30.886076,28.216098,33.108016,24.506329,31.017174,27.873810,1647.949219,38.023826,0.672953,75.379547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.038689,60.257858,200.217319,151.009902,108.074059,110.600603,54.261171,14.178140,197.645346,5.830175,60.375563,50.388181,165.258074,201.599144,163.280786,198.137005,120.843848,196.743386,-0.065486,-1.829889,32.025740,-235.873435,183.320344,5.421103,38.097318,13.915949,64.683672,3358.423815,1.885311,416320.495006,0.938720,19.860994,3.279274,4.004815,0.072898,0.051634,118.779419,96.062111,32.000000,32.000000,32.000000,32.000000,431.701790,32.000000,69.739034,77.073871,104.413684,106.986017,31.484469,30.886076,28.216098,33.020401,24.506329,31.017174,27.891547,1651.611328,38.024457,0.671991,75.374263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.158945,60.205219,200.079450,146.152158,107.966746,110.617257,54.140103,14.183563,197.622821,5.851796,60.315177,50.570823,165.256380,201.640392,163.296344,198.186269,120.893252,196.810841,-0.065578,-1.830790,32.025740,-235.870136,183.442752,5.417648,38.155178,13.881997,23.068686,1200.421522,0.548645,416694.593766,0.939263,19.859842,3.213974,4.002279,0.072873,0.050973,118.534830,96.097596,32.000000,32.000000,32.000000,32.000000,938.211833,32.000000,69.701874,77.545517,104.458809,106.986017,31.586568,30.886076,28.216098,32.900296,24.506329,31.017174,27.903288,1673.583984,38.062483,0.673023,75.375652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.030027,60.308844,200.012284,149.616861,107.896123,110.578643,54.347630,14.184847,197.509863,5.864479,60.383700,50.580229,165.240736,201.478582,163.277287,197.974540,120.888311,196.601218,-0.064723,-1.833701,32.025740,-235.863624,183.212025,5.456112,38.076872,13.873072,65.223943,3381.087633,0.395838,417136.764074,0.941037,19.950492,3.230561,4.001250,0.073582,0.051523,119.138422,96.140022,32.000000,32.000000,32.000000,32.000000,592.672678,32.000000,69.680787,77.665683,104.506423,106.986017,31.630925,30.886076,28.216098,32.875461,24.506329,31.017174,27.922618,1658.935547,37.970564,0.673362,75.371245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.037332,60.415777,199.810951,151.723319,107.785514,110.532968,54.113421,14.178996,197.221919,5.789470,60.827004,50.445240,165.260769,201.209031,163.246723,197.777189,120.938754,196.355566,-0.064778,-1.835524,32.025740,-235.870292,183.033062,5.485499,38.032228,13.869430,19.842650,1033.057941,1.107022,416921.006469,0.940665,19.773934,3.205883,3.988909,0.074234,0.052689,119.600571,96.068681,32.000000,32.000000,32.000000,32.000000,869.782617,32.000000,69.666063,77.935205,104.533461,106.986017,31.676826,30.886076,28.216098,32.703601,24.506329,31.017174,27.943338,1677.246094,37.899056,0.670937,75.378865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.996026,60.573700,199.773502,147.583504,107.664616,110.462200,54.233407,14.186131,197.215652,5.762853,60.541162,50.430934,165.287769,201.051764,163.282042,197.624280,120.960293,196.244679,-0.064413,-1.839758,32.025740,-235.865770,182.927781,5.500166,38.024620,13.845612,12.562099,652.567298,0.392305,417036.009503,0.939659,20.010413,3.133961,3.997845,0.073187,0.052157,119.646859,95.982518,32.000000,32.000000,32.000000,32.000000,996.146705,32.000000,69.691860,78.338446,104.422984,106.986017,31.705255,30.886076,28.216098,32.674400,24.506329,31.017174,27.979717,1655.273437,37.898136,0.673883,75.373052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.995789,60.238566,199.605352,151.035620,107.517029,110.382110,54.551130,14.184419,197.189751,5.743328,60.451241,50.344429,165.236341,201.158508,163.285637,197.636584,120.935717,196.304834,-0.064668,-1.839113,32.025740,-235.863562,182.969306,5.496929,37.951128,13.848551,66.995671,3459.975155,1.288292,416898.567138,0.943452,20.109812,2.993365,3.993238,0.073489,0.052441,118.906060,95.913359,32.000000,32.000000,32.000000,32.000000,840.550049,32.000000,69.730704,78.726071,104.289854,106.986017,31.748172,30.886076,28.216098,32.521909,24.506329,31.017174,27.981945,1651.611328,37.863139,0.674506,75.370819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.948917,60.320970,199.494584,149.569072,107.293725,110.261646,54.212453,14.177997,196.961381,5.686179,60.374633,50.421500,165.293404,200.878572,163.306822,197.536612,120.870000,196.025964,-0.065176,-1.840160,32.025740,-235.873741,182.655819,5.501135,37.926696,13.844206,29.314169,1523.380934,2.035774,416843.585041,0.942010,20.310354,2.931103,3.995788,0.073580,0.052213,119.350043,96.080941,32.000000,32.000000,32.000000,32.000000,885.488036,32.000000,69.713052,79.089665,104.280362,106.986017,31.759250,30.886076,28.216098,32.460657,24.506329,31.017174,28.009807,1666.259766,37.822986,0.674798,75.374595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.855527,60.305261,199.467056,147.297151,107.151142,110.115007,54.371172,14.180138,196.950774,5.710136,60.316245,50.248858,165.255014,200.900670,163.260837,197.329651,120.866448,195.954809,-0.065635,-1.839733,32.025740,-235.870620,182.445527,5.465850,37.926534,13.873036,13.701511,709.953248,0.380841,416115.807152,0.935019,19.975464,2.977773,3.992443,0.072900,0.051097,119.743895,96.082122,32.000000,32.000000,32.000000,32.000000,-11008.553025,32.000000,69.731075,79.097226,104.309854,106.986017,31.785181,30.886076,28.216098,32.468958,24.506329,31.017174,28.022163,1655.273437,37.824771,0.673866,75.379078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.722322,60.281284,199.510645,147.800303,107.134751,109.983905,54.655894,14.182421,196.715746,5.761807,60.459024,50.010409,165.308047,200.690129,163.259978,197.273425,120.877624,195.912691,-0.065360,-1.837357,32.025740,-235.865887,182.101098,5.446380,37.799943,13.790439,57.414658,2959.482500,0.870013,415950.676707,0.941008,20.106261,2.941023,3.993972,0.073234,0.051727,119.430271,95.911616,32.000000,32.000000,32.000000,32.000000,743.609113,32.000000,69.791553,78.696336,104.129343,106.986017,31.769167,30.886076,28.216098,32.488913,24.506329,31.017174,28.036004,1658.935547,37.724179,0.674291,75.374569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.663604,60.055022,199.317533,151.967387,106.873417,109.869692,54.485103,14.184561,196.804835,5.795151,59.826123,50.033341,165.333774,200.779788,163.361918,197.368138,120.842406,195.964783,-0.065785,-1.836982,32.025740,-235.862439,182.333292,5.435235,37.838293,13.847559,20.366676,1053.106703,1.861681,415458.272030,0.938904,20.187077,2.918414,4.000902,0.072821,0.052373,119.233711,95.999430,32.000000,32.000000,32.000000,32.000000,770.855993,32.000000,69.804729,78.867075,104.036407,106.986017,31.758375,30.886076,28.216098,32.544408,24.506329,31.017174,28.043244,1655.273437,37.783733,0.674369,75.373845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.568660,60.039864,199.465419,151.290562,106.906031,109.773529,54.182182,14.178140,196.743498,5.871860,59.954545,49.901031,165.322323,200.698935,163.343688,197.157015,120.748361,195.871354,-0.065717,-1.834919,32.025740,-235.876212,182.067448,5.428159,37.784400,13.827564,15.081647,784.191782,0.444828,415014.723252,0.935588,20.301016,2.891749,4.012497,0.073838,0.052584,118.911816,96.141513,32.000000,32.000000,32.000000,32.000000,886.794299,32.000000,69.815686,79.067198,104.001653,106.986017,31.732485,30.886076,28.216098,32.690968,24.506329,31.017174,28.046087,1677.246094,37.742931,0.677010,75.452730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.548261,60.229747,199.171674,153.778223,106.814779,109.675158,54.442664,14.179995,196.377456,5.868202,60.403350,49.859353,165.281396,200.295590,163.258021,197.010886,120.813164,195.566643,-0.065614,-1.835191,32.025740,-235.873213,181.780512,5.434734,37.681050,13.760526,65.177968,3372.806622,1.252276,414385.602489,0.938202,20.135641,2.946123,4.013352,0.075226,0.051601,118.886077,95.973396,32.000000,32.000000,32.000000,32.000000,-12046.857481,32.000000,69.800179,78.929917,103.842195,106.986017,31.693982,30.886076,28.216098,32.824941,24.506329,31.017174,28.051056,1655.273437,37.625444,0.675018,75.374561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.395723,60.012030,198.915403,149.309732,106.459957,109.578346,54.604822,14.180280,196.390653,5.869375,60.081518,49.609971,165.304551,200.233876,163.338252,196.844933,120.779102,195.532648,-0.064809,-1.831734,32.025740,-235.869007,181.582234,5.441006,37.630042,13.788582,19.783493,1020.709065,1.693299,414275.863934,0.944568,20.219048,3.005808,4.024023,0.073414,0.052117,118.930063,96.074473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905125,78.704410,103.754801,106.986017,31.630113,30.886076,28.216098,33.033856,24.506329,31.017174,28.051947,1666.259766,37.561184,0.676623,75.366856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.411006,59.891049,198.836713,147.900044,106.297402,109.477458,54.329929,14.184990,196.260526,5.868361,59.728983,49.736834,165.312288,200.240876,163.343757,196.811017,120.834622,195.428150,-0.064274,-1.832925,32.025740,-235.868382,181.753038,5.444201,37.627806,13.778954,66.718404,3459.684593,0.391402,414047.472277,0.940102,20.430126,2.828852,4.019751,0.073233,0.052328,118.865185,96.192325,32.000000,32.000000,32.000000,32.000000,877.022404,32.000000,69.927814,78.630754,103.812174,106.986017,31.574329,30.886076,28.216098,33.222486,24.506329,31.017174,28.045430,1651.611328,37.587184,0.678020,75.368927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.370071,59.685745,198.984429,153.347834,106.190657,109.390649,54.197563,14.179710,196.223376,5.828468,59.782972,49.631005,165.256779,200.194372,163.326379,196.756843,120.772900,195.348105,-0.063136,-1.837654,32.025740,-235.869415,181.832927,5.434447,37.627013,13.748230,23.422961,1217.564667,1.289822,413570.011475,0.939119,20.371118,2.850393,4.026976,0.072845,0.053851,118.627407,96.193704,32.000000,32.000000,32.000000,32.000000,652.252557,32.000000,69.893650,78.535320,103.999117,106.986017,31.518562,30.886076,28.216098,33.364683,24.506329,31.017174,28.022930,1655.273437,37.579972,0.679350,75.369259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.303244,59.881679,198.619428,151.586332,105.956073,109.308812,54.519892,14.184561,196.044688,5.860746,60.121000,49.699370,165.226247,199.874835,163.271767,196.420907,120.659110,195.110381,-0.062792,-1.843247,32.025740,-235.865870,181.416177,5.424347,37.556208,13.727837,43.284728,2236.710088,0.381764,412886.267849,0.942380,20.234218,2.756377,4.024138,0.073711,0.052237,118.964486,96.186668,32.000000,32.000000,32.000000,32.000000,627.933338,32.000000,69.848173,78.598342,103.881998,106.986017,31.419203,30.886076,28.216098,33.601187,24.506329,31.017174,28.018470,1669.921875,37.491587,0.677643,75.371799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.242855,60.010928,198.383847,151.043167,106.162978,109.306413,54.359134,14.180851,195.843381,5.875715,60.243590,49.775254,165.199409,199.771010,163.279379,196.359502,120.660296,194.864912,-0.063089,-1.844424,32.025740,-235.868273,181.298092,5.415316,37.554008,13.753242,66.224467,3432.226505,1.087282,412429.418829,0.944280,20.071560,2.788598,4.030467,0.073191,0.051964,118.830625,96.124281,32.000000,32.000000,32.000000,32.000000,771.927708,32.000000,69.858670,78.566422,103.837309,106.986017,31.319057,30.886076,28.216098,33.757274,24.506329,31.017174,28.020896,1651.611328,37.504334,0.677685,75.369660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.357635,59.908686,198.513654,157.883437,106.337222,109.366928,54.537609,14.183134,195.924768,5.870796,59.712995,49.926980,165.210080,199.808792,163.250310,196.383788,120.605722,194.907515,-0.062952,-1.849068,32.025740,-235.865010,181.361723,5.415799,37.558912,13.741847,16.721767,863.805707,0.588180,412686.655334,0.939878,20.337170,2.814727,4.028527,0.073508,0.051790,118.798705,96.104433,32.000000,32.000000,32.000000,32.000000,927.319622,32.000000,69.868012,78.860703,104.018371,106.986017,31.238768,30.886076,28.216098,33.879788,24.506329,31.017174,28.025359,1673.583984,37.500133,0.679065,75.374407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.333634,59.905655,198.338331,152.950752,106.605884,109.461319,54.201535,14.180280,195.878603,5.907824,60.079429,49.916166,165.086762,199.772893,163.175850,196.217792,120.536992,194.932412,-0.063404,-1.849387,32.025740,-235.866884,181.254774,5.428053,37.530749,13.736149,11.685455,607.384942,0.384654,412902.217431,0.944228,20.529444,2.722939,4.028683,0.074109,0.051904,118.828378,96.119158,32.000000,32.000000,32.000000,32.000000,743.929087,32.000000,69.868646,78.633804,104.056509,106.986017,31.124062,30.886076,28.216098,34.001376,24.506329,31.017174,28.007679,1651.611328,37.501648,0.679214,75.368697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.445249,59.894632,198.528293,152.934813,106.731572,109.567667,54.150710,14.184561,195.823884,5.904092,60.071604,49.895594,165.053346,199.775702,163.165243,196.419929,120.536692,194.952038,-0.063535,-1.842572,32.025740,-235.864726,181.441140,5.450104,37.536392,13.711394,31.925216,1660.961933,1.521404,413007.445831,0.939001,20.307461,2.793243,4.021944,0.073356,0.052383,119.076176,96.068123,32.000000,32.000000,32.000000,32.000000,482.581461,32.000000,69.811261,78.567970,104.107277,106.986017,31.027370,30.886076,28.216098,34.145321,24.506329,31.017174,28.003576,1662.597656,37.497429,0.678412,75.372413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.495749,60.046754,198.413392,150.871255,106.882319,109.686534,54.431426,14.182564,195.790833,5.892456,60.134950,50.017861,165.000702,199.843228,163.099721,196.353066,120.540187,194.906945,-0.062745,-1.843732,32.025740,-235.868848,181.356258,5.441567,37.583307,13.740350,66.368677,3435.132123,2.178495,413524.124998,0.946137,20.329450,2.871166,4.020347,0.073565,0.052706,119.286505,96.035075,32.000000,32.000000,32.000000,32.000000,719.827183,32.000000,69.762852,78.622752,104.284383,106.986017,30.929698,30.886076,28.216098,34.191824,24.506329,31.017174,28.013420,1655.273437,37.550276,0.678816,75.453693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.536682,60.124195,198.672349,150.729815,107.047043,109.785412,54.314290,14.184276,195.871812,5.898290,60.385139,50.009665,164.964595,199.773290,163.075913,196.380529,120.505756,194.941468,-0.062525,-1.838944,32.025740,-235.867952,181.440692,5.442071,37.563384,13.770732,31.856405,1652.390361,0.797113,413819.949809,0.945568,20.202148,2.878711,4.015114,0.073955,0.051643,119.182949,96.052438,32.000000,32.000000,32.000000,32.000000,203.734528,32.000000,69.832391,78.527265,104.360623,106.986017,30.823323,30.886076,28.216098,34.334819,24.506329,31.017174,28.015991,1651.611328,37.489279,0.678660,75.367887,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.570133,59.971244,198.892542,144.254003,107.219505,109.875240,54.097272,14.182564,196.047429,5.854204,60.080722,50.123283,164.916228,200.038876,163.117861,196.541795,120.516265,195.157029,-0.062669,-1.841088,32.025740,-235.871298,181.582233,5.459246,37.609001,13.776465,21.970831,1144.197819,0.383517,414434.673566,0.941035,20.301727,2.858568,4.008696,0.073255,0.052286,119.171890,96.057601,32.000000,32.000000,32.000000,32.000000,215.871925,32.000000,69.786655,78.369010,104.125178,106.986017,30.742150,30.886076,28.216098,34.331216,24.506329,31.017174,28.019986,1677.246094,37.522220,0.677852,75.364418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.637001,60.111518,198.688291,149.184537,107.293898,109.988124,54.329995,14.181565,196.144820,5.863703,60.291810,50.219747,164.897224,200.057998,163.062419,196.692203,120.490910,195.194882,-0.062876,-1.838222,32.025740,-235.862496,181.823361,5.470467,37.625661,13.761861,63.754311,3305.977415,0.800085,414957.659090,0.943251,20.336608,2.905745,4.010611,0.073104,0.052059,118.976927,96.076640,32.000000,32.000000,32.000000,32.000000,246.520019,32.000000,69.706231,78.171452,104.145642,106.986017,30.668359,30.886076,28.216098,34.312755,24.506329,31.017174,28.029470,1655.273437,37.538989,0.679870,75.371612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.733563,60.128329,198.883363,152.425637,107.357965,110.092617,54.541973,14.180138,196.359130,5.821279,60.299948,50.426240,164.879261,200.268414,163.024529,196.887002,120.440175,195.333025,-0.063120,-1.840554,32.025740,-235.873724,182.080215,5.460875,37.682204,13.769235,18.871938,974.800305,1.160747,415034.771033,0.946724,20.148897,2.974779,4.012346,0.074457,0.052084,119.455920,96.005183,32.000000,32.000000,32.000000,32.000000,316.777180,32.000000,69.684239,78.252007,104.146648,106.986017,30.633505,30.886076,28.216098,34.359715,24.506329,31.017174,28.034156,1673.583984,37.566142,0.679666,75.367734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.888374,60.012857,199.130587,152.770116,107.519293,110.207505,54.373512,14.180280,196.638914,5.857852,60.129207,50.471865,164.849977,200.740499,163.013566,197.173335,120.461126,195.758900,-0.063640,-1.841540,32.025740,-235.871948,182.368333,5.447631,37.754524,13.824697,45.414455,2353.080078,0.399820,415660.134609,0.942591,20.219738,3.014095,4.002826,0.073261,0.052908,119.552615,96.086298,32.000000,32.000000,32.000000,32.000000,324.619440,32.000000,69.792898,77.737684,104.263728,106.986017,30.615091,30.886076,28.216098,34.225200,24.506329,31.017174,28.032981,1655.273437,37.661974,0.679034,75.367665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.919377,60.024156,199.207343,147.910381,107.813690,110.345181,54.179796,14.180423,196.732707,5.872354,60.277003,50.488739,164.803497,200.836994,162.987995,197.292452,120.417824,195.835276,-0.064009,-1.838827,32.025740,-235.870662,182.520702,5.448709,37.821038,13.863462,14.438379,750.777178,1.350697,416109.726106,0.937856,20.136411,3.115764,3.998977,0.072844,0.052228,119.213401,96.110652,32.000000,32.000000,32.000000,32.000000,487.850964,32.000000,69.803214,77.491702,104.325757,106.986017,30.610830,30.886076,28.216098,34.243677,24.506329,31.017174,28.031763,1669.921875,37.722232,0.678544,75.367734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
