OSU 80 Ton Compressor Load Stand
49.958893,60.079825,199.391558,149.497529,108.006687,110.456643,54.486294,14.182564,196.866905,5.779974,60.121491,50.638698,164.792353,200.872669,162.941177,197.317246,120.370409,195.945156,-0.064075,-1.838823,32.025740,-235.866071,182.775739,5.434684,37.832812,13.818891,12.477378,645.157973,0.560658,416216.861093,0.938245,19.860707,3.251667,3.991523,0.073090,0.051738,119.630483,96.091329,32.000000,32.000000,32.000000,32.000000,287.899969,32.000000,69.766373,77.507018,104.298233,106.986017,30.633450,30.886076,28.216098,34.152263,24.506329,31.017174,28.039125,1658.935547,37.783661,0.676066,75.362534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.994660,59.998802,199.455497,151.624353,108.345835,110.575576,54.353780,14.180708,196.983378,5.768637,59.957848,50.599319,164.823995,200.919235,162.942870,197.413993,120.436468,195.975296,-0.064652,-1.835477,32.025740,-235.875603,183.097101,5.429154,37.877401,13.839698,43.388291,2248.913682,1.765270,416820.616965,0.942161,19.839965,3.323071,3.990582,0.073580,0.051605,120.216581,96.155572,32.000000,32.000000,32.000000,32.000000,587.007104,32.000000,69.776132,77.771649,104.378243,106.986017,30.644749,30.886076,28.216098,33.990398,24.506329,31.017174,28.046654,1655.273437,37.766208,0.675666,75.368168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.066837,59.910891,199.699554,144.089265,108.519243,110.725865,54.192902,14.183420,197.037409,5.752196,60.016662,50.535269,164.755001,200.925873,162.890230,197.461850,120.454504,196.022082,-0.064599,-1.834638,32.025740,-235.869298,183.075339,5.452399,37.934431,13.853040,63.358690,3293.773820,2.045061,417392.351302,0.937130,19.854813,3.410904,3.991112,0.072752,0.052055,119.913507,96.286410,32.000000,32.000000,32.000000,32.000000,725.317593,32.000000,69.798017,77.357393,104.423725,106.986017,30.683470,30.886076,28.216098,33.794773,24.506329,31.017174,28.039667,1662.597656,37.823544,0.675345,75.378030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.151296,60.242700,199.497000,146.370301,108.569092,110.794906,54.344556,14.180708,196.984195,5.721640,60.314736,50.619949,164.796168,200.996938,162.883830,197.558555,120.475235,196.044346,-0.064455,-1.833524,32.025740,-235.870539,182.677783,5.431934,37.946295,13.857963,21.039968,1090.734453,0.588368,417556.023626,0.939484,19.736865,3.355927,3.989536,0.073039,0.051302,119.502401,96.218747,32.000000,32.000000,32.000000,32.000000,860.151395,32.000000,69.767282,77.033566,104.534564,106.986017,30.697177,30.886076,28.216098,33.700653,24.506329,31.017174,28.059843,1651.611328,37.865772,0.675956,75.427594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.161402,60.173250,199.823391,148.054548,108.576225,110.887931,54.182663,14.179995,196.882804,5.792928,60.214094,50.705652,164.818892,200.890221,162.890470,197.481405,120.517783,196.002659,-0.064453,-1.835137,32.025740,-235.871580,182.790139,5.432926,37.954301,13.904085,24.377685,1267.541292,0.403207,417900.439758,0.941838,19.574501,3.355093,3.988659,0.073284,0.051880,119.391990,96.117940,32.000000,32.000000,32.000000,32.000000,900.486628,32.000000,69.749306,77.221895,104.535995,106.986017,30.694949,30.886076,28.216098,33.619968,24.506329,31.017174,28.071834,1669.921875,37.907692,0.675416,75.373964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.056896,59.967385,199.599486,148.426158,108.552821,110.982837,54.583833,14.179995,197.013391,5.796955,60.213432,50.546788,164.747072,200.954183,162.849257,197.497702,120.459170,196.152351,-0.064085,-1.834321,32.025740,-235.869129,182.787691,5.465466,37.957655,13.852427,64.474396,3327.769548,1.213441,418524.305285,0.938882,19.819290,3.342547,3.977903,0.072881,0.051233,119.189664,96.058119,32.000000,32.000000,32.000000,32.000000,361.071771,32.000000,69.690026,77.347036,104.338329,106.986017,30.750086,30.886076,28.216098,33.401852,24.506329,31.017174,28.066204,1655.273437,37.856666,0.674244,75.368603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.136829,59.929355,199.822974,144.604712,108.602060,110.994308,54.207509,14.184561,197.118635,5.826773,60.119718,50.582380,164.768258,201.099269,162.890382,197.594515,120.582685,196.196585,-0.064563,-1.834216,32.025740,-235.869300,182.967491,5.467354,38.019463,13.884179,16.122981,837.945710,1.049022,418676.172636,0.942095,19.739437,3.284672,3.983609,0.072590,0.051569,118.858068,96.057005,32.000000,32.000000,32.000000,32.000000,535.153206,32.000000,69.764152,77.210690,104.173663,106.986017,30.776320,30.886076,28.216098,33.303681,24.506329,31.017174,28.066648,1662.597656,37.946530,0.674605,75.378217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.070207,60.117305,199.570342,144.598011,108.374894,110.982277,54.529953,14.177569,196.949676,5.785595,60.365937,50.562230,164.801208,200.949958,162.827334,197.502936,120.596628,196.032882,-0.065066,-1.834290,32.025740,-235.881030,182.853140,5.458203,37.958250,13.874046,18.100106,935.138623,0.397140,418952.676939,0.937609,19.641244,3.398305,3.987452,0.074201,0.052045,119.269261,96.016175,32.000000,32.000000,32.000000,32.000000,712.777036,32.000000,69.815618,77.267468,104.129611,106.986017,30.813448,30.886076,28.216098,33.142161,24.506329,31.017174,28.076127,1673.583984,37.870117,0.676376,75.368185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.048931,60.183998,199.432952,153.279881,108.173882,110.896211,54.259155,14.182849,196.857057,5.797774,60.252372,50.574333,164.835784,200.909107,162.874376,197.447263,120.557283,195.856312,-0.065103,-1.832701,32.025740,-235.868072,182.689061,5.442567,37.936198,13.813320,33.939374,1762.222711,1.587188,418612.765467,0.942464,19.520842,3.291043,3.985553,0.073704,0.052857,119.149397,95.880709,32.000000,32.000000,32.000000,32.000000,458.580235,32.000000,69.881750,77.334667,103.967039,106.986017,30.797505,30.886076,28.216098,33.092200,24.506329,31.017174,28.089015,1651.611328,37.862238,0.674375,75.374620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.987314,60.000731,199.775453,150.950362,107.976589,110.781297,54.166398,14.182706,196.859202,5.823001,59.998808,50.401681,164.834607,200.884754,162.942623,197.440438,120.501990,195.916894,-0.065454,-1.832648,32.025740,-235.866908,182.741945,5.429752,37.953129,13.896566,16.823030,874.992336,1.414784,418859.659705,0.938629,19.777441,3.216938,3.985810,0.073180,0.051913,119.384413,95.954350,32.000000,32.000000,32.000000,32.000000,358.900688,32.000000,69.946843,77.907052,103.717941,106.986017,30.819609,30.886076,28.216098,33.006501,24.506329,31.017174,28.090563,1677.246094,37.906268,0.676199,75.374552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.061792,59.975102,199.414808,149.896058,107.744806,110.637323,54.370638,14.184276,196.901141,5.816394,59.936487,50.575922,164.843518,200.952085,162.900518,197.430273,120.559807,195.943766,-0.065273,-1.831478,32.025740,-235.865828,182.655572,5.406093,37.906556,13.841122,67.777755,3511.985712,0.753981,418728.518418,0.943190,19.866070,3.191352,3.984760,0.074734,0.051693,118.997669,95.945316,32.000000,32.000000,32.000000,32.000000,450.996361,32.000000,69.929331,77.967811,103.655095,106.986017,30.817035,30.886076,28.216098,32.910410,24.506329,31.017174,28.093443,1658.935547,37.906683,0.675862,75.368074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
50.041060,59.942307,199.329923,148.788849,107.746149,110.523745,54.330782,14.179281,196.772915,5.830073,60.182458,50.290723,164.827385,200.774508,162.871587,197.366606,120.646729,195.919346,-0.065145,-1.832497,32.025740,-235.869026,182.662162,5.425750,37.904285,13.836434,19.639380,1018.384571,1.522262,418201.341944,0.944646,19.746376,3.268928,3.996523,0.073139,0.052078,119.393214,95.945664,32.000000,32.000000,32.000000,32.000000,817.480055,32.000000,69.922655,77.786473,103.459411,106.986017,30.838041,30.886076,28.216098,32.879508,24.506329,31.017174,28.080601,1651.611328,37.819019,0.675589,75.367001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.982434,59.972346,199.631075,147.254130,107.807310,110.424855,54.635182,14.179424,196.787276,5.775803,60.007596,50.316531,164.892245,200.762218,162.925717,197.256901,120.586257,195.776980,-0.065129,-1.832313,32.025740,-235.871824,182.801805,5.421437,37.934630,13.887821,18.552012,956.640194,0.376334,417436.778282,0.938273,19.643913,3.220994,3.983373,0.073319,0.053108,119.227870,95.846862,32.000000,32.000000,32.000000,32.000000,927.578884,32.000000,69.892874,77.827274,103.566272,106.986017,30.812312,30.886076,28.216098,32.845888,24.506329,31.017174,28.088812,1669.921875,37.818442,0.672891,75.450283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.945887,60.003211,199.398222,148.456894,107.775847,110.318690,54.177764,14.177426,196.793614,5.802443,59.529586,50.505397,164.922910,200.814367,162.936567,197.232575,120.545934,195.836034,-0.065053,-1.833513,32.025740,-235.875455,182.559801,5.418375,37.929167,13.827834,46.432748,2414.533893,1.297378,416793.198478,0.938343,19.632498,3.125090,3.983327,0.073032,0.051921,119.513951,95.968909,32.000000,32.000000,32.000000,32.000000,580.963948,32.000000,69.832661,77.817781,103.715209,106.986017,30.834363,30.886076,28.216098,32.806928,24.506329,31.017174,28.089560,1662.597656,37.854539,0.673727,75.383314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.876914,59.804242,199.306227,150.054527,107.843884,110.262790,54.531875,14.185418,196.687853,5.793196,60.059352,50.198747,164.848489,200.683311,162.914883,197.283104,120.608632,195.759793,-0.065391,-1.833701,32.025740,-235.865830,182.665198,5.440306,37.841521,13.813157,14.518144,750.050773,1.375227,416637.344216,0.933557,19.723029,3.133190,3.994025,0.073102,0.052109,119.781095,95.990664,32.000000,32.000000,32.000000,32.000000,876.793928,32.000000,69.804945,77.776345,103.919575,106.986017,30.831145,30.886076,28.216098,32.695180,24.506329,31.017174,28.068013,1662.597656,37.820605,0.674624,75.373419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
49.777752,60.009274,199.265814,150.290981,107.603819,110.152272,54.250806,14.182278,196.615906,5.835341,59.934627,50.287547,164.871416,200.547504,162.917599,197.137685,120.580000,195.784078,-0.065759,-1.835160,32.025740,-235.869460,182.102424,5.430654,37.845578,13.861966,48.190690,2502.574111,0.548875,416397.116358,0.941368,19.791631,3.195240,3.992285,0.073543,0.052513,119.782240,95.955198,32.000000,32.000000,32.000000,32.000000,1017.313071,32.000000,69.715391,77.235592,104.103900,106.986017,30.769114,30.886076,28.216098,32.735149,24.506329,31.017174,28.075005,1669.921875,37.743778,0.673256,75.378482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.014000,0.320000,0.000000
