OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Tuesday, September 1, 2020
10:43:11 PM
First Test of the day 
1
Test Comments:
Displacement and Rotation speed is incorrect. 
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
51.782006,61.672938,201.292000,145.259277,112.878135,115.012719,54.304856,14.197976,198.517345,5.733343,61.590357,52.299602,164.553264,202.662653,162.618589,199.013781,120.858914,197.440671,-0.063419,-1.831536,32.025740,-235.851312,184.372486,5.614201,38.362996,13.965099,52.201242,2708.146565,1.328398,434654.254867,0.940640,19.602414,3.536206,3.883857,0.073540,0.051317,119.016723,96.457980,32.000000,32.000000,32.000000,32.000000,-960.277133,32.000000,69.997326,78.682308,104.842147,106.986017,34.572747,30.886076,28.216098,36.272476,24.506329,31.017174,31.087031,1647.949219,38.265884,0.680798,75.453122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.818411,61.642616,201.182298,149.887394,112.893423,115.002016,54.608818,14.195407,198.512978,5.730241,61.671448,52.157012,164.583373,202.683967,162.642013,198.990189,120.898408,197.372317,-0.063498,-1.831515,32.025740,-235.855677,184.196316,5.610779,38.359588,13.978821,66.432906,3427.286955,2.061033,434421.796462,0.943728,19.509978,3.512415,3.884358,0.073070,0.051760,119.202308,96.490108,32.000000,32.000000,32.000000,32.000000,926.499208,32.000000,70.024047,78.685347,104.842082,106.986017,34.589655,30.886076,28.216098,36.316009,24.506329,31.017174,31.083357,1658.935547,38.233376,0.680004,75.451903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.706606,61.653091,201.323471,151.672158,112.892261,114.991893,54.134460,14.200402,198.573542,5.731233,61.755444,52.227794,164.548108,202.618457,162.591650,198.944986,120.877194,197.486846,-0.063647,-1.831529,32.025740,-235.852970,184.188095,5.603552,38.377457,13.934772,19.551664,1017.512886,0.498811,434393.444182,0.945155,19.591002,3.470795,3.887296,0.072434,0.051668,119.346264,96.471128,32.000000,32.000000,32.000000,32.000000,-84552.641681,32.000000,69.997423,78.601076,104.836833,106.986017,34.599201,30.886076,28.216098,36.288987,24.506329,31.017174,31.080537,1669.921875,38.274178,0.680464,75.462446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.790570,61.693337,201.243234,150.429056,112.884851,114.984866,54.524636,14.194123,198.556476,5.736776,61.721896,52.132987,164.554142,202.638515,162.595820,198.966739,120.920818,197.430126,-0.063564,-1.831491,32.025740,-235.856308,184.173169,5.604209,38.341901,13.971825,22.613955,1168.459727,0.391481,434187.775817,0.939003,19.524110,3.406303,3.882448,0.072674,0.053034,119.306389,96.478526,32.000000,32.000000,32.000000,32.000000,-4065.828408,32.000000,70.022365,78.562919,104.830209,106.986017,34.617275,30.886076,28.216098,36.353331,24.506329,31.017174,31.078149,1677.246094,38.234295,0.680223,75.458457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.731099,61.693337,201.164911,150.429056,112.878211,114.977926,54.167649,14.195264,198.471813,5.736479,61.705825,52.215185,164.573902,202.628369,162.621258,198.927625,120.971881,197.309816,-0.063461,-1.831485,32.025740,-235.856964,184.063036,5.610091,38.317163,13.937567,15.451905,803.659420,1.333364,434308.802017,0.949432,19.646952,3.469398,3.893574,0.074182,0.051760,119.345780,96.489546,32.000000,32.000000,32.000000,32.000000,996.175061,32.000000,70.048822,78.550909,104.816408,106.986017,34.650347,30.886076,28.216098,36.301094,24.506329,31.017174,31.076968,1651.611328,38.178491,0.681125,75.452832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.722582,61.683689,201.200153,151.154983,112.869356,114.968777,54.379941,14.197690,198.414584,5.732167,61.734911,52.321896,164.565084,202.696229,162.599281,199.003065,120.972230,197.400882,-0.063650,-1.831489,32.025740,-235.852251,184.070683,5.606941,38.355153,13.936251,63.327785,3280.843821,1.150859,434173.622614,0.940997,19.602795,3.405034,3.885712,0.073171,0.051630,119.382622,96.513245,32.000000,32.000000,32.000000,32.000000,-101117.976318,32.000000,70.035318,78.496459,104.825933,106.986017,34.678357,30.886076,28.216098,36.334892,24.506329,31.017174,31.074200,1655.273437,38.205591,0.680684,75.407828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.717873,61.698575,201.216752,150.395516,112.848972,114.958142,54.607255,14.192981,198.482114,5.739432,61.577334,52.418060,164.556757,202.646043,162.601069,198.971465,120.927342,197.440084,-0.063983,-1.831495,32.025740,-235.860717,184.225870,5.605915,38.364060,13.936738,51.095204,2636.087245,1.685436,434081.764074,0.948342,19.662566,3.309968,3.888665,0.072294,0.052681,119.516956,96.540763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029412,78.473767,104.773459,106.986017,34.693005,30.886076,28.216098,36.338069,24.506329,31.017174,31.071704,1662.597656,38.223621,0.682143,75.454954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.705256,61.618909,201.191851,148.522557,112.849313,114.952096,54.154756,14.195978,198.387049,5.727332,61.438256,52.249360,164.577477,202.662618,162.625217,199.038186,120.946098,197.493522,-0.064007,-1.833250,32.025740,-235.856740,184.137824,5.609862,38.352250,13.980299,13.976506,727.096393,0.411313,434040.768018,0.944712,19.661482,3.342928,3.889987,0.073229,0.051550,119.565167,96.558424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028303,78.478010,104.748695,106.986017,34.727524,30.886076,28.216098,36.341696,24.506329,31.017174,31.069823,1673.583984,38.214390,0.681772,75.455576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.820850,61.541174,201.116491,149.066889,112.864538,114.942981,54.358805,14.195264,198.441250,5.749144,61.419568,52.098717,164.599048,202.610866,162.630698,198.992165,120.975513,197.281086,-0.063941,-1.834958,32.025740,-235.855003,184.133358,5.609380,38.339070,13.957941,12.781760,662.446398,0.509835,434127.611971,0.940824,19.681103,3.402151,3.890662,0.073568,0.052870,119.620523,96.579392,32.000000,32.000000,32.000000,32.000000,-991.410464,32.000000,70.039340,78.527144,104.728404,106.986017,34.748824,30.886076,28.216098,36.347977,24.506329,31.017174,31.063361,1669.921875,38.269508,0.681519,75.458815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.670922,61.541174,201.186902,149.066889,112.807249,114.933065,54.357493,14.193980,198.405644,5.741570,61.443594,52.186773,164.572711,202.557398,162.628323,198.963174,120.945246,197.357504,-0.064007,-1.834947,32.025740,-235.856124,183.996488,5.606971,38.313449,13.913641,60.246269,3122.487654,1.863548,433955.704399,0.948689,19.614127,3.402934,3.891130,0.073182,0.051537,119.638456,96.570022,32.000000,32.000000,32.000000,32.000000,-15185.653804,32.000000,70.027171,78.551657,104.721113,106.986017,34.763334,30.886076,28.216098,36.281266,24.506329,31.017174,31.057348,1655.273437,38.189886,0.681573,75.457503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.746634,61.515814,201.140344,151.044285,112.754568,114.920805,54.593393,14.194694,198.395244,5.734980,61.571291,52.143466,164.578738,202.413666,162.637367,198.801235,120.924789,197.315775,-0.063907,-1.834933,32.025740,-235.856881,184.036686,5.601546,38.310744,13.932915,63.196298,3261.230901,2.032485,433637.548366,0.942533,19.420220,3.295826,3.880996,0.072571,0.051943,119.799574,96.590852,32.000000,32.000000,32.000000,32.000000,-80314.335690,32.000000,70.012272,78.609204,104.717432,106.986017,34.780856,30.886076,28.216098,36.368553,24.506329,31.017174,31.052813,1658.935547,38.146000,0.678837,75.417852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.624119,61.562675,201.195416,150.126357,112.702054,114.905539,54.185087,14.194265,198.309828,5.725549,61.654186,52.159282,164.539830,202.619355,162.637783,198.832425,120.944828,197.358769,-0.063899,-1.834934,32.025740,-235.860086,184.064485,5.591441,38.296212,13.978983,14.858920,772.569311,0.432402,433795.610776,0.945491,19.570936,3.354049,3.893619,0.072522,0.052055,119.719233,96.540218,32.000000,32.000000,32.000000,32.000000,-49728.571457,32.000000,70.005264,78.699201,104.717896,106.986017,34.809287,30.886076,28.216098,36.325154,24.506329,31.017174,31.048992,1673.583984,38.183810,0.682133,75.453232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.727292,61.606229,201.020427,152.579420,112.649400,114.890314,54.549099,14.202400,198.362090,5.722055,61.637635,52.198279,164.540559,202.489587,162.594969,198.854738,120.925728,197.296546,-0.063936,-1.834929,32.025740,-235.850808,184.100519,5.588828,38.294589,13.943769,17.563557,907.099412,0.411533,433691.457093,0.939723,19.469423,3.359240,3.887023,0.073212,0.052832,119.533778,96.497656,32.000000,32.000000,32.000000,32.000000,980.043453,32.000000,69.985324,78.746410,104.696856,106.986017,34.827244,30.886076,28.216098,36.399128,24.506329,31.017174,31.047107,1673.583984,38.132748,0.681784,75.451246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.665601,61.613396,201.012046,149.666048,112.633419,114.863646,54.417500,14.192838,198.354327,5.728811,61.542543,52.058768,164.583144,202.597316,162.612879,198.798402,120.943170,197.282414,-0.064264,-1.834921,32.025740,-235.860206,184.037442,5.576281,38.303640,13.984176,65.243253,3377.746173,1.754353,433764.087187,0.949274,19.639554,3.354930,3.897314,0.073054,0.051736,119.117257,96.511957,32.000000,32.000000,32.000000,32.000000,303.608676,32.000000,69.981469,78.897005,104.644833,106.986017,34.860884,30.886076,28.216098,36.421795,24.506329,31.017174,31.043268,1655.273437,38.191293,0.682692,75.458628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.576354,61.588862,201.167318,161.233151,112.580368,114.846849,54.168868,14.198261,198.283098,5.732969,61.675133,51.994180,164.583191,202.445533,162.623812,198.815722,120.970804,197.364560,-0.064057,-1.836064,32.025740,-235.854947,184.120854,5.574500,38.291037,13.972294,62.841752,3268.349665,1.480608,433725.422972,0.940851,19.579286,3.351267,3.886158,0.073598,0.053205,119.006395,96.519426,32.000000,32.000000,32.000000,32.000000,1024.572079,32.000000,69.980691,79.010792,104.642665,106.986017,34.885876,30.886076,28.216098,36.384910,24.506329,31.017174,31.040457,1666.259766,38.184784,0.681953,75.454562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.599215,61.606780,200.940210,160.582712,112.542843,114.827725,54.127821,14.195550,198.261427,5.733428,61.652032,52.007550,164.577424,202.303775,162.620659,198.841043,120.997237,197.185712,-0.063973,-1.836040,32.025740,-235.854881,184.063811,5.576941,38.245041,13.924152,16.049037,835.330654,0.398910,433648.537856,0.944166,19.648513,3.328655,3.890636,0.072874,0.051395,118.904916,96.513991,32.000000,32.000000,32.000000,32.000000,-6318.635785,32.000000,69.953969,79.053327,104.642463,106.986017,34.900224,30.886076,28.216098,36.445133,24.506329,31.017174,31.035376,1673.583984,38.178509,0.681469,75.450198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.532911,61.606780,200.905073,160.582712,112.509104,114.814768,54.503998,14.194408,198.282840,5.721033,61.726527,52.104683,164.575273,202.363814,162.631266,198.717830,121.032481,197.291493,-0.063752,-1.836033,32.025740,-235.858310,183.903916,5.565204,38.249945,13.937423,13.467971,696.151564,0.414939,433564.124296,0.950108,19.713863,3.331070,3.900379,0.073967,0.052115,118.911198,96.535721,32.000000,32.000000,32.000000,32.000000,520.219056,32.000000,69.944946,79.133896,104.635285,106.986017,34.920070,30.886076,28.216098,36.432484,24.506329,31.017174,31.032824,1673.583984,38.117314,0.682876,75.454340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.570320,61.644545,200.912114,157.350892,112.477484,114.797981,54.304288,14.199974,198.200803,5.720244,61.662391,52.170675,164.572134,202.376904,162.608975,198.612408,121.017949,197.138715,-0.063771,-1.836013,32.025740,-235.852091,183.866571,5.559467,38.284726,13.917932,39.632717,2056.125945,1.622554,433436.790425,0.950252,19.708744,3.239200,3.894249,0.073489,0.052020,118.965329,96.522397,32.000000,32.000000,32.000000,32.000000,-325.017909,32.000000,69.914909,79.141129,104.580609,106.986017,34.934502,30.886076,28.216098,36.479007,24.506329,31.017174,31.031082,1651.611328,38.095749,0.682070,75.396918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.521212,61.629384,200.902799,153.834995,112.398689,114.777427,54.300788,14.194265,198.152928,5.714872,61.561548,52.136703,164.596722,202.225933,162.638126,198.736430,121.032326,197.215117,-0.063713,-1.835981,32.025740,-235.854369,183.880605,5.559813,38.255733,13.873162,64.879308,3366.123702,1.935260,433367.819692,0.944925,19.775574,3.242665,3.898578,0.074009,0.051934,119.050397,96.525904,32.000000,32.000000,32.000000,32.000000,-1185.402949,32.000000,69.956263,79.176290,104.596446,106.986017,34.955649,30.886076,28.216098,36.462557,24.506329,31.017174,31.028277,1658.935547,38.147100,0.683784,75.452738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.574597,61.572874,200.749084,155.051393,112.359366,114.756845,54.664341,14.197120,198.187326,5.716609,61.531231,52.076044,164.600405,202.249235,162.637313,198.677027,121.044139,197.122149,-0.063574,-1.835936,32.025740,-235.852168,183.894227,5.553202,38.244500,13.919140,32.958133,1698.589683,0.657208,433358.246494,0.947598,19.775626,3.201285,3.895886,0.073468,0.052643,119.042611,96.527579,32.000000,32.000000,32.000000,32.000000,-4795.327026,32.000000,69.949556,79.172118,104.560620,106.986017,34.962063,30.886076,28.216098,36.499904,24.506329,31.017174,31.024846,1666.259766,38.099446,0.683723,75.378729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.499540,61.572874,200.801042,155.051393,112.378611,114.737012,54.247544,14.196691,198.065137,5.714374,61.579840,52.112977,164.589402,202.256659,162.627785,198.592013,121.015466,197.067035,-0.063516,-1.835952,32.025740,-235.853903,183.837836,5.560745,38.252758,13.982463,19.777137,1027.101424,0.401705,433269.652586,0.948447,19.809977,3.214873,3.899419,0.072621,0.052170,119.161844,96.550025,32.000000,32.000000,32.000000,32.000000,886.844948,32.000000,69.945662,79.144047,104.525438,106.986017,34.978188,30.886076,28.216098,36.475792,24.506329,31.017174,31.019736,1677.246094,38.110336,0.683207,75.427253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.544866,61.572874,200.864000,151.343397,112.422042,114.713329,54.308213,14.192838,198.146598,5.724956,61.427549,52.253693,164.588313,202.163979,162.660102,198.615540,121.013567,197.007354,-0.063325,-1.835951,32.025740,-235.861350,183.964183,5.561759,38.250739,13.944401,22.543798,1169.476693,0.789321,433033.811461,0.940754,19.699644,3.169032,3.892402,0.072607,0.051536,119.136393,96.504213,32.000000,32.000000,32.000000,32.000000,986.597959,32.000000,69.969354,79.067317,104.536267,106.986017,35.008460,30.886076,28.216098,36.466378,24.506329,31.017174,31.015242,1651.611328,38.150039,0.682806,75.450300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.598320,61.551924,200.783023,153.309802,112.425592,114.699629,54.352392,14.194408,198.169415,5.730839,61.172685,52.262248,164.582491,202.269589,162.633246,198.662255,121.081662,197.092176,-0.063364,-1.836008,32.025740,-235.860270,183.853989,5.558055,38.267850,13.946997,65.750984,3408.109878,1.317124,433084.741775,0.949341,19.775330,3.177527,3.899084,0.072706,0.051365,119.112016,96.532739,32.000000,32.000000,32.000000,32.000000,-704.981551,32.000000,69.933440,79.017415,104.542205,106.986017,35.025995,30.886076,28.216098,36.512250,24.506329,31.017174,31.011116,1658.935547,38.137995,0.683514,75.454511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.630415,61.446073,200.853824,155.349587,112.417826,114.688885,54.644787,14.197120,198.213149,5.729697,61.067714,52.156938,164.585106,202.268047,162.646002,198.758027,121.052271,197.193975,-0.063367,-1.837195,32.025740,-235.858049,183.788827,5.553299,38.259195,13.935746,39.300733,2026.198083,1.154603,432959.693556,0.947166,19.729614,3.157567,3.896877,0.073022,0.051173,119.020146,96.490867,32.000000,32.000000,32.000000,32.000000,-881.326131,32.000000,69.941733,78.987026,104.562123,106.986017,35.041396,30.886076,28.216098,36.490158,24.506329,31.017174,31.007580,1666.259766,38.119514,0.682283,75.451298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.574909,61.325891,200.879715,146.503538,112.447989,114.679726,54.199455,14.200259,198.088317,5.715923,61.213678,52.081620,164.578052,202.289181,162.632926,198.694997,121.075568,197.133450,-0.063401,-1.838359,32.025740,-235.851316,183.708266,5.558685,38.232817,13.909494,20.111768,1045.406816,0.395318,432683.484670,0.945150,19.654790,3.120536,3.891271,0.074222,0.052985,118.946541,96.462493,32.000000,32.000000,32.000000,32.000000,909.235903,32.000000,69.938896,78.963689,104.552350,106.986017,35.060432,30.886076,28.216098,36.476976,24.506329,31.017174,30.999673,1677.246094,38.176832,0.681540,75.453676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.520658,61.325891,201.117947,146.503538,112.410743,114.672010,54.554467,14.198261,198.079128,5.707538,61.374974,52.001165,164.580449,202.203918,162.645088,198.582663,121.080418,197.097009,-0.063485,-1.838383,32.025740,-235.856417,183.841690,5.563150,38.225424,13.866311,11.955659,617.409323,0.660914,432525.503635,0.939095,19.516613,3.187191,3.890223,0.073230,0.051781,118.848546,96.480355,32.000000,32.000000,32.000000,32.000000,-22322.932113,32.000000,69.917068,78.926899,104.534158,106.986017,35.085071,30.886076,28.216098,36.518546,24.506329,31.017174,30.990654,1669.921875,38.100473,0.681394,75.372532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.597736,61.348494,200.662119,152.352102,112.314221,114.660875,54.313591,14.196406,197.989507,5.697264,61.552683,52.005645,164.547881,202.055327,162.643225,198.476501,121.084291,196.959011,-0.063244,-1.840109,32.025740,-235.855332,183.618428,5.558952,38.196503,13.914668,51.229347,2657.298255,1.292314,432304.735680,0.947555,19.452347,3.141740,3.894912,0.073510,0.051616,118.879911,96.507273,32.000000,32.000000,32.000000,32.000000,-10901.170738,32.000000,69.953601,78.945803,104.544085,106.986017,35.099872,30.886076,28.216098,36.558991,24.506329,31.017174,30.986149,1655.273437,38.098670,0.680798,75.446013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.508588,61.430913,200.603682,150.484399,112.272539,114.650896,54.301892,14.194551,197.930775,5.678692,61.627068,51.924358,164.521297,201.957120,162.596684,198.479699,121.027789,196.971521,-0.063031,-1.840672,32.025740,-235.856370,183.717894,5.559303,38.184062,13.906320,67.476439,3500.799084,2.177721,432309.799774,0.942418,19.507042,3.123549,3.903637,0.072936,0.052310,118.912775,96.522851,32.000000,32.000000,32.000000,32.000000,797.749382,32.000000,69.913770,78.908854,104.529215,106.986017,35.105280,30.886076,28.216098,36.523314,24.506329,31.017174,30.981008,1658.935547,38.062664,0.683354,75.447982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.566197,61.513333,200.545842,154.235213,112.247627,114.638707,54.683212,14.196834,197.847908,5.677202,61.755802,51.831615,164.541494,201.950734,162.606042,198.312973,121.095272,196.889082,-0.062858,-1.840683,32.025740,-235.853924,183.526345,5.567531,38.144179,13.867068,25.505256,1314.031176,0.506687,432225.135974,0.945005,19.451948,3.069138,3.888971,0.073122,0.051945,118.954909,96.536665,32.000000,32.000000,32.000000,32.000000,723.545555,32.000000,69.919551,78.919501,104.520572,106.986017,35.115401,30.886076,28.216098,36.583817,24.506329,31.017174,30.979270,1666.259766,38.066035,0.681317,75.461151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.512904,61.615601,200.630544,154.013705,112.189998,114.613553,54.527874,14.199974,197.790575,5.671874,61.858098,52.046248,164.549686,201.952237,162.573335,198.241143,121.075628,196.821212,-0.062724,-1.840460,32.025740,-235.850131,183.610738,5.566180,38.116016,13.927398,21.670506,1119.645349,0.385259,432510.662722,0.947137,19.624241,3.130222,3.894568,0.072975,0.052344,118.947386,96.514869,32.000000,32.000000,32.000000,32.000000,964.950305,32.000000,69.921574,78.916165,104.509340,106.986017,35.127792,30.886076,28.216098,36.564815,24.506329,31.017174,30.976686,1673.583984,38.024277,0.682976,75.372771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.578898,61.615601,200.610550,154.013705,112.136810,114.594479,54.200295,14.193552,197.779250,5.680869,61.801439,52.057695,164.523763,201.888561,162.536088,198.232113,121.020741,196.864089,-0.062790,-1.840235,32.025740,-235.853285,183.439689,5.562899,38.129358,13.850120,14.583591,758.041222,1.018140,432387.692667,0.939481,19.648568,3.032537,3.889095,0.074976,0.051248,118.920234,96.511986,32.000000,32.000000,32.000000,32.000000,-554.444151,32.000000,69.933932,78.936606,104.485344,106.986017,35.152515,30.886076,28.216098,36.607264,24.506329,31.017174,30.976800,1662.597656,37.987621,0.682181,75.378516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.463176,61.663842,200.541933,150.046981,112.083805,114.576182,54.307824,14.195122,197.754670,5.668850,61.768451,52.031163,164.549087,201.890131,162.576488,198.175174,121.026116,196.783222,-0.062779,-1.841259,32.025740,-235.857596,183.355600,5.559203,38.133163,13.868691,58.989790,3060.162154,1.199879,432532.128881,0.943281,19.804575,3.027308,3.894763,0.072964,0.051838,118.895787,96.527167,32.000000,32.000000,32.000000,32.000000,201.872315,32.000000,69.920494,78.977919,104.490021,106.986017,35.148856,30.886076,28.216098,36.577442,24.506329,31.017174,30.975505,1655.273437,38.034518,0.683826,75.375814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.499656,61.654469,200.347276,145.681542,112.016237,114.556368,54.422511,14.193980,197.730647,5.657840,61.763475,51.929147,164.592713,201.865923,162.596569,198.290399,121.040230,196.824197,-0.062821,-1.841287,32.025740,-235.854164,183.489717,5.553084,38.084913,13.857782,68.128677,3526.804362,1.780486,432527.323094,0.947487,19.738036,3.097910,3.889392,0.072648,0.051766,118.904440,96.517527,32.000000,32.000000,32.000000,32.000000,-94221.236069,32.000000,69.934807,79.005630,104.505193,106.986017,35.174108,30.886076,28.216098,36.655612,24.506329,31.017174,30.972853,1662.597656,37.992237,0.683535,75.377595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.525855,61.661636,200.221049,145.245872,111.970689,114.538108,54.144275,14.195835,197.613357,5.650494,61.867919,52.014171,164.601742,201.699286,162.620259,198.107599,121.057068,196.632448,-0.062787,-1.841266,32.025740,-235.856720,183.323193,5.560959,38.103629,13.872730,37.843467,1969.102694,0.440943,432613.396521,0.947925,19.902996,3.062896,3.896804,0.073007,0.052438,119.044189,96.478492,32.000000,32.000000,32.000000,32.000000,-13318.842239,32.000000,69.937758,78.965848,104.458131,106.986017,35.173727,30.886076,28.216098,36.645800,24.506329,31.017174,30.969813,1669.921875,38.023646,0.683882,75.377288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.466228,61.661636,200.315064,145.245872,111.923302,114.518289,54.564457,14.199403,197.633104,5.658361,61.845240,51.974043,164.588192,201.709724,162.624321,198.129095,121.044731,196.574311,-0.062937,-1.841270,32.025740,-235.855439,183.216628,5.567996,38.118125,13.882502,20.053059,1035.382435,0.381202,432463.534770,0.945002,19.856806,3.063801,3.890264,0.073700,0.052219,119.282220,96.462192,32.000000,32.000000,32.000000,32.000000,-12891.979826,32.000000,69.914444,78.929230,104.461120,106.986017,35.171946,30.886076,28.216098,36.643620,24.506329,31.017174,30.967363,1669.921875,37.989586,0.683581,75.375089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.470972,61.694991,200.270339,148.396820,111.866790,114.499950,54.096758,14.197262,197.487629,5.654857,61.839323,51.922034,164.571633,201.664070,162.596460,198.067304,121.005876,196.580496,-0.062816,-1.843052,32.025740,-235.855129,183.335878,5.566831,38.102908,13.869502,15.467948,805.548072,0.685544,432342.153043,0.949192,19.837546,2.976658,3.885837,0.073162,0.052444,119.487740,96.458481,32.000000,32.000000,32.000000,32.000000,543.165043,32.000000,69.964150,78.879455,104.430720,106.986017,35.190700,30.886076,28.216098,36.689460,24.506329,31.017174,30.965895,1655.273437,37.951741,0.682295,75.372311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.428142,61.701883,200.241799,147.944188,111.840774,114.481675,54.295149,14.197833,197.540337,5.664192,61.847457,51.943721,164.589983,201.734655,162.610725,197.994697,121.038594,196.521320,-0.062664,-1.843651,32.025740,-235.855702,183.180469,5.567254,38.092648,13.916165,40.524808,2102.761110,1.295302,432342.910887,0.942922,19.897709,2.967671,3.892165,0.072731,0.051616,119.607610,96.445422,32.000000,32.000000,32.000000,32.000000,-2791.156089,32.000000,69.964150,78.856049,104.462847,106.986017,35.198288,30.886076,28.216098,36.702189,24.506329,31.017174,30.963488,1651.611328,37.974747,0.683734,75.371825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.501419,61.697472,200.141550,149.935466,111.805267,114.461978,54.529806,14.197833,197.528242,5.661276,61.768162,51.979620,164.596601,201.606895,162.615482,198.092321,121.046598,196.527850,-0.062446,-1.843705,32.025740,-235.854885,183.234800,5.575183,38.094145,13.832468,66.983542,3460.701559,1.678733,432405.704463,0.950910,19.926276,3.008794,3.890938,0.073811,0.052375,119.775272,96.450830,32.000000,32.000000,32.000000,32.000000,660.323749,32.000000,69.972313,78.849754,104.478975,106.986017,35.198942,30.886076,28.216098,36.740341,24.506329,31.017174,30.961366,1655.273437,37.976785,0.684199,75.372217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.409891,61.634897,200.205109,155.927555,111.742433,114.438276,54.599932,14.196549,197.541994,5.650386,61.593413,51.927168,164.612010,201.767724,162.632429,198.094134,121.054081,196.639691,-0.062299,-1.842175,32.025740,-235.852249,183.120447,5.575755,38.101880,13.883782,25.618455,1321.876344,0.641076,432308.931063,0.948171,19.976413,2.954364,3.893623,0.073247,0.052906,119.878853,96.453692,32.000000,32.000000,32.000000,32.000000,659.682585,32.000000,69.979428,78.839138,104.485799,106.986017,35.230199,30.886076,28.216098,36.716292,24.506329,31.017174,30.958047,1666.259766,37.977524,0.684125,75.375694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.534806,61.634897,200.304834,155.927555,111.663549,114.422252,54.221413,14.196549,197.511268,5.641645,61.523599,51.848548,164.573833,201.707034,162.640708,198.077510,121.012679,196.528198,-0.062276,-1.840495,32.025740,-235.855189,183.066115,5.568356,38.099157,13.925198,22.479806,1168.023884,0.387145,432149.217293,0.942437,19.898031,2.948756,3.886137,0.073044,0.052787,119.934647,96.450583,32.000000,32.000000,32.000000,32.000000,985.342848,32.000000,69.949159,78.804254,104.471551,106.986017,35.227979,30.886076,28.216098,36.782371,24.506329,31.017174,30.953240,1677.246094,37.945700,0.682848,75.446797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.376478,61.557989,200.142433,150.803609,111.668495,114.406992,54.556233,14.194979,197.401339,5.640819,61.619772,51.844217,164.586668,201.551203,162.650571,198.052634,121.057735,196.496265,-0.062181,-1.842257,32.025740,-235.853982,183.249078,5.566392,38.103160,13.867988,12.614368,651.405051,1.013695,432029.434995,0.942721,19.927863,2.982302,3.894292,0.072415,0.052065,119.913100,96.458653,32.000000,32.000000,32.000000,32.000000,968.746954,32.000000,69.972925,78.792457,104.477156,106.986017,35.250127,30.886076,28.216098,36.721398,24.506329,31.017174,30.947587,1655.273437,37.991426,0.683807,75.376632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.469852,61.578112,200.065001,149.943291,111.665329,114.390357,54.321282,14.199831,197.486602,5.645358,61.773475,51.918267,164.578388,201.633431,162.646776,197.996043,121.105637,196.466347,-0.062103,-1.842833,32.025740,-235.852234,183.319357,5.567869,38.092522,13.846550,56.161161,2912.702054,1.152988,431952.836588,0.946635,19.801782,2.982803,3.886787,0.073090,0.052079,119.892445,96.427395,32.000000,32.000000,32.000000,32.000000,38.849015,32.000000,69.962506,78.787073,104.489252,106.986017,35.245302,30.886076,28.216098,36.829355,24.506329,31.017174,30.944099,1647.949219,37.950154,0.683053,75.375038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.399421,61.650334,200.251485,147.593561,111.658428,114.373583,54.311772,14.196406,197.344092,5.655643,61.800780,52.054214,164.545303,201.551812,162.638764,197.908359,121.089432,196.486266,-0.062037,-1.844576,32.025740,-235.853372,183.156036,5.564112,38.107217,13.878157,67.990048,3526.804362,2.058421,431813.448507,0.943701,19.884719,2.926031,3.895604,0.073187,0.052276,119.950725,96.468692,32.000000,32.000000,32.000000,32.000000,936.008324,32.000000,69.951574,78.784468,104.500266,106.986017,35.252950,30.886076,28.216098,36.789014,24.506329,31.017174,30.941442,1658.935547,37.970763,0.683462,75.375277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.390077,61.650334,200.104423,147.593561,111.688348,114.356824,54.629611,14.196406,197.358802,5.657741,61.670822,51.927350,164.572805,201.675319,162.643057,197.878208,121.122603,196.421296,-0.062040,-1.845141,32.025740,-235.854188,183.038072,5.570314,38.090376,13.887749,22.288450,1149.427931,0.461420,431596.231109,0.945802,19.810527,2.867149,3.887033,0.072251,0.051465,120.085106,96.494332,32.000000,32.000000,32.000000,32.000000,-70.097339,32.000000,69.979558,78.747685,104.531260,106.986017,35.272868,30.886076,28.216098,36.846914,24.506329,31.017174,30.940905,1666.259766,37.983294,0.682840,75.425131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.383086,61.627730,200.179595,153.315675,111.657323,114.342335,54.173119,14.208964,197.456184,5.651262,61.645480,51.842933,164.572852,201.563062,162.632218,197.892395,121.082314,196.350928,-0.061890,-1.845728,32.025740,-235.842284,183.218194,5.569783,38.071481,13.849993,24.638782,1281.342976,0.381893,431735.665067,0.947439,19.953878,2.890664,3.895987,0.073185,0.052511,120.014572,96.507656,32.000000,32.000000,32.000000,32.000000,-1837.324967,32.000000,69.964257,78.670112,104.531304,106.986017,35.266389,30.886076,28.216098,36.867888,24.506329,31.017174,30.937331,1673.583984,37.983546,0.683814,75.450752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.402653,61.601543,200.018658,148.520321,111.620578,114.326314,54.413012,14.197548,197.239326,5.644559,61.681358,51.841588,164.561509,201.433700,162.621974,197.884076,121.080437,196.360732,-0.061699,-1.847472,32.025740,-235.851250,183.167457,5.569836,38.064214,13.857656,15.227272,788.404927,1.164341,431605.540157,0.941977,19.963321,2.833646,3.893834,0.073486,0.051496,119.868776,96.519409,32.000000,32.000000,32.000000,32.000000,-66520.673855,32.000000,69.966211,78.597700,104.527797,106.986017,35.284408,30.886076,28.216098,36.888760,24.506329,31.017174,30.934394,1651.611328,37.981112,0.683231,75.423409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.410234,61.622493,200.020640,147.638261,111.627065,114.306505,54.301783,14.193695,197.316538,5.634541,61.869335,51.932111,164.544050,201.482522,162.613859,197.797592,121.059967,196.289298,-0.061830,-1.848671,32.025740,-235.861801,183.166704,5.571123,38.070795,13.862110,63.298371,3284.040001,1.053493,431610.118202,0.949880,19.947782,2.848101,3.895827,0.073182,0.052036,119.898473,96.521311,32.000000,32.000000,32.000000,32.000000,1012.415418,32.000000,69.972179,78.538705,104.542045,106.986017,35.298889,30.886076,28.216098,36.926231,24.506329,31.017174,30.929326,1655.273437,37.976316,0.683369,75.377007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.323534,61.685343,200.177327,152.854281,111.632938,114.294300,54.605582,14.197976,197.365601,5.639432,61.626933,52.137002,164.548960,201.448851,162.612774,197.762596,121.075046,196.406215,-0.061964,-1.850320,32.025740,-235.854906,183.100990,5.573045,38.058859,13.853870,66.257200,3418.424821,1.702667,431498.382977,0.945097,19.901821,2.853578,3.891213,0.072754,0.051770,119.872789,96.525136,32.000000,32.000000,32.000000,32.000000,-38429.364854,32.000000,69.987578,78.530944,104.525896,106.986017,35.290438,30.886076,28.216098,36.909960,24.506329,31.017174,30.927047,1658.935547,37.949847,0.682628,75.375908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.392889,61.685343,200.147156,152.854281,111.626350,114.283598,54.175541,14.195407,197.430859,5.662163,61.401269,52.052403,164.549893,201.486034,162.636983,197.902633,121.055419,196.303253,-0.061935,-1.851961,32.025740,-235.856821,183.217038,5.575018,38.072761,13.876714,29.073506,1511.903743,0.409501,431491.901086,0.946768,19.915112,2.847817,3.890678,0.073556,0.051934,119.869996,96.517844,32.000000,32.000000,32.000000,32.000000,-79102.786269,32.000000,69.969109,78.536076,104.500323,106.986017,35.313799,30.886076,28.216098,36.977394,24.506329,31.017174,30.926498,1666.259766,37.940832,0.682551,75.372686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.305838,61.597408,200.148110,148.346525,111.612784,114.274464,54.679001,14.196263,197.348689,5.682989,61.465379,51.967004,164.563191,201.468405,162.636048,197.931033,121.116113,196.337900,-0.061898,-1.851975,32.025740,-235.857435,183.134193,5.565410,38.056533,13.836020,19.142105,986.277495,0.392060,431581.651875,0.943309,20.065610,2.875668,3.900303,0.072789,0.052680,119.891173,96.488870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974299,78.524371,104.488757,106.986017,35.344580,30.886076,28.216098,36.953972,24.506329,31.017174,30.920846,1669.921875,37.944871,0.684504,75.373257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.434167,61.510025,200.036620,152.163376,111.573830,114.263823,54.112601,14.189842,197.324126,5.705651,61.554922,52.016299,164.560250,201.524145,162.648866,197.989151,121.065643,196.351884,-0.062019,-1.851987,32.025740,-235.858793,183.253567,5.565154,38.039044,13.822082,22.359351,1164.101300,0.892235,431524.073929,0.949295,19.995488,2.857490,3.894452,0.073773,0.052242,119.875529,96.526338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984734,78.545794,104.514724,106.986017,35.332665,30.886076,28.216098,37.020893,24.506329,31.017174,30.917669,1662.597656,37.919953,0.683707,75.371944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.346727,61.523532,199.920227,154.604969,111.541298,114.250883,54.461620,14.198547,197.368297,5.718290,61.699249,51.924130,164.531788,201.428810,162.669887,197.793318,121.037358,196.357487,-0.062158,-1.851997,32.025740,-235.852538,183.187056,5.568824,38.040883,13.892834,16.030053,829.228856,1.356747,431299.059289,0.942017,19.995578,2.809519,3.901079,0.072831,0.052631,119.793471,96.547572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.998428,78.540453,104.526995,106.986017,35.356396,30.886076,28.216098,36.962362,24.506329,31.017174,30.910883,1655.273437,37.943681,0.684440,75.374544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.346597,61.582798,199.937677,145.510063,111.500854,114.237934,54.303848,14.195835,197.314593,5.703091,61.688314,52.001500,164.512026,201.352322,162.642197,197.868999,121.034901,196.217817,-0.062276,-1.853726,32.025740,-235.858516,183.053981,5.559219,38.055794,13.861389,59.187094,3070.622378,1.158057,431132.864458,0.948952,19.778469,2.865123,3.889178,0.072820,0.052832,119.682755,96.526537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963254,78.501934,104.540844,106.986017,35.338690,30.886076,28.216098,37.041191,24.506329,31.017174,30.906286,1651.611328,37.949036,0.682843,75.373470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.391197,61.582798,200.030872,145.510063,111.446163,114.230317,54.463950,14.201829,197.377299,5.690999,61.599504,52.019352,164.516997,201.437327,162.634042,197.765960,121.042974,196.297105,-0.062302,-1.854332,32.025740,-235.853340,183.139106,5.557046,38.064593,13.839680,67.868798,3510.678184,1.616937,431239.827249,0.944567,19.880341,2.895466,3.893534,0.073122,0.052754,119.718691,96.566622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966272,78.515603,104.568607,106.986017,35.343624,30.886076,28.216098,37.051362,24.506329,31.017174,30.904817,1662.597656,37.936541,0.683107,75.368646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.325033,61.579214,200.015455,144.554171,111.444230,114.220412,54.198939,14.197262,197.301801,5.696337,61.537137,51.951922,164.516079,201.415584,162.595958,197.789100,121.065751,196.287478,-0.062520,-1.854280,32.025740,-235.857579,183.058508,5.564825,38.032968,13.874064,40.601130,2110.460997,0.437984,431281.577181,0.947356,19.939737,2.846629,3.893884,0.073419,0.052247,119.523794,96.563871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961520,78.539654,104.569470,106.986017,35.356759,30.886076,28.216098,37.041978,24.506329,31.017174,30.901396,1673.583984,37.927508,0.683100,75.370896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.339594,61.534558,199.898039,148.129427,111.400257,114.205990,54.549349,14.194979,197.218780,5.705103,61.635943,51.886613,164.506900,201.493458,162.623921,197.782579,121.060027,196.330086,-0.062433,-1.853077,32.025740,-235.854962,183.262783,5.567137,38.012197,13.835389,17.406110,898.963682,0.381766,431199.006905,0.943605,19.894652,2.867678,3.892318,0.073642,0.051845,119.496089,96.560405,32.000000,32.000000,32.000000,32.000000,-59972.366265,32.000000,69.989526,78.541910,104.608704,106.986017,35.364910,30.886076,28.216098,37.095742,24.506329,31.017174,30.898075,1673.583984,37.950911,0.682983,75.371271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
