OSU 80 Ton Compressor Load Stand
51.382546,61.562675,200.027090,146.308572,111.369270,114.190013,54.195399,14.194408,197.141066,5.712718,61.784023,51.921291,164.516658,201.194671,162.581898,197.609577,121.058392,196.146196,-0.062470,-1.851903,32.025740,-235.853083,182.996427,5.560548,37.982338,13.779765,23.181679,1205.070511,0.638796,431161.783605,0.949474,19.957964,2.841366,3.897035,0.073235,0.052108,119.378313,96.554298,32.000000,32.000000,32.000000,32.000000,-101120.047352,32.000000,69.970461,78.532073,104.650106,106.986017,35.385066,30.886076,28.216098,37.105621,24.506329,31.017174,30.892911,1669.921875,37.854809,0.683827,75.368756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.396507,61.666047,199.671059,147.883001,111.364806,114.168101,54.263350,14.201115,197.138621,5.724362,61.942461,51.763774,164.481909,201.170134,162.571844,197.512304,120.996041,196.033411,-0.062415,-1.852451,32.025740,-235.849969,183.136108,5.554532,37.972584,13.844151,17.986429,933.831095,1.488641,431041.910479,0.942849,19.898580,2.862736,3.893643,0.072581,0.052028,119.200462,96.538114,32.000000,32.000000,32.000000,32.000000,997.279018,32.000000,69.969306,78.555579,104.667962,106.986017,35.370112,30.886076,28.216098,37.098801,24.506329,31.017174,30.889174,1662.597656,37.904357,0.682762,75.364137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.351261,61.666047,199.680276,147.883001,111.372419,114.154481,54.278107,14.197548,196.989267,5.737857,62.096686,51.848735,164.481759,201.137611,162.556678,197.461798,120.998283,195.992298,-0.062501,-1.850689,32.025740,-235.853210,183.132704,5.552044,37.976460,13.881673,57.787528,2999.434743,1.117394,430987.339474,0.948071,19.883272,2.796823,3.892900,0.073391,0.051835,119.127747,96.513859,32.000000,32.000000,32.000000,32.000000,913.083676,32.000000,69.945073,78.592385,104.712113,106.986017,35.359389,30.886076,28.216098,37.111799,24.506329,31.017174,30.889721,1655.273437,37.849689,0.684274,75.371893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.419929,61.776588,199.585238,147.743867,111.334438,114.145342,54.464140,14.197120,196.951902,5.731307,62.158617,51.866500,164.485110,201.087290,162.523246,197.417692,121.011555,195.962650,-0.062444,-1.851282,32.025740,-235.855435,182.830269,5.551422,37.958845,13.823362,66.782110,3454.454481,1.438062,431180.870874,0.946679,19.972536,2.817720,3.884915,0.073445,0.052368,119.062156,96.507779,32.000000,32.000000,32.000000,32.000000,-524.495080,32.000000,69.916417,78.651101,104.719645,106.986017,35.374846,30.886076,28.216098,37.154810,24.506329,31.017174,30.891069,1658.935547,37.832217,0.682391,75.375328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.382575,61.856532,199.729855,151.614288,111.300712,114.134672,54.061397,14.192838,196.775358,5.741792,62.201242,51.926869,164.493478,201.009559,162.525627,197.436554,121.006653,195.905805,-0.062334,-1.853046,32.025740,-235.856449,182.737719,5.545359,37.920782,13.811444,60.425480,3148.928776,0.447912,431161.597337,0.947227,20.018272,2.800363,3.888518,0.072443,0.052509,119.070196,96.482620,32.000000,32.000000,32.000000,32.000000,-20.001578,32.000000,69.905770,78.722298,104.711862,106.986017,35.360319,30.886076,28.216098,37.132968,24.506329,31.017174,30.889306,1666.259766,37.815160,0.683856,75.362696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.409865,61.902293,199.850662,148.982777,111.285372,114.128008,54.540116,14.193695,196.895360,5.742100,62.178600,52.003583,164.489938,201.020067,162.531088,197.332778,121.039767,195.824715,-0.062263,-1.853025,32.025740,-235.856410,182.740207,5.548733,37.969446,13.808722,21.644433,1118.047259,0.387078,431203.377072,0.942805,20.059414,2.776191,3.881476,0.073783,0.051842,119.098676,96.512222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.908902,78.771806,104.694941,106.986017,35.371266,30.886076,28.216098,37.170013,24.506329,31.017174,30.890844,1669.921875,37.869089,0.683277,75.374143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.287514,61.902293,199.601170,148.982777,111.287136,114.122667,54.240263,14.197120,196.880317,5.739505,62.081450,52.111618,164.512953,201.022346,162.549279,197.426004,121.014093,195.943877,-0.062250,-1.853012,32.025740,-235.855599,183.147776,5.547734,37.969320,13.827564,20.224808,1050.491647,0.428363,431322.836763,0.950702,20.177100,2.760188,3.887113,0.073806,0.052749,119.082756,96.502741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.904110,78.796633,104.658032,106.986017,35.390588,30.886076,28.216098,37.172119,24.506329,31.017174,30.891482,1666.259766,37.897181,0.684488,75.373061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.357963,61.889337,199.675586,145.441361,111.257291,114.120346,54.493435,14.197120,196.870183,5.741914,61.878890,51.936023,164.520628,201.022674,162.562602,197.396016,120.998080,195.947958,-0.062092,-1.851837,32.025740,-235.853965,182.754563,5.541465,37.967734,13.864255,15.887672,821.383689,1.195933,431268.190598,0.941866,20.195285,2.697244,3.887399,0.073341,0.051989,119.126759,96.502785,32.000000,32.000000,32.000000,32.000000,-1638.010428,32.000000,69.919254,78.872807,104.638935,106.986017,35.378060,30.886076,28.216098,37.261138,24.506329,31.017174,30.890244,1655.273437,37.908143,0.683546,75.368961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.354466,61.790096,199.674433,148.771524,111.255963,114.119609,54.183253,14.195835,196.931822,5.748321,61.786031,51.899977,164.527594,201.023189,162.545935,197.378923,120.998407,195.905700,-0.062066,-1.851813,32.025740,-235.858026,182.789011,5.544929,37.998728,13.857945,19.069141,991.507607,1.281360,431409.383040,0.949517,20.319007,2.766748,3.891808,0.073188,0.051566,119.053688,96.482598,32.000000,32.000000,32.000000,32.000000,849.281285,32.000000,69.892944,78.887015,104.577458,106.986017,35.382814,30.886076,28.216098,37.238484,24.506329,31.017174,30.889370,1651.611328,37.907566,0.683831,75.373657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.396971,61.753708,199.615332,145.267096,111.281742,114.119587,54.368355,14.194694,196.855009,5.762258,61.922321,51.917516,164.483939,201.048875,162.580636,197.330680,120.990398,195.919740,-0.061930,-1.853008,32.025740,-235.859821,182.891801,5.542928,37.973846,13.832342,66.530086,3447.480998,1.629518,431357.646553,0.943626,20.234785,2.784262,3.887919,0.072709,0.052018,118.942422,96.510988,32.000000,32.000000,32.000000,32.000000,1027.568015,32.000000,69.880676,78.865842,104.578475,106.986017,35.389265,30.886076,28.216098,37.251580,24.506329,31.017174,30.883846,1651.611328,37.862328,0.682947,75.370614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.384711,61.766388,199.783231,145.716174,111.310849,114.119578,54.234475,14.203827,196.799912,5.756812,61.869708,52.024111,164.465920,201.064879,162.591106,197.419184,120.989047,195.945850,-0.061948,-1.853433,32.025740,-235.849872,182.907624,5.537823,37.946800,13.865896,68.097447,3537.409867,1.357324,431208.856751,0.948843,20.139079,2.768394,3.888161,0.075126,0.051515,119.020362,96.489479,32.000000,32.000000,32.000000,32.000000,655.088843,32.000000,69.865275,78.832534,104.556760,106.986017,35.386756,30.886076,28.216098,37.254503,24.506329,31.017174,30.880687,1658.935547,37.865213,0.682793,75.375984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.386127,61.766388,199.638396,145.716174,111.343384,114.118028,54.618071,14.203399,196.817135,5.755570,61.873242,51.959033,164.471579,200.999180,162.578384,197.394146,120.998247,195.904775,-0.062082,-1.851639,32.025740,-235.849483,182.864285,5.540959,37.981022,13.838814,27.164793,1401.199708,0.388628,431137.211592,0.944660,20.059727,2.781567,3.883796,0.072825,0.051967,119.022911,96.481227,32.000000,32.000000,32.000000,32.000000,848.442689,32.000000,69.866565,78.767693,104.531832,106.986017,35.402993,30.886076,28.216098,37.275685,24.506329,31.017174,30.879234,1673.583984,37.913246,0.682881,75.373504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.346922,61.762253,199.575148,147.735486,111.334869,114.119474,54.113842,14.196406,196.679719,5.752315,61.917671,51.890152,164.464627,200.974357,162.557901,197.329133,121.015784,195.870195,-0.062336,-1.852371,32.025740,-235.859089,182.604559,5.534873,37.947936,13.778881,18.076398,941.095139,0.380015,431169.535575,0.947273,20.084797,2.792521,3.887990,0.072458,0.052529,119.005161,96.468261,32.000000,32.000000,32.000000,32.000000,1003.348772,32.000000,69.841016,78.676284,104.517387,106.986017,35.396805,30.886076,28.216098,37.290966,24.506329,31.017174,30.877241,1673.583984,37.851528,0.683425,75.371032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.465874,61.763907,199.771414,152.177356,111.306316,114.122449,54.410155,14.200402,196.815936,5.750772,62.054218,52.048951,164.436475,200.881837,162.550706,197.319928,120.975533,195.801549,-0.062454,-1.852814,32.025740,-235.851336,182.733861,5.530315,37.958971,13.854032,15.793246,817.751666,0.952084,431141.196912,0.940578,20.083366,2.768213,3.885064,0.072444,0.051692,119.090032,96.457081,32.000000,32.000000,32.000000,32.000000,-280.349814,32.000000,69.809821,78.594888,104.504314,106.986017,35.392485,30.886076,28.216098,37.330324,24.506329,31.017174,30.875365,1666.259766,37.873831,0.682167,75.371237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.471598,61.826484,199.528424,147.461977,111.301445,114.123234,54.117978,14.199117,196.772648,5.759868,62.023759,52.052539,164.451579,200.930610,162.560965,197.347327,120.997770,195.819037,-0.062501,-1.852630,32.025740,-235.853764,182.663724,5.531718,37.994905,13.864941,18.390344,957.366599,1.431417,431134.018228,0.950143,20.118865,2.737958,3.886799,0.073612,0.051841,119.132335,96.434456,32.000000,32.000000,32.000000,32.000000,-3283.734780,32.000000,69.850214,78.595433,104.537727,106.986017,35.389865,30.886076,28.216098,37.275858,24.506329,31.017174,30.873557,1655.273437,37.855891,0.683588,75.369907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.403869,61.826484,199.561032,147.461977,111.321147,114.122504,54.273924,14.192125,196.742611,5.759854,61.843330,52.054318,164.443503,200.929016,162.536353,197.359892,121.001032,195.754910,-0.062559,-1.852575,32.025740,-235.859613,182.699642,5.536472,37.962811,13.857656,59.537914,3090.525859,1.636208,431135.833956,0.942591,20.000338,2.752953,3.881629,0.072899,0.052439,119.216452,96.393136,32.000000,32.000000,32.000000,32.000000,-1124.232950,32.000000,69.811384,78.563572,104.534667,106.986017,35.393301,30.886076,28.216098,37.287536,24.506329,31.017174,30.874114,1647.949219,37.860164,0.682293,75.367461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.411753,61.824830,199.548452,147.032043,111.336706,114.125552,54.540669,14.201115,196.837079,5.762856,61.850472,51.932709,164.434930,200.959927,162.527759,197.344110,121.009712,195.892698,-0.062604,-1.850824,32.025740,-235.849152,182.774549,5.537280,37.947630,13.809064,68.158465,3520.702565,1.403996,431177.751261,0.947728,20.057137,2.737151,3.876476,0.073330,0.052751,119.207098,96.437874,32.000000,32.000000,32.000000,32.000000,1025.435015,32.000000,69.791092,78.522538,104.523167,106.986017,35.405382,30.886076,28.216098,37.340710,24.506329,31.017174,30.872685,1662.597656,37.909117,0.682059,75.381507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.431622,61.771350,199.723175,149.856372,111.329332,114.131598,54.200290,14.194551,196.777888,5.741610,61.862881,52.074125,164.413621,200.864863,162.529677,197.323366,120.999069,195.831284,-0.062711,-1.850219,32.025740,-235.858657,182.652305,5.543632,37.962252,13.844025,45.387163,2359.181875,0.434233,431223.450500,0.946371,20.125533,2.710293,3.882218,0.074386,0.051985,119.104200,96.443035,32.000000,32.000000,32.000000,32.000000,-4165.988258,32.000000,69.786572,78.498755,104.494382,106.986017,35.399788,30.886076,28.216098,37.352681,24.506329,31.017174,30.871303,1666.259766,37.896784,0.682863,75.369217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.337956,61.768594,199.435225,149.330970,111.304392,114.142295,54.125724,14.194694,196.765282,5.742765,61.944892,51.990125,164.401512,200.882182,162.536687,197.270052,120.972482,195.695774,-0.062973,-1.847889,32.025740,-235.857208,182.599747,5.539253,37.965534,13.821848,15.886528,826.904362,0.379254,431209.530574,0.941604,20.115914,2.752307,3.881378,0.072745,0.052100,119.046937,96.482920,32.000000,32.000000,32.000000,32.000000,1026.933235,32.000000,69.779380,78.452608,104.497616,106.986017,35.408745,30.886076,28.216098,37.400455,24.506329,31.017174,30.867110,1677.246094,37.908414,0.681877,75.373035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.350290,61.808565,199.470653,147.997552,111.290270,114.146629,54.533622,14.194979,196.612917,5.745038,62.026131,51.927872,164.394308,200.831265,162.497930,197.240024,120.895044,195.784536,-0.063131,-1.847897,32.025740,-235.852675,182.459553,5.540433,37.960395,13.803854,19.231820,993.541539,0.569644,431158.478382,0.947030,20.042365,2.740357,3.883276,0.072959,0.052310,118.959116,96.519248,32.000000,32.000000,32.000000,32.000000,-2463.814548,32.000000,69.792564,78.420876,104.459836,106.986017,35.393794,30.886076,28.216098,37.432651,24.506329,31.017174,30.865192,1669.921875,37.908215,0.682235,75.372012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.388913,61.808565,199.640509,147.997552,111.274550,114.148153,54.147741,14.199546,196.632683,5.740513,62.056060,51.982957,164.392891,200.810803,162.507023,197.184777,120.936537,195.743558,-0.063162,-1.846721,32.025740,-235.847945,182.645062,5.541855,37.973900,13.862200,14.974331,779.106950,1.628495,431328.925740,0.950323,20.134274,2.717077,3.884752,0.073975,0.051857,118.902564,96.495886,32.000000,32.000000,32.000000,32.000000,668.277045,32.000000,69.802201,78.448493,104.450242,106.986017,35.399332,30.886076,28.216098,37.439883,24.506329,31.017174,30.864912,1651.611328,37.891375,0.682464,75.372328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.348235,61.856532,199.412983,144.643806,111.260422,114.151205,54.298254,14.196121,196.574834,5.756478,62.001193,51.916669,164.391393,200.784149,162.474736,197.162284,120.933839,195.784208,-0.063057,-1.844976,32.025740,-235.858068,182.697601,5.539716,37.990903,13.866275,58.178583,3018.611820,1.345324,431566.393327,0.943101,20.161771,2.827183,3.884509,0.073006,0.051177,119.000748,96.483455,32.000000,32.000000,32.000000,32.000000,819.659164,32.000000,69.791825,78.478484,104.449887,106.986017,35.396124,30.886076,28.216098,37.433984,24.506329,31.017174,30.865130,1651.611328,37.896477,0.682518,75.374765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.408804,61.855153,199.329302,146.194613,111.228944,114.154262,54.425748,14.196691,196.609236,5.769430,62.033180,52.007880,164.391475,200.732863,162.497344,197.241410,120.938104,195.693364,-0.063047,-1.843363,32.025740,-235.852106,182.551329,5.533094,37.988072,13.824336,67.582632,3498.329309,1.727767,431448.054924,0.949048,20.122728,2.770610,3.884895,0.074748,0.051797,119.209905,96.512787,32.000000,32.000000,32.000000,32.000000,901.169926,32.000000,69.783199,78.497061,104.463404,106.986017,35.397092,30.886076,28.216098,37.471414,24.506329,31.017174,30.863997,1658.935547,37.865068,0.682798,75.376785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.333514,61.871969,199.536474,142.243124,111.196350,114.155801,54.277637,14.193695,196.688612,5.759619,62.038035,52.139056,164.406730,200.730685,162.522770,197.144538,120.890977,195.723179,-0.062800,-1.841947,32.025740,-235.860494,182.654059,5.526276,37.968220,13.823741,43.640995,2265.185142,0.444720,431571.397056,0.947389,20.211815,2.788268,3.883541,0.074231,0.052058,119.394602,96.545249,32.000000,32.000000,32.000000,32.000000,111.457447,32.000000,69.816289,78.541315,104.462475,106.986017,35.389852,30.886076,28.216098,37.452154,24.506329,31.017174,30.862808,1662.597656,37.894350,0.682733,75.369464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.465396,61.871969,199.331198,142.243124,111.179050,114.155860,54.628749,14.197833,196.646988,5.751768,61.899029,52.124027,164.415297,200.890883,162.499822,197.179968,120.932053,195.823956,-0.062937,-1.840548,32.025740,-235.852108,182.742224,5.528655,37.952282,13.801780,17.586385,906.954131,0.382321,431518.759453,0.943966,20.149217,2.750568,3.877338,0.072726,0.052591,119.494212,96.551236,32.000000,32.000000,32.000000,32.000000,1024.188785,32.000000,69.820802,78.549069,104.481172,106.986017,35.407223,30.886076,28.216098,37.511193,24.506329,31.017174,30.862315,1669.921875,37.866980,0.682377,75.371083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.313535,61.838338,199.427895,142.699232,111.164565,114.155847,54.086066,14.197690,196.664660,5.731603,61.794265,51.962421,164.413615,200.773777,162.526668,197.225948,120.938405,195.643595,-0.062879,-1.840553,32.025740,-235.855681,182.744529,5.532807,37.908522,13.810453,23.748514,1237.032306,0.593334,431717.429663,0.948126,20.242140,2.808669,3.887060,0.073493,0.052013,119.596299,96.576675,32.000000,32.000000,32.000000,32.000000,784.661026,32.000000,69.857120,78.567352,104.497611,106.986017,35.428904,30.886076,28.216098,37.449326,24.506329,31.017174,30.860093,1666.259766,37.890618,0.683313,75.371347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.375639,61.763632,199.408241,142.148501,111.160556,114.160392,54.429818,14.198689,196.645392,5.700849,61.989494,51.863846,164.404142,200.738951,162.508539,197.185225,120.937708,195.657817,-0.062937,-1.840560,32.025740,-235.852722,182.831186,5.536598,37.921756,13.823218,16.295762,843.466383,1.467883,431518.839350,0.939374,20.108883,2.804679,3.873111,0.073901,0.052666,119.793685,96.577970,32.000000,32.000000,32.000000,32.000000,1022.132365,32.000000,69.842889,78.559018,104.526813,106.986017,35.426279,30.886076,28.216098,37.558153,24.506329,31.017174,30.855700,1651.611328,37.871668,0.681722,75.375473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.338867,61.835305,199.476639,146.835105,111.144317,114.163452,54.286417,14.196834,196.533053,5.690370,62.171093,51.932651,164.366604,200.720737,162.489685,197.087864,120.935186,195.578096,-0.063005,-1.840569,32.025740,-235.852290,182.680856,5.535544,37.908540,13.798102,58.818167,3052.462267,1.090168,431577.871877,0.951807,20.228719,2.731946,3.886458,0.072705,0.052165,119.945283,96.533530,32.000000,32.000000,32.000000,32.000000,-4741.179201,32.000000,69.809597,78.528118,104.515870,106.986017,35.402547,30.886076,28.216098,37.536702,24.506329,31.017174,30.853835,1647.949219,37.865645,0.683279,75.364955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.403952,61.951914,199.227964,148.499086,111.114810,114.164236,54.567956,14.199831,196.610414,5.680162,62.296046,52.047243,164.360903,200.646849,162.487726,197.014587,120.952982,195.551220,-0.063070,-1.838820,32.025740,-235.855337,182.685811,5.532071,37.915518,13.788780,65.603732,3387.044149,1.586637,431433.789518,0.944387,20.091209,2.737878,3.881377,0.073694,0.051716,119.967807,96.510368,32.000000,32.000000,32.000000,32.000000,838.053726,32.000000,69.826107,78.477087,104.546355,106.986017,35.406576,30.886076,28.216098,37.575402,24.506329,31.017174,30.854929,1655.273437,37.895720,0.682712,75.367503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.319373,61.951914,199.314240,148.499086,111.112082,114.161992,54.293066,14.198119,196.565718,5.667890,62.262565,52.132922,164.379980,200.705172,162.484696,197.134782,120.933985,195.612028,-0.063094,-1.838209,32.025740,-235.851496,182.647551,5.532038,37.939101,13.822912,25.292488,1312.433086,0.440075,431586.652750,0.947835,20.200064,2.711047,3.885490,0.073875,0.051921,119.957413,96.496080,32.000000,32.000000,32.000000,32.000000,211.334394,32.000000,69.807401,78.389137,104.528605,106.986017,35.387513,30.886076,28.216098,37.551238,24.506329,31.017174,30.858139,1673.583984,37.902608,0.683586,75.375763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.458447,62.003741,199.476263,154.714614,111.075943,114.160484,54.535370,14.198261,196.647743,5.647081,62.135363,52.072150,164.392463,200.704170,162.464170,197.020351,120.954414,195.615436,-0.062987,-1.838214,32.025740,-235.855110,182.548004,5.526768,37.964254,13.846045,21.780351,1125.166023,0.393887,431668.137285,0.941928,20.250879,2.683353,3.875732,0.073483,0.052443,119.788452,96.469988,32.000000,32.000000,32.000000,32.000000,-422.721034,32.000000,69.811273,78.307915,104.542230,106.986017,35.384249,30.886076,28.216098,37.617663,24.506329,31.017174,30.859627,1673.583984,37.868043,0.681884,75.375098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.413782,61.959909,199.307045,147.397164,111.077316,114.160476,54.283867,14.197120,196.587273,5.642138,62.090690,52.221263,164.402577,200.810340,162.484819,197.166542,120.971491,195.659022,-0.063178,-1.838251,32.025740,-235.853638,182.589447,5.527080,37.968924,13.833081,13.111252,680.461228,1.023478,431773.841036,0.948396,20.336390,2.724744,3.883801,0.073593,0.052013,119.818888,96.494377,32.000000,32.000000,32.000000,32.000000,877.943044,32.000000,69.815423,78.267645,104.562411,106.986017,35.405751,30.886076,28.216098,37.550923,24.506329,31.017174,30.859656,1662.597656,37.891213,0.682969,75.375439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.496631,61.911115,199.300176,146.437897,111.059052,114.162117,54.386292,14.200545,196.625020,5.639500,61.946962,52.163124,164.403367,200.850408,162.481857,197.155136,120.928609,195.679587,-0.063123,-1.838267,32.025740,-235.846783,182.642798,5.515399,37.984340,13.842132,49.071083,2541.945231,1.186510,431683.718456,0.941490,20.247669,2.705569,3.876453,0.073045,0.052458,119.852423,96.492166,32.000000,32.000000,32.000000,32.000000,-638.240090,32.000000,69.816298,78.224131,104.560619,106.986017,35.394483,30.886076,28.216098,37.590663,24.506329,31.017174,30.857876,1651.611328,37.911605,0.682438,75.379283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.440960,61.911115,199.413743,146.437897,111.062168,114.168400,54.592768,14.199831,196.627085,5.647795,61.868856,52.130736,164.393403,200.844951,162.496648,197.117100,120.890726,195.639206,-0.063325,-1.837106,32.025740,-235.851417,182.531952,5.511665,37.989298,13.847487,67.001764,3457.650660,1.971081,431619.051798,0.946647,20.248943,2.704539,3.876530,0.074415,0.051926,119.850569,96.476179,32.000000,32.000000,32.000000,32.000000,1010.399988,32.000000,69.790316,78.219774,104.549562,106.986017,35.389065,30.886076,28.216098,37.555561,24.506329,31.017174,30.855673,1655.273437,37.875472,0.682041,75.375013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.477475,61.828689,199.313526,144.846256,111.070408,114.175808,54.166830,14.199831,196.664022,5.648984,61.932674,52.198310,164.386947,200.830064,162.524717,197.174795,120.945316,195.738130,-0.063519,-1.837112,32.025740,-235.852070,182.698864,5.519873,37.957601,13.799364,45.082611,2344.799067,0.525808,431578.621824,0.943081,20.116505,2.754992,3.870160,0.073376,0.051854,119.794637,96.486395,32.000000,32.000000,32.000000,32.000000,-7554.866681,32.000000,69.797690,78.223376,104.550513,106.986017,35.406728,30.886076,28.216098,37.600429,24.506329,31.017174,30.852001,1673.583984,37.927526,0.680583,75.378379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.524749,61.840543,199.211937,144.467888,111.127283,114.182682,54.194644,14.195835,196.597266,5.651516,62.040448,52.133562,164.341869,200.825251,162.520833,197.188564,120.859565,195.773802,-0.063765,-1.838286,32.025740,-235.852472,182.665336,5.518554,37.976118,13.889408,19.769030,1027.682548,0.385652,431731.701631,0.940686,20.172699,2.778009,3.876556,0.074078,0.052284,119.722098,96.469112,32.000000,32.000000,32.000000,32.000000,727.831599,32.000000,69.771814,78.151316,104.546547,106.986017,35.401117,30.886076,28.216098,37.598471,24.506329,31.017174,30.850625,1677.246094,37.904212,0.682219,75.381371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.460910,61.868386,199.339752,141.819147,111.186872,114.191070,54.520834,14.197405,196.670912,5.628018,62.100833,52.010867,164.349613,200.751899,162.488424,197.146618,120.885088,195.725910,-0.064122,-1.838278,32.025740,-235.854170,182.724338,5.517715,37.964903,13.829835,13.474943,696.296845,0.572478,431488.701677,0.947196,20.053409,2.759833,3.871859,0.073581,0.052993,119.655480,96.496946,32.000000,32.000000,32.000000,32.000000,974.099322,32.000000,69.777489,78.179127,104.529065,106.986017,35.381492,30.886076,28.216098,37.580427,24.506329,31.017174,30.849367,1666.259766,37.906232,0.680477,75.372600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.534027,61.900639,199.237908,155.016707,111.198430,114.202330,54.472896,14.192696,196.647407,5.607355,62.213160,51.978868,164.336292,200.723797,162.456675,197.149732,120.855343,195.649048,-0.064274,-1.840047,32.025740,-235.860512,182.483701,5.513105,37.962938,13.757407,33.727557,1744.353162,1.304079,431682.178120,0.945840,20.017569,2.858711,3.866335,0.074108,0.052426,119.610390,96.493346,32.000000,32.000000,32.000000,32.000000,959.952560,32.000000,69.752352,78.169855,104.494389,106.986017,35.386325,30.886076,28.216098,37.628842,24.506329,31.017174,30.849259,1655.273437,37.909333,0.680145,75.368467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.430375,61.900639,199.475485,155.016707,111.169915,114.210721,54.257408,14.197976,196.563287,5.586424,62.392210,52.043601,164.341182,200.717953,162.448061,197.063744,120.908041,195.563566,-0.064516,-1.840652,32.025740,-235.856212,182.588345,5.516525,37.941193,13.821794,63.615972,3303.217078,1.916547,431751.216586,0.941605,20.109828,2.815563,3.873615,0.073384,0.051925,119.603544,96.504835,32.000000,32.000000,32.000000,32.000000,799.726318,32.000000,69.768146,78.205220,104.490221,106.986017,35.381558,30.886076,28.216098,37.599336,24.506329,31.017174,30.849467,1658.935547,37.891537,0.681296,75.367640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.533498,61.986925,199.242731,151.375825,111.160793,114.212971,54.560825,14.195978,196.515690,5.593274,62.483179,51.983450,164.346174,200.576253,162.462826,196.989710,120.921662,195.647107,-0.064927,-1.840662,32.025740,-235.855270,182.592873,5.520390,37.957889,13.864093,67.080731,3463.752458,0.764586,431844.566998,0.941134,20.068308,2.817016,3.866143,0.073085,0.051637,119.631310,96.545792,32.000000,32.000000,32.000000,32.000000,-1695.083058,32.000000,69.755001,78.247683,104.486943,106.986017,35.380085,30.886076,28.216098,37.671387,24.506329,31.017174,30.851793,1666.259766,37.812907,0.680245,75.374731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.364758,62.087272,199.188733,146.420300,111.168485,114.215143,54.264854,14.194694,196.502965,5.606837,62.594087,52.010105,164.348442,200.578404,162.438443,197.005538,120.907472,195.504293,-0.065072,-1.840669,32.025740,-235.858351,182.439199,5.524397,37.955996,13.786292,28.740865,1492.145543,0.406483,431844.850846,0.947039,20.172913,2.732841,3.878554,0.072658,0.052600,119.709670,96.528798,32.000000,32.000000,32.000000,32.000000,393.568679,32.000000,69.741326,78.298660,104.476082,106.986017,35.379612,30.886076,28.216098,37.623171,24.506329,31.017174,30.851689,1669.921875,37.862743,0.682443,75.379419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.472019,62.181279,199.152091,144.672009,111.167016,114.215920,54.558254,14.196834,196.470130,5.613287,62.601387,52.077546,164.348217,200.565168,162.411560,196.941509,120.926491,195.514432,-0.065226,-1.840096,32.025740,-235.855884,182.432202,5.515802,37.945484,13.842565,21.240868,1096.836250,0.384572,431867.476183,0.939931,20.155129,2.749981,3.866276,0.073622,0.052033,119.676942,96.504879,32.000000,32.000000,32.000000,32.000000,-9459.528800,32.000000,69.735681,78.335805,104.480693,106.986017,35.382911,30.886076,28.216098,37.734722,24.506329,31.017174,30.855730,1673.583984,37.838708,0.682238,75.373981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.393078,62.181279,199.325453,144.672009,111.169054,114.216728,54.089934,14.198547,196.446510,5.614891,62.533783,52.144720,164.376658,200.556574,162.437815,196.966039,120.925075,195.467335,-0.065245,-1.839662,32.025740,-235.851068,182.629216,5.516139,37.921846,13.859081,17.234412,897.656154,0.900318,432193.688548,0.948748,20.425849,2.711577,3.877926,0.072920,0.052630,119.667678,96.548895,32.000000,32.000000,32.000000,32.000000,-3574.835807,32.000000,69.755990,78.362484,104.488424,106.986017,35.367327,30.886076,28.216098,37.684658,24.506329,31.017174,30.860054,1669.921875,37.822427,0.683414,75.372669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.509244,62.230351,199.101111,146.423093,111.157901,114.219045,54.282933,14.198404,196.492129,5.610561,62.554661,51.997409,164.382841,200.546617,162.436128,197.005826,120.936910,195.390143,-0.065310,-1.841449,32.025740,-235.856928,182.535257,5.512047,37.936415,13.758417,33.808686,1754.668105,1.216115,432204.830443,0.941722,20.411508,2.696294,3.869133,0.072596,0.051910,119.781904,96.560653,32.000000,32.000000,32.000000,32.000000,475.173408,32.000000,69.740843,78.368034,104.476148,106.986017,35.361643,30.886076,28.216098,37.744668,24.506329,31.017174,30.863253,1651.611328,37.899344,0.682670,75.370086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.497592,62.236968,199.100189,144.090941,111.154507,114.225938,54.198425,14.204826,196.467008,5.612902,62.590716,52.008704,164.364876,200.541260,162.459421,196.968895,120.927403,195.433784,-0.065216,-1.841317,32.025740,-235.849689,182.574474,5.509996,37.919719,13.830268,63.829100,3317.890447,1.501868,432276.296128,0.951489,20.491233,2.680361,3.878449,0.072998,0.052081,119.795916,96.568993,32.000000,32.000000,32.000000,32.000000,-2075.333077,32.000000,69.738784,78.379965,104.478431,106.986017,35.378094,30.886076,28.216098,37.692483,24.506329,31.017174,30.865915,1658.935547,37.864257,0.684351,75.365748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.397465,62.261504,199.207610,143.748637,111.188003,114.227462,54.616660,14.198261,196.442956,5.615877,62.553761,52.033815,164.361818,200.538458,162.461236,196.921423,120.900814,195.362902,-0.065150,-1.840724,32.025740,-235.854457,182.517004,5.509280,37.950857,13.896115,43.907947,2264.894580,0.763537,432233.062973,0.945894,20.423017,2.640082,3.865347,0.072528,0.051859,119.731636,96.540065,32.000000,32.000000,32.000000,32.000000,-4379.708650,32.000000,69.721698,78.390580,104.504798,106.986017,35.354104,30.886076,28.216098,37.711372,24.506329,31.017174,30.867785,1662.597656,37.853024,0.681125,75.365441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.538598,62.267845,199.169694,143.656782,111.176398,114.232833,54.158481,14.196406,196.517099,5.608447,62.561615,52.168082,164.377864,200.612834,162.483326,196.937659,120.919570,195.377861,-0.065218,-1.841333,32.025740,-235.857129,182.573559,5.503108,37.938939,13.801744,14.843245,772.133468,0.404540,432300.853541,0.947679,20.441388,2.665670,3.866204,0.073174,0.051998,119.641375,96.588709,32.000000,32.000000,32.000000,32.000000,-58934.088480,32.000000,69.749024,78.379830,104.520707,106.986017,35.361248,30.886076,28.216098,37.783168,24.506329,31.017174,30.870669,1677.246094,37.900751,0.681947,75.375550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.507220,62.267845,199.246895,143.656782,111.164794,114.236627,54.482344,14.193552,196.465050,5.602466,62.455823,52.267726,164.389414,200.607689,162.473127,197.041067,120.938193,195.547879,-0.065334,-1.842856,32.025740,-235.858513,182.490921,5.499118,37.968888,13.799779,15.581009,805.693353,0.589393,432483.276886,0.942514,20.567024,2.666138,3.875826,0.073013,0.052114,119.534887,96.569616,32.000000,32.000000,32.000000,32.000000,500.960641,32.000000,69.748126,78.359219,104.563997,106.986017,35.354714,30.886076,28.216098,37.712566,24.506329,31.017174,30.872978,1673.583984,37.908414,0.683672,75.370990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.559158,62.252131,199.350289,145.401704,111.171104,114.239279,54.235694,14.202828,196.676498,5.605743,62.076492,52.297469,164.366313,200.694995,162.484889,197.075930,120.940500,195.581151,-0.065428,-1.842873,32.025740,-235.845643,182.639860,5.499148,38.031669,13.860848,31.639701,1643.528227,1.739067,432354.197701,0.947682,20.430904,2.652895,3.864476,0.073946,0.051853,119.338666,96.544221,32.000000,32.000000,32.000000,32.000000,-1018.665059,32.000000,69.734565,78.289501,104.564751,106.986017,35.360632,30.886076,28.216098,37.740679,24.506329,31.017174,30.874525,1647.949219,37.900065,0.681079,75.366344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.488716,62.106294,199.336617,146.243492,111.183821,114.245377,54.606982,14.197548,196.648500,5.613834,61.934187,52.089792,164.379376,200.689388,162.516378,197.100312,120.919325,195.618150,-0.065370,-1.842893,32.025740,-235.856314,182.794965,5.499660,37.981743,13.835389,65.236705,3365.687859,1.658159,432357.828653,0.942712,20.462552,2.696911,3.868329,0.072641,0.051808,119.243282,96.554657,32.000000,32.000000,32.000000,32.000000,598.549349,32.000000,69.727456,78.203974,104.620554,106.986017,35.383104,30.886076,28.216098,37.726148,24.506329,31.017174,30.871922,1658.935547,37.940201,0.681532,75.451400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.617256,61.981687,199.467519,149.295479,111.190419,114.253748,54.211396,14.197976,196.586985,5.604388,62.050234,52.085510,164.368765,200.712064,162.512125,197.188586,120.894237,195.633270,-0.065292,-1.842923,32.025740,-235.854416,182.737961,5.500836,37.981509,13.830719,21.108624,1096.981531,0.816125,432297.060497,0.945931,20.394461,2.706859,3.866438,0.072733,0.051417,119.168302,96.531296,32.000000,32.000000,32.000000,32.000000,715.884394,32.000000,69.747244,78.118356,104.619734,106.986017,35.365911,30.886076,28.216098,37.775081,24.506329,31.017174,30.872761,1669.921875,37.903365,0.681317,75.369293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.617412,62.013114,199.446801,153.744104,111.180724,114.261617,54.755444,14.195550,196.591424,5.609226,62.229809,52.045398,164.343151,200.727141,162.498841,197.054799,120.825587,195.524901,-0.065224,-1.842941,32.025740,-235.854881,182.671904,5.498629,37.976082,13.823471,22.156253,1139.984673,0.396136,432208.957116,0.940601,20.319670,2.741658,3.871462,0.073283,0.052830,119.070464,96.520320,32.000000,32.000000,32.000000,32.000000,985.112054,32.000000,69.729237,78.038872,104.646741,106.986017,35.357282,30.886076,28.216098,37.708426,24.506329,31.017174,30.868454,1673.583984,37.861210,0.681140,75.373291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.592082,62.013114,199.261519,153.744104,111.196627,114.270786,54.382950,14.191982,196.475575,5.607167,62.416039,52.092998,164.312803,200.603339,162.492077,197.010324,120.839227,195.609157,-0.065350,-1.842947,32.025740,-235.860736,182.701783,5.502775,37.984195,13.872928,12.380798,641.380670,1.221772,432003.810837,0.944622,20.065478,2.772313,3.864357,0.074507,0.051985,118.986786,96.506165,32.000000,32.000000,32.000000,32.000000,998.228875,32.000000,69.735871,77.966109,104.682160,106.986017,35.374376,30.886076,28.216098,37.717483,24.506329,31.017174,30.869524,1651.611328,37.847831,0.680413,75.368109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.497898,62.120353,199.504866,145.932905,111.227710,114.279934,54.308397,14.197262,196.414499,5.614176,62.621149,52.240574,164.314056,200.552346,162.458793,196.949761,120.852677,195.489558,-0.065698,-1.842946,32.025740,-235.858886,182.647674,5.500436,37.976803,13.807784,59.203255,3071.203501,1.164103,432229.530658,0.935376,20.096749,2.801055,3.863944,0.073535,0.052688,118.907623,96.547347,32.000000,32.000000,32.000000,32.000000,638.905885,32.000000,69.734769,77.880743,104.716986,106.986017,35.361196,30.886076,28.216098,37.738314,24.506329,31.017174,30.873493,1651.611328,37.860849,0.681229,75.378661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.558827,62.268396,199.266599,148.387040,111.268816,114.287561,54.460505,14.191554,196.474166,5.606188,62.673572,52.274013,164.310699,200.481530,162.441912,197.024727,120.846062,195.390476,-0.065753,-1.842780,32.025740,-235.859694,182.758624,5.499448,37.980175,13.861461,66.392900,3434.550999,2.082895,432256.633706,0.942368,20.122265,2.818444,3.862250,0.074786,0.052099,118.895103,96.527674,32.000000,32.000000,32.000000,32.000000,758.352079,32.000000,69.746407,77.867192,104.746136,106.986017,35.377416,30.886076,28.216098,37.803297,24.506329,31.017174,30.874442,1658.935547,37.904249,0.681357,75.371654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.463180,62.280527,199.178207,152.140730,111.254300,114.294402,54.149508,14.194265,196.547482,5.608560,62.485522,52.159444,164.327535,200.642265,162.418613,196.963062,120.840445,195.489173,-0.066081,-1.842552,32.025740,-235.854205,182.695746,5.501352,37.947972,13.779098,25.549526,1329.285669,0.436859,432497.348404,0.945908,20.324465,2.760945,3.874039,0.072608,0.052646,118.903606,96.502990,32.000000,32.000000,32.000000,32.000000,743.024376,32.000000,69.737253,77.831401,104.765537,106.986017,35.374946,30.886076,28.216098,37.777266,24.506329,31.017174,30.881506,1666.259766,37.946368,0.683119,75.372890,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.632058,62.280527,199.274577,152.140730,111.249949,114.304256,54.521023,14.196549,196.548295,5.609897,62.329825,52.150357,164.349574,200.694442,162.423433,197.019780,120.824214,195.469092,-0.066236,-1.843501,32.025740,-235.854209,182.604050,5.494012,37.951019,13.841176,23.756749,1227.589048,0.388991,432707.785744,0.942472,20.411062,2.731053,3.864840,0.072943,0.051614,118.908145,96.474644,32.000000,32.000000,32.000000,32.000000,904.966358,32.000000,69.753372,77.776651,104.767356,106.986017,35.349774,30.886076,28.216098,37.844831,24.506329,31.017174,30.884093,1673.583984,37.888238,0.681354,75.376999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.613216,62.201129,199.277587,153.092524,111.271159,114.308818,54.140107,14.202542,196.451650,5.618194,62.372492,52.086827,164.360560,200.576438,162.456220,197.064236,120.837376,195.547401,-0.066409,-1.844690,32.025740,-235.849196,182.717565,5.498463,37.984538,13.898225,13.056986,679.444262,1.012276,432846.329918,0.949912,20.519676,2.773036,3.870305,0.072676,0.052284,118.861663,96.457180,32.000000,32.000000,32.000000,32.000000,642.451966,32.000000,69.770526,77.719632,104.793512,106.986017,35.348872,30.886076,28.216098,37.754708,24.506329,31.017174,30.883446,1655.273437,37.898785,0.681572,75.374101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
