OSU 80 Ton Compressor Load Stand
51.546157,62.193961,199.458248,145.698020,111.277640,114.314173,54.359598,14.196834,196.560838,5.627747,62.389399,52.209770,164.324518,200.606555,162.465149,197.037504,120.849776,195.463011,-0.066485,-1.844689,32.025740,-235.853597,182.784625,5.492098,37.984376,13.811859,59.547801,3086.167433,1.085951,432778.032136,0.940123,20.349412,2.781869,3.859513,0.074393,0.052351,118.819913,96.467908,32.000000,32.000000,32.000000,32.000000,1026.307375,32.000000,69.741381,77.685001,104.825271,106.986017,35.353274,30.886076,28.216098,37.778888,24.506329,31.017174,30.885304,1651.611328,37.856414,0.680915,75.377016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.634894,62.188723,199.318457,146.963324,111.262946,114.317961,54.242239,14.202828,196.562909,5.627914,62.314918,52.374627,164.316066,200.636105,162.463436,197.033393,120.839549,195.537076,-0.066446,-1.844670,32.025740,-235.851851,182.914293,5.481832,38.006914,13.849416,66.677851,3463.171334,1.976156,432665.816402,0.946956,20.288989,2.797553,3.860980,0.074414,0.052331,118.895249,96.481949,32.000000,32.000000,32.000000,32.000000,974.190489,32.000000,69.746543,77.699162,104.807286,106.986017,35.367847,30.886076,28.216098,37.822254,24.506329,31.017174,30.886834,1655.273437,37.950821,0.680830,75.374791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.541621,62.172457,199.374050,149.202142,111.313256,114.327833,54.595492,14.194265,196.582458,5.632505,62.083690,52.487893,164.334441,200.750886,162.462330,197.063782,120.798443,195.698937,-0.066257,-1.844695,32.025740,-235.859759,182.975400,5.484221,38.041424,13.891842,33.564158,1732.004287,0.434118,432701.838652,0.944510,20.349399,2.754066,3.869508,0.073675,0.053277,119.042871,96.489214,32.000000,32.000000,32.000000,32.000000,756.749544,32.000000,69.780600,77.701240,104.847974,106.986017,35.374577,30.886076,28.216098,37.777111,24.506329,31.017174,30.888148,1666.259766,37.949631,0.682864,75.375933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.680240,62.172457,199.683124,149.202142,111.326898,114.340798,54.178993,14.199117,196.650070,5.647106,61.893705,52.278165,164.328986,200.703390,162.441094,197.200647,120.792697,195.693178,-0.066336,-1.844694,32.025740,-235.851804,183.003584,5.484800,38.003326,13.813500,15.483080,805.112229,0.386905,432658.953545,0.944780,20.254751,2.791577,3.860150,0.072812,0.052893,119.147013,96.478884,32.000000,32.000000,32.000000,32.000000,976.047145,32.000000,69.752973,77.710466,104.838537,106.986017,35.361695,30.886076,28.216098,37.838276,24.506329,31.017174,30.889009,1669.921875,37.907728,0.679774,75.378251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.651547,62.050606,199.352204,150.142847,111.352171,114.356023,54.509277,14.196121,196.573199,5.652629,62.054018,52.191838,164.327263,200.698103,162.443496,197.141096,120.848059,195.615417,-0.066380,-1.844703,32.025740,-235.859701,182.974318,5.486343,38.012124,13.830052,16.339227,844.483350,0.770048,432843.575775,0.940579,20.332469,2.892281,3.868215,0.073145,0.051880,119.307657,96.484253,32.000000,32.000000,32.000000,32.000000,958.407263,32.000000,69.766006,77.736124,104.837078,106.986017,35.366680,30.886076,28.216098,37.762952,24.506329,31.017174,30.885979,1662.597656,37.946458,0.681061,75.377041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.646451,61.973417,199.225526,147.252454,111.354286,114.371633,54.386696,14.194836,196.556879,5.632147,62.334047,52.090492,164.306429,200.665083,162.451149,197.138834,120.843466,195.493988,-0.066425,-1.844703,32.025740,-235.858209,183.123792,5.484389,38.037133,13.901993,37.690375,1952.395392,1.667406,432790.124410,0.945117,20.192843,2.895907,3.863820,0.074039,0.053154,119.436466,96.463839,32.000000,32.000000,32.000000,32.000000,-3681.333672,32.000000,69.756618,77.759307,104.857121,106.986017,35.360694,30.886076,28.216098,37.783976,24.506329,31.017174,30.883729,1647.949219,37.905799,0.681038,75.375746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.572360,62.080931,199.182365,146.876448,111.358424,114.375134,54.523144,14.197833,196.503490,5.629008,62.488587,52.149205,164.261702,200.712248,162.417584,197.050563,120.772827,195.570116,-0.066393,-1.844697,32.025740,-235.857335,182.937199,5.492122,38.038539,13.854735,67.849777,3505.883915,1.578529,432566.297752,0.939786,20.099870,2.811918,3.859559,0.073202,0.052020,119.384540,96.445995,32.000000,32.000000,32.000000,32.000000,1025.049989,32.000000,69.764754,77.769423,104.837849,106.986017,35.349370,30.886076,28.216098,37.787291,24.506329,31.017174,30.883519,1651.611328,37.944546,0.679693,75.370742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.682047,62.211053,199.340034,144.884513,111.374566,114.377412,54.210852,14.194408,196.474568,5.619600,62.597558,52.135221,164.268547,200.593823,162.401541,196.936313,120.730173,195.484418,-0.066084,-1.844702,32.025740,-235.858147,183.099543,5.489524,38.034122,13.880934,51.367268,2669.501849,0.683991,432522.091767,0.941941,20.027810,2.771787,3.857487,0.073354,0.053091,119.308851,96.449661,32.000000,32.000000,32.000000,32.000000,102.045945,32.000000,69.761132,77.767068,104.835102,106.986017,35.349928,30.886076,28.216098,37.836482,24.506329,31.017174,30.887750,1669.921875,37.943735,0.680103,75.374987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.598144,62.211053,199.252067,144.884513,111.365472,114.379719,54.504779,14.196691,196.536506,5.632021,62.642778,52.257871,164.264221,200.554392,162.394202,197.004765,120.712850,195.458787,-0.065974,-1.844689,32.025740,-235.854393,183.188953,5.486144,38.022943,13.868114,17.327242,895.622222,0.380511,432914.986926,0.941369,20.209956,2.870467,3.862192,0.073883,0.052080,119.348005,96.501888,32.000000,32.000000,32.000000,32.000000,676.900998,32.000000,69.755924,77.729837,104.848171,106.986017,35.355075,30.886076,28.216098,37.777820,24.506329,31.017174,30.893420,1673.583984,37.984195,0.680404,75.372779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.667991,62.287970,199.459732,145.304518,111.353864,114.384283,54.144559,14.194123,196.548810,5.629173,62.529286,52.367059,164.296540,200.646376,162.410450,197.033651,120.749673,195.458178,-0.066010,-1.842955,32.025740,-235.859575,182.966773,5.489430,38.049970,13.830683,18.605993,968.117384,0.502146,433117.764429,0.944924,20.229621,2.881556,3.857046,0.074063,0.052451,119.488079,96.525630,32.000000,32.000000,32.000000,32.000000,774.077236,32.000000,69.785091,77.697054,104.840596,106.986017,35.368485,30.886076,28.216098,37.831408,24.506329,31.017174,30.897857,1669.921875,37.979940,0.679792,75.397497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.589977,62.286316,199.314440,143.600386,111.365663,114.390360,54.351395,14.198975,196.601059,5.631790,62.414827,52.272662,164.311606,200.614257,162.397391,197.044860,120.731541,195.514450,-0.065958,-1.841209,32.025740,-235.849823,182.836529,5.485368,38.045679,13.820820,40.367792,2092.446167,1.490344,433234.280229,0.941531,20.314097,2.889436,3.861613,0.073521,0.052386,119.628019,96.482054,32.000000,32.000000,32.000000,32.000000,1027.457974,32.000000,69.791408,77.651088,104.827724,106.986017,35.364797,30.886076,28.216098,37.794009,24.506329,31.017174,30.900130,1655.273437,37.988252,0.679850,75.449516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.683520,62.248822,199.533875,148.289805,111.382597,114.394919,54.544075,14.198832,196.656812,5.637513,62.480984,52.296235,164.327836,200.633091,162.405774,197.068675,120.762139,195.609151,-0.065769,-1.839443,32.025740,-235.852089,183.105925,5.483451,38.049357,13.900298,67.937704,3509.080094,1.387669,433226.464702,0.946615,20.320681,2.852388,3.860412,0.073059,0.052342,119.688863,96.462380,32.000000,32.000000,32.000000,32.000000,816.363768,32.000000,69.810220,77.620792,104.792285,106.986017,35.354830,30.886076,28.216098,37.844607,24.506329,31.017174,30.902334,1655.273437,37.934413,0.679805,75.452482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.690985,62.248822,199.268801,148.289805,111.439249,114.400970,54.146936,14.197690,196.601736,5.650144,62.442640,52.304352,164.315808,200.604303,162.413618,197.032004,120.742858,195.610621,-0.065486,-1.838844,32.025740,-235.858131,182.995304,5.486086,38.076241,13.935115,36.161607,1881.498319,0.640150,433353.164673,0.944630,20.397588,2.891250,3.863433,0.073005,0.052609,119.701328,96.434121,32.000000,32.000000,32.000000,32.000000,961.632066,32.000000,69.804780,77.574276,104.741960,106.986017,35.370512,30.886076,28.216098,37.793806,24.506329,31.017174,30.903144,1673.583984,37.973269,0.680249,75.446541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.697707,62.259299,199.250223,148.233365,111.449855,114.412478,54.545580,14.197405,196.544575,5.657234,62.302107,52.276777,164.286876,200.788705,162.394381,197.119238,120.741700,195.686242,-0.065373,-1.840584,32.025740,-235.853843,183.184119,5.485174,38.099229,13.871053,21.204993,1095.238160,0.380034,433170.859660,0.939360,20.265907,2.895530,3.860687,0.072802,0.051382,119.713897,96.428101,32.000000,32.000000,32.000000,32.000000,938.349730,32.000000,69.805097,77.593920,104.706889,106.986017,35.354341,30.886076,28.216098,37.791831,24.506329,31.017174,30.905485,1673.583984,37.963947,0.680613,75.369609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.699181,62.211605,199.363558,147.043776,111.436819,114.427029,54.320321,14.193837,196.725691,5.647636,62.176694,52.413881,164.305504,200.817364,162.392776,197.087801,120.758329,195.556653,-0.065260,-1.841164,32.025740,-235.859044,183.028651,5.479288,38.043984,13.841122,14.223721,737.701898,0.713220,433230.282188,0.946149,20.258398,2.915352,3.855001,0.073660,0.051689,119.634446,96.452832,32.000000,32.000000,32.000000,32.000000,997.145217,32.000000,69.822415,77.606556,104.679556,106.986017,35.351179,30.886076,28.216098,37.790640,24.506329,31.017174,30.906494,1655.273437,37.944186,0.679193,75.379198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.741196,62.126143,199.436171,145.474036,111.445413,114.440707,54.411995,14.196263,196.686931,5.637857,62.149082,52.346459,164.310189,200.787564,162.400476,197.190622,120.725665,195.694895,-0.065208,-1.841159,32.025740,-235.858252,183.169762,5.478223,38.056299,13.851382,60.435747,3129.170575,1.216215,433288.789207,0.939220,20.262109,2.944351,3.854140,0.073497,0.052010,119.533476,96.458714,32.000000,32.000000,32.000000,32.000000,792.269125,32.000000,69.838812,77.630617,104.657471,106.986017,35.353622,30.886076,28.216098,37.793688,24.506329,31.017174,30.908164,1651.611328,37.941914,0.679324,75.372404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.741404,62.096645,199.513837,144.387750,111.476461,114.454413,54.313851,14.199546,196.715546,5.633475,62.195319,52.319040,164.294034,200.744715,162.414697,197.284846,120.747275,195.610354,-0.065284,-1.839421,32.025740,-235.849089,183.393798,5.477605,38.083182,13.854230,64.987343,3370.917971,1.813855,433231.349761,0.943086,20.212934,2.880008,3.856223,0.073759,0.052299,119.510786,96.472060,32.000000,32.000000,32.000000,32.000000,557.058872,32.000000,69.855776,77.674566,104.637200,106.986017,35.369211,30.886076,28.216098,37.770007,24.506329,31.017174,30.906305,1658.935547,37.997790,0.679940,75.374152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.753798,62.096645,199.759207,144.387750,111.522741,114.462062,54.587503,14.200259,196.754340,5.644052,62.236073,52.392851,164.306730,200.782562,162.418035,197.204722,120.772340,195.690076,-0.065061,-1.837658,32.025740,-235.854093,183.413764,5.483881,38.082317,13.896602,18.549897,957.366599,0.426644,433196.413788,0.940553,20.085221,2.963570,3.854495,0.072747,0.052330,119.472333,96.497810,32.000000,32.000000,32.000000,32.000000,1022.259099,32.000000,69.907190,77.691792,104.609680,106.986017,35.368060,30.886076,28.216098,37.771697,24.506329,31.017174,30.906160,1673.583984,37.981725,0.679580,75.370759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.839560,62.109878,199.838568,149.142060,111.603577,114.472572,54.163321,14.198975,196.814999,5.650017,62.156222,52.451343,164.279214,200.957786,162.435136,197.311166,120.793497,195.800775,-0.065137,-1.838251,32.025740,-235.850966,183.343464,5.484644,38.143242,13.889065,24.315914,1264.780955,0.396888,433154.013816,0.942287,20.055512,2.910836,3.855980,0.073553,0.052138,119.371500,96.470450,32.000000,32.000000,32.000000,32.000000,962.820070,32.000000,69.906172,77.711343,104.571402,106.986017,35.381366,30.886076,28.216098,37.764110,24.506329,31.017174,30.907399,1673.583984,37.998530,0.678795,75.375166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.726435,62.055293,199.625107,143.665996,111.617256,114.490849,54.570360,14.193552,196.876259,5.647479,61.877491,52.377209,164.270516,200.998658,162.424541,197.304114,120.793884,195.878768,-0.065003,-1.838866,32.025740,-235.857369,183.459431,5.481481,38.171802,13.859658,19.953922,1030.152323,1.391525,433119.161061,0.937379,20.043054,2.915122,3.859798,0.073597,0.052586,119.316560,96.512297,32.000000,32.000000,32.000000,32.000000,1019.158436,32.000000,69.915626,77.765940,104.542683,106.986017,35.401980,30.886076,28.216098,37.716034,24.506329,31.017174,30.908266,1658.935547,38.067117,0.679607,75.454511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.783134,61.961563,199.544113,154.437149,111.649639,114.506841,54.358145,14.193695,196.909252,5.653245,61.964327,52.301981,164.279671,200.938928,162.419824,197.395036,120.768311,195.787496,-0.064967,-1.838285,32.025740,-235.859187,183.294131,5.483300,38.143692,13.898748,63.282780,3279.826855,1.060419,433063.502446,0.943117,19.970139,2.934705,3.854943,0.073959,0.051807,119.340777,96.519828,32.000000,32.000000,32.000000,32.000000,884.639567,32.000000,69.913318,77.834782,104.496705,106.986017,35.399286,30.886076,28.216098,37.780216,24.506329,31.017174,30.906879,1647.949219,38.013549,0.678580,75.380970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.783268,61.961563,199.601756,154.437149,111.673231,114.522849,54.163821,14.203541,196.938058,5.661564,61.995068,52.369818,164.262254,201.095675,162.415509,197.377828,120.727920,195.901653,-0.064982,-1.836776,32.025740,-235.850157,183.404646,5.481685,38.136426,13.926677,65.559176,3409.998529,1.293742,433146.535212,0.938353,20.029210,2.963012,3.859247,0.073925,0.052879,119.470608,96.518174,32.000000,32.000000,32.000000,32.000000,723.525886,32.000000,69.885309,77.900359,104.469142,106.986017,35.385355,30.886076,28.216098,37.749347,24.506329,31.017174,30.903691,1666.259766,38.042470,0.678151,75.451221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.872917,61.972038,199.965957,155.602476,111.675172,114.535414,54.673056,14.195693,196.930045,5.659613,62.053149,52.294070,164.241773,200.991965,162.429524,197.504110,120.693297,195.866053,-0.064985,-1.836764,32.025740,-235.857026,183.304123,5.485531,38.131882,13.844151,22.585292,1163.810739,0.407355,433074.242794,0.940776,19.878492,2.955006,3.853458,0.073073,0.052571,119.597175,96.523653,32.000000,32.000000,32.000000,32.000000,714.408880,32.000000,69.902045,77.969557,104.460214,106.986017,35.391715,30.886076,28.216098,37.747342,24.506329,31.017174,30.903765,1673.583984,38.024854,0.678141,75.378337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.735441,61.990233,199.677255,151.142963,111.686014,114.546877,54.479051,14.203541,196.867780,5.650199,62.283895,52.316214,164.236277,201.024842,162.404116,197.362671,120.720628,195.810565,-0.064995,-1.836774,32.025740,-235.845746,183.322088,5.479154,38.128781,13.853509,22.772039,1177.612423,0.393350,433226.832230,0.944281,19.878357,3.037392,3.854561,0.072728,0.051541,119.638273,96.394378,32.000000,32.000000,32.000000,32.000000,680.587310,32.000000,69.913386,78.110266,104.413456,106.986017,35.398373,30.886076,28.216098,37.687186,24.506329,31.017174,30.904127,1669.921875,37.967716,0.677866,75.373308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.790968,62.054466,199.702451,154.866778,111.692866,114.549908,54.354947,14.200545,196.922803,5.652096,62.314368,52.358537,164.230113,201.026262,162.383671,197.386891,120.733271,195.784225,-0.065092,-1.836786,32.025740,-235.850703,183.309139,5.489265,38.127447,13.919609,12.290334,637.022243,1.141720,433290.862703,0.933832,19.798822,3.058920,3.854920,0.072795,0.052733,119.536777,96.413807,32.000000,32.000000,32.000000,32.000000,913.955851,32.000000,69.897843,78.190633,104.422340,106.986017,35.407620,30.886076,28.216098,37.769273,24.506329,31.017174,30.904050,1658.935547,37.994599,0.678137,75.373956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.785694,62.123937,199.607566,149.410336,111.715263,114.554257,54.320898,14.197976,196.804357,5.644186,62.411998,52.342486,164.246807,200.956133,162.375622,197.230308,120.755513,195.757170,-0.064885,-1.836772,32.025740,-235.849678,183.292864,5.491963,38.132874,13.907709,51.631210,2677.782860,1.134024,433414.430137,0.940042,19.955096,3.011175,3.859583,0.072749,0.052454,119.418990,96.393998,32.000000,32.000000,32.000000,32.000000,818.014227,32.000000,69.905131,78.298530,104.440600,106.986017,35.396997,30.886076,28.216098,37.735865,24.506329,31.017174,30.906625,1655.273437,38.045427,0.680158,75.381132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.754494,62.123937,199.676741,149.410336,111.705321,114.558559,54.504242,14.196406,196.894149,5.638131,62.446692,52.354073,164.273964,200.866391,162.399461,197.356513,120.794856,195.909536,-0.065056,-1.836777,32.025740,-235.854679,183.291621,5.491166,38.164355,13.846928,67.162940,3471.597625,2.099792,433446.509788,0.941261,19.963525,2.988841,3.855932,0.073090,0.052255,119.403860,96.399809,32.000000,32.000000,32.000000,32.000000,1025.639989,32.000000,69.918615,78.422819,104.469891,106.986017,35.407366,30.886076,28.216098,37.739716,24.506329,31.017174,30.909741,1658.935547,38.091602,0.679232,75.373368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.781654,62.176868,199.517366,144.421257,111.680653,114.564629,54.109358,14.194551,196.898341,5.616694,62.517630,52.278959,164.256289,200.911648,162.345700,197.300549,120.747700,195.698896,-0.064909,-1.836778,32.025740,-235.856534,183.043559,5.497637,38.128655,13.890670,43.209922,2249.785368,0.499822,433520.779464,0.942167,20.038294,2.956643,3.854492,0.073750,0.052131,119.271471,96.379129,32.000000,32.000000,32.000000,32.000000,902.919219,32.000000,69.902356,78.502446,104.439824,106.986017,35.404104,30.886076,28.216098,37.756621,24.506329,31.017174,30.912627,1669.921875,38.058931,0.678306,75.376027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.764097,62.224562,199.443704,150.086669,111.681261,114.570699,54.623186,14.201829,196.762284,5.611485,62.627890,52.288024,164.289881,200.915981,162.375616,197.230902,120.783432,195.793181,-0.065098,-1.836793,32.025740,-235.852196,183.310260,5.499154,38.105612,13.903183,17.871908,921.772781,0.384560,433479.978442,0.939657,20.069647,2.973356,3.858153,0.073121,0.051751,119.361026,96.387267,32.000000,32.000000,32.000000,32.000000,585.570322,32.000000,69.910934,78.609528,104.478201,106.986017,35.405248,30.886076,28.216098,37.740126,24.506329,31.017174,30.914023,1673.583984,38.020905,0.678055,75.373393,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.791244,62.302030,199.625581,143.807268,111.717433,114.574565,54.306196,14.194551,196.748959,5.608490,62.649843,52.282533,164.270961,200.925716,162.372421,197.259968,120.695220,195.725015,-0.065064,-1.836780,32.025740,-235.857514,183.234129,5.500364,38.132640,13.849308,20.372612,1056.884006,0.597226,433658.813953,0.946150,20.095284,2.943009,3.853051,0.072766,0.052139,119.499062,96.372299,32.000000,32.000000,32.000000,32.000000,440.587143,32.000000,69.887484,78.674217,104.447415,106.986017,35.396950,30.886076,28.216098,37.748892,24.506329,31.017174,30.917388,1673.583984,38.007563,0.678057,75.369489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.777121,62.302030,199.409724,143.807268,111.758833,114.579770,54.500055,14.195550,196.693736,5.621558,62.623271,52.360689,164.303135,200.815805,162.363369,197.278568,120.673313,195.772537,-0.064846,-1.835617,32.025740,-235.860925,183.249812,5.506179,38.125626,13.843358,17.915934,926.131208,1.444266,433690.208946,0.937769,20.160620,2.941976,3.852935,0.074532,0.052584,119.632083,96.422236,32.000000,32.000000,32.000000,32.000000,542.008329,32.000000,69.913583,78.710727,104.468186,106.986017,35.415863,30.886076,28.216098,37.733195,24.506329,31.017174,30.922156,1662.597656,38.049177,0.678884,75.376359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.802828,62.344762,199.544676,152.482955,111.797806,114.594045,54.333645,14.197405,196.821111,5.619178,62.394295,52.525307,164.303885,200.958016,162.368250,197.260866,120.690653,195.799205,-0.064867,-1.834426,32.025740,-235.855803,183.397531,5.498352,38.185757,13.954443,63.049722,3269.221350,1.267579,433991.196800,0.942924,20.210811,3.005101,3.854427,0.073195,0.052354,119.583543,96.457757,32.000000,32.000000,32.000000,32.000000,374.987275,32.000000,69.888684,78.753030,104.454332,106.986017,35.411755,30.886076,28.216098,37.744990,24.506329,31.017174,30.926986,1655.273437,38.106099,0.679441,75.377169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.742647,62.313609,199.583456,147.682124,111.852864,114.606975,54.454957,14.196977,196.923975,5.614896,62.129490,52.375111,164.320680,201.027438,162.383958,197.365233,120.710739,195.885458,-0.064539,-1.834426,32.025740,-235.854271,183.340324,5.497247,38.196503,13.892834,65.066320,3366.268983,1.440650,434072.912414,0.939895,20.225000,3.044499,3.851310,0.073582,0.052239,119.522843,96.441367,32.000000,32.000000,32.000000,32.000000,429.563181,32.000000,69.881146,78.731606,104.442476,106.986017,35.412889,30.886076,28.216098,37.721824,24.506329,31.017174,30.928584,1662.597656,38.042794,0.678348,75.371603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.869239,62.163911,199.803178,145.936815,111.933428,114.622980,54.090288,14.197548,196.952821,5.600808,62.081307,52.447967,164.346438,201.032917,162.442817,197.377050,120.739792,195.871826,-0.064489,-1.834458,32.025740,-235.854354,183.205799,5.505596,38.160731,13.838219,25.529952,1329.721511,0.409493,434131.428934,0.942483,20.241908,3.036971,3.852004,0.073388,0.052373,119.577438,96.423324,32.000000,32.000000,32.000000,32.000000,548.689257,32.000000,69.912173,78.729045,104.459293,106.986017,35.418181,30.886076,28.216098,37.754499,24.506329,31.017174,30.931059,1669.921875,38.062141,0.677541,75.376700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.712615,62.077072,199.768874,146.046301,111.941145,114.637465,54.548881,14.199403,196.949282,5.608005,62.122373,52.376238,164.326585,201.077959,162.433806,197.377601,120.784732,195.958077,-0.064563,-1.834438,32.025740,-235.852825,183.434119,5.510555,38.172523,13.916381,22.221757,1147.684560,0.397283,434141.323517,0.941617,20.271228,3.048617,3.857233,0.073615,0.052188,119.559285,96.399066,32.000000,32.000000,32.000000,32.000000,660.800571,32.000000,69.920887,78.705635,104.454796,106.986017,35.423332,30.886076,28.216098,37.677484,24.506329,31.017174,30.927351,1673.583984,38.054568,0.679491,75.374416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.840810,62.077072,199.607888,146.046301,111.975161,114.645853,54.201621,14.199117,196.916146,5.607835,62.156202,52.330957,164.272432,201.112353,162.401681,197.476080,120.773893,195.962689,-0.064542,-1.834444,32.025740,-235.854417,183.606292,5.511279,38.156746,13.917337,16.831174,874.847055,1.010827,433808.643856,0.945171,19.994385,3.014549,3.852055,0.073471,0.052439,119.446031,96.378270,32.000000,32.000000,32.000000,32.000000,515.774513,32.000000,69.890360,78.652419,104.407065,106.986017,35.440579,30.886076,28.216098,37.765153,24.506329,31.017174,30.925287,1655.273437,38.070561,0.678006,75.380817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.755820,62.077899,199.888449,145.317364,111.993051,114.648664,54.270780,14.193552,197.041167,5.617587,62.225290,52.372824,164.284774,201.139177,162.433199,197.497569,120.825640,195.984711,-0.064544,-1.834441,32.025740,-235.858839,183.389925,5.510780,38.150400,13.850138,28.973491,1504.058576,1.164177,433767.512942,0.940256,20.064888,3.001331,3.863059,0.073019,0.052372,119.539450,96.333237,32.000000,32.000000,32.000000,32.000000,750.432688,32.000000,69.902787,78.614197,104.432636,106.986017,35.430664,30.886076,28.216098,37.688653,24.506329,31.017174,30.925925,1651.611328,38.084264,0.679815,75.373010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.835398,62.095542,199.689293,144.470960,112.009771,114.649848,54.409483,14.195550,197.041367,5.630127,62.216278,52.350131,164.255241,201.205464,162.390458,197.477239,120.770148,195.970875,-0.064468,-1.834427,32.025740,-235.854228,183.253075,5.514228,38.157630,13.861497,61.611383,3190.188548,1.532817,433715.982712,0.943770,19.936079,3.013867,3.850401,0.073049,0.051698,119.537225,96.314452,32.000000,32.000000,32.000000,32.000000,515.025846,32.000000,69.882105,78.528821,104.416015,106.986017,35.458007,30.886076,28.216098,37.733571,24.506329,31.017174,30.926540,1651.611328,38.114213,0.677666,75.380970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.767285,62.109878,199.674312,141.850128,112.035932,114.660243,54.148502,14.195550,196.947554,5.633907,62.272264,52.417218,164.266562,201.078359,162.399551,197.469742,120.742185,195.942634,-0.064529,-1.834423,32.025740,-235.859455,183.341018,5.510738,38.172902,13.926767,64.479554,3354.791792,0.892703,433684.386370,0.944299,20.022276,2.970216,3.862144,0.073115,0.053108,119.470771,96.359376,32.000000,32.000000,32.000000,32.000000,625.861021,32.000000,69.892571,78.489062,104.419053,106.986017,35.457200,30.886076,28.216098,37.684577,24.506329,31.017174,30.927883,1658.935547,38.064503,0.679145,75.372046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.880592,62.109878,199.660657,141.850128,112.050708,114.673214,54.575517,14.201401,196.944252,5.632230,62.311328,52.381809,164.271247,201.095170,162.394861,197.416269,120.729624,195.932650,-0.064814,-1.834443,32.025740,-235.854094,183.306895,5.509827,38.166591,13.863300,48.065422,2481.217820,0.418943,433771.433609,0.940352,19.959982,3.020622,3.852373,0.072903,0.051621,119.439357,96.366191,32.000000,32.000000,32.000000,32.000000,524.284927,32.000000,69.935940,78.447777,104.432188,106.986017,35.449366,30.886076,28.216098,37.718265,24.506329,31.017174,30.929191,1658.935547,38.056804,0.677218,75.381780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.757765,62.144889,199.640796,143.803639,112.106867,114.689955,54.578735,14.197833,197.057216,5.625465,62.319599,52.381815,164.265724,201.254697,162.408099,197.500873,120.761702,195.877172,-0.064888,-1.834476,32.025740,-235.855538,183.232027,5.507859,38.167565,13.887497,17.516809,904.193794,0.400811,433950.045947,0.946376,20.042731,3.038198,3.857152,0.074634,0.051768,119.361232,96.361720,32.000000,32.000000,32.000000,32.000000,744.179747,32.000000,69.936046,78.412550,104.450890,106.986017,35.471048,30.886076,28.216098,37.666094,24.506329,31.017174,30.931701,1669.921875,38.109615,0.678956,75.371126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.899829,62.156744,199.674695,143.870647,112.124596,114.698228,54.128176,14.198261,197.036397,5.629382,62.276372,52.468660,164.284107,201.096774,162.398363,197.475224,120.765249,195.961016,-0.064801,-1.834473,32.025740,-235.853640,183.325618,5.505802,38.179230,13.896800,23.981932,1248.218934,0.536660,433932.491901,0.936817,19.928961,3.047089,3.848465,0.074069,0.052136,119.167786,96.316663,32.000000,32.000000,32.000000,32.000000,768.076396,32.000000,69.917402,78.344374,104.435357,106.986017,35.473215,30.886076,28.216098,37.715486,24.506329,31.017174,30.933272,1669.921875,38.017750,0.677797,75.383971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.769331,62.152884,199.733071,145.391930,112.142820,114.705291,54.501633,14.196121,197.083778,5.642620,62.287646,52.382540,164.275607,201.119335,162.378205,197.525889,120.747665,195.901089,-0.064647,-1.834468,32.025740,-235.854474,183.251035,5.506165,38.154853,13.837462,11.783880,609.128313,1.475982,434078.232243,0.939437,20.087312,2.994607,3.857214,0.074581,0.052658,119.039875,96.326770,32.000000,32.000000,32.000000,32.000000,549.454890,32.000000,69.915456,78.269305,104.415059,106.986017,35.463455,30.886076,28.216098,37.627085,24.506329,31.017174,30.934509,1658.935547,38.060626,0.678424,75.378047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.887420,62.154814,199.729992,147.407221,112.181412,114.712931,54.412172,14.196549,197.080283,5.645563,62.306685,52.352267,164.280709,201.114692,162.391203,197.491276,120.739353,196.019213,-0.064581,-1.834480,32.025740,-235.855353,183.319664,5.513463,38.191689,13.878157,31.644447,1638.443396,1.075680,434002.784307,0.944497,19.956531,3.021895,3.847309,0.072429,0.051927,118.947934,96.325071,32.000000,32.000000,32.000000,32.000000,815.985187,32.000000,69.900773,78.199699,104.418960,106.986017,35.464924,30.886076,28.216098,37.699203,24.506329,31.017174,30.935586,1651.611328,38.102096,0.678549,75.372353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.783551,62.154814,199.690593,147.407221,112.197015,114.722139,54.254264,14.200259,197.098540,5.645677,62.347411,52.289215,164.264826,201.168787,162.386548,197.477874,120.718957,195.926612,-0.064500,-1.834475,32.025740,-235.845435,183.315706,5.509267,38.171189,13.936089,63.035944,3273.289215,2.194692,434170.686025,0.940680,20.083682,3.017440,3.858135,0.072958,0.052037,118.903940,96.329874,32.000000,32.000000,32.000000,32.000000,555.302893,32.000000,69.907662,78.181863,104.433292,106.986017,35.475538,30.886076,28.216098,37.623479,24.506329,31.017174,30.936867,1658.935547,38.054947,0.679495,75.376777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.882098,62.180728,199.722720,147.036792,112.228968,114.729008,54.630475,14.195407,197.000528,5.642443,62.500262,52.438517,164.246742,201.119767,162.369924,197.470088,120.705482,195.952939,-0.064308,-1.832706,32.025740,-235.855351,183.263048,5.509901,38.163418,13.884918,65.954978,3401.281676,0.815650,434124.426794,0.939931,19.967048,3.069190,3.849295,0.075209,0.051038,118.888081,96.358694,32.000000,32.000000,32.000000,32.000000,764.290090,32.000000,69.897589,78.163257,104.457863,106.986017,35.489224,30.886076,28.216098,37.679989,24.506329,31.017174,30.939023,1666.259766,38.144558,0.677412,75.380178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.778499,62.248271,199.645039,147.151606,112.263590,114.737433,54.076588,14.198404,197.026406,5.659851,62.474877,52.449473,164.246095,201.200630,162.384670,197.450268,120.702327,195.924756,-0.064311,-1.833280,32.025740,-235.855948,183.278771,5.516529,38.212046,13.892040,32.425295,1689.291706,0.410171,434288.922574,0.944827,20.071324,3.055536,3.856255,0.073520,0.051224,118.957545,96.347000,32.000000,32.000000,32.000000,32.000000,637.346013,32.000000,69.894383,78.146108,104.450662,106.986017,35.484033,30.886076,28.216098,37.616646,24.506329,31.017174,30.940449,1669.921875,38.133722,0.679425,75.376479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.892028,62.243309,199.738976,143.005464,112.310949,114.741389,54.671893,14.196977,197.055542,5.654725,62.335419,52.455193,164.286696,201.172538,162.371297,197.547280,120.714320,196.021764,-0.064300,-1.834445,32.025740,-235.853128,183.371324,5.522126,38.171910,13.926568,17.980881,926.567051,0.391451,434301.813892,0.936477,19.998301,3.078692,3.849550,0.072656,0.051880,119.092032,96.374214,32.000000,32.000000,32.000000,32.000000,426.768804,32.000000,69.918196,78.129004,104.464867,106.986017,35.498507,30.886076,28.216098,37.673192,24.506329,31.017174,30.944665,1673.583984,38.096813,0.676849,75.370938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.880056,62.196718,199.906121,144.352847,112.261504,114.749002,54.513358,14.193980,197.091280,5.667890,62.180060,52.432866,164.275996,201.138788,162.395867,197.525378,120.743088,196.083084,-0.064224,-1.834427,32.025740,-235.858411,183.464264,5.526871,38.200001,13.919969,13.875087,717.072012,0.797646,434527.744968,0.948395,20.169857,3.071483,3.855752,0.073094,0.052125,119.351611,96.347827,32.000000,32.000000,32.000000,32.000000,588.354793,32.000000,69.862768,78.086850,104.484186,106.986017,35.532568,30.886076,28.216098,37.598710,24.506329,31.017174,30.947072,1651.611328,38.113780,0.678242,75.382837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.877323,62.196718,199.942702,144.352847,112.208106,114.760424,54.276074,14.195550,197.143352,5.667022,62.271714,52.375471,164.294870,201.226894,162.420415,197.587250,120.789065,196.028988,-0.064127,-1.834425,32.025740,-235.857985,183.462245,5.521100,38.203752,13.860072,30.454134,1580.766884,1.436118,434415.759212,0.935827,20.050919,3.095159,3.849126,0.072426,0.052247,119.474568,96.389432,32.000000,32.000000,32.000000,32.000000,978.778946,32.000000,69.919781,78.151945,104.503479,106.986017,35.518240,30.886076,28.216098,37.603105,24.506329,31.017174,30.947191,1647.949219,38.148615,0.677817,75.385352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.898946,62.142408,200.188188,144.894566,112.138312,114.765894,54.288344,14.202542,197.106053,5.661752,62.361060,52.357611,164.273415,201.210330,162.437208,197.640691,120.746700,196.035818,-0.064059,-1.834430,32.025740,-235.845438,183.465158,5.526602,38.210946,13.940073,63.433880,3291.885168,1.862501,434323.106711,0.938733,20.016339,3.088932,3.853236,0.073215,0.052330,119.483924,96.341073,32.000000,32.000000,32.000000,32.000000,1027.582820,32.000000,69.890203,78.174437,104.478291,106.986017,35.517168,30.886076,28.216098,37.598455,24.506329,31.017174,30.946786,1655.273437,38.103539,0.678032,75.377186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.844709,62.169976,199.809343,142.667410,112.127861,114.766666,54.456710,14.197976,197.151989,5.664666,62.418466,52.322993,164.261612,201.210344,162.397219,197.480643,120.728702,196.009377,-0.064127,-1.835584,32.025740,-235.855886,183.359923,5.529254,38.200488,13.886162,62.406230,3228.542702,0.848802,434265.536438,0.942985,20.019080,3.023071,3.854145,0.072558,0.051823,119.607131,96.281525,32.000000,32.000000,32.000000,32.000000,861.808027,32.000000,69.858452,78.193954,104.466348,106.986017,35.554286,30.886076,28.216098,37.582043,24.506329,31.017174,30.947910,1658.935547,38.067838,0.677601,75.375848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.896705,62.222632,199.890165,142.187020,112.127242,114.763619,54.172134,14.196121,197.191646,5.663823,62.517509,52.386276,164.247649,201.083019,162.371584,197.556692,120.740927,196.084571,-0.064051,-1.835660,32.025740,-235.857904,183.191809,5.533158,38.203373,13.872315,22.691239,1180.082198,0.407676,434281.017751,0.942248,19.943079,3.067947,3.857269,0.072980,0.052679,119.658208,96.298112,32.000000,32.000000,32.000000,32.000000,1024.864210,32.000000,69.859169,78.241923,104.468026,106.986017,35.531156,30.886076,28.216098,37.608019,24.506329,31.017174,30.950172,1666.259766,38.107091,0.678689,75.376837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.775041,62.222632,199.896662,142.187020,112.126499,114.763616,54.534296,14.197405,197.126248,5.662230,62.501664,52.434829,164.252908,201.198486,162.374978,197.594320,120.719339,196.087325,-0.063839,-1.835873,32.025740,-235.850903,183.382031,5.538391,38.199262,13.902011,21.703993,1121.243439,0.414236,434409.226301,0.940493,20.025068,3.076224,3.853997,0.072562,0.052568,119.770345,96.272307,32.000000,32.000000,32.000000,32.000000,928.648417,32.000000,69.834699,78.202899,104.457214,106.986017,35.542989,30.886076,28.216098,37.574535,24.506329,31.017174,30.953549,1666.259766,38.090178,0.679074,75.381022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.971470,62.282732,199.756270,140.139167,112.101607,114.762897,54.142346,14.193552,197.133182,5.663107,62.392749,52.478570,164.283544,201.288858,162.392543,197.592097,120.723669,196.065842,-0.063687,-1.836123,32.025740,-235.858023,183.341794,5.531609,38.227642,13.909674,20.269265,1054.704793,1.138705,434408.209625,0.944497,20.025551,3.091640,3.851693,0.072236,0.051410,119.818215,96.290844,32.000000,32.000000,32.000000,32.000000,976.893152,32.000000,69.836268,78.218425,104.454843,106.986017,35.541997,30.886076,28.216098,37.641344,24.506329,31.017174,30.957472,1658.935547,38.150760,0.678053,75.379504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.783694,62.275564,199.853665,144.250373,112.103931,114.763670,54.364487,14.200402,197.170268,5.673873,62.243433,52.477623,164.284852,201.356071,162.379586,197.681903,120.747152,196.124602,-0.063608,-1.836382,32.025740,-235.849539,183.292027,5.535306,38.219781,13.917698,20.641184,1069.668724,1.193044,434557.679406,0.940655,20.147692,3.114240,3.860869,0.074618,0.052615,119.832313,96.248558,32.000000,32.000000,32.000000,32.000000,1016.688863,32.000000,69.835642,78.180408,104.398582,106.986017,35.542813,30.886076,28.216098,37.523103,24.506329,31.017174,30.959703,1651.611328,38.134948,0.679803,75.384243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.906852,62.200853,199.825543,147.818742,112.118524,114.770550,54.511348,14.199260,197.144938,5.685316,62.343727,52.463649,164.320568,201.250725,162.409753,197.616222,120.785604,196.137662,-0.063425,-1.836575,32.025740,-235.848231,183.366428,5.535448,38.208151,13.911333,56.374531,2913.573739,1.272691,434470.842666,0.943663,20.010703,3.102013,3.843576,0.072709,0.051928,119.812768,96.289278,32.000000,32.000000,32.000000,32.000000,665.897081,32.000000,69.866081,78.180961,104.371923,106.986017,35.562402,30.886076,28.216098,37.626768,24.506329,31.017174,30.961638,1647.949219,38.101808,0.676173,75.376300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.883446,62.206918,199.961938,149.206613,112.132322,114.779157,54.458185,14.196263,197.209931,5.686038,62.371103,52.605384,164.275425,201.233006,162.403555,197.695855,120.778097,196.106588,-0.063469,-1.836660,32.025740,-235.854985,183.409605,5.530574,38.247061,13.948295,67.257833,3479.442793,1.254266,434568.715975,0.943553,20.191930,3.100127,3.859394,0.072699,0.051445,119.737398,96.242117,32.000000,32.000000,32.000000,32.000000,778.297924,32.000000,69.845950,78.149107,104.308832,106.986017,35.583809,30.886076,28.216098,37.549409,24.506329,31.017174,30.961452,1655.273437,38.104260,0.678893,75.383996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
