OSU 80 Ton Compressor Load Stand
52.051033,62.173836,200.141145,145.629595,112.523895,115.033165,54.328502,14.202542,197.172245,5.669639,62.289030,52.571216,164.340655,201.210821,162.415995,197.630749,120.725073,196.100298,-0.063299,-1.841994,32.025740,-235.848542,183.490937,5.537048,38.303766,13.917625,41.544271,2154.335825,1.350794,435452.153511,0.938785,19.971226,3.103056,3.845975,0.074464,0.052527,118.714544,96.432349,32.000000,32.000000,32.000000,32.000000,961.014837,32.000000,70.030668,78.559226,104.129160,106.986017,36.099514,30.886076,28.216098,37.580866,24.506329,31.017174,31.054312,1655.273437,38.171171,0.676624,75.449985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.562074,62.154262,199.895607,147.221724,112.521903,115.026287,54.585558,14.193695,197.212102,5.650032,62.358409,52.462144,164.320857,201.195593,162.404411,197.578549,120.722266,196.123282,-0.063409,-1.841978,32.025740,-235.854450,183.491227,5.528670,38.329424,13.951559,67.015434,3458.812907,1.476443,435668.110923,0.950545,20.271042,3.089387,3.875520,0.073291,0.051449,118.592354,96.438319,32.000000,32.000000,32.000000,32.000000,661.534840,32.000000,70.019941,78.653352,104.185749,106.986017,36.088591,30.886076,28.216098,37.315772,24.506329,31.017174,31.054979,1658.935547,38.226560,0.681853,75.451102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.670940,62.200853,199.774287,151.394276,112.487611,115.025549,54.122968,14.190555,197.053860,5.635526,62.336182,52.479797,164.316014,201.091686,162.427716,197.534339,120.706812,196.056968,-0.063257,-1.841977,32.025740,-235.858242,183.380076,5.522463,38.306633,13.899883,32.179587,1675.054179,0.622240,435261.824111,0.940783,19.822139,3.113274,3.845095,0.072788,0.050996,118.442148,96.463089,32.000000,32.000000,32.000000,32.000000,1027.319901,32.000000,70.037397,78.743740,104.184771,106.986017,36.105679,30.886076,28.216098,37.591723,24.506329,31.017174,31.056196,1673.583984,38.194087,0.677226,75.449346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.502473,62.209124,199.648857,152.315195,112.428096,115.027102,54.165579,14.192125,197.065073,5.624776,62.366328,52.453103,164.342774,201.195005,162.432386,197.542917,120.760280,196.035358,-0.063325,-1.843148,32.025740,-235.856999,183.641558,5.509142,38.289703,13.945915,24.487313,1273.643089,0.388624,435622.765320,0.946038,20.293654,3.124528,3.876795,0.073073,0.052590,118.478084,96.470934,32.000000,32.000000,32.000000,32.000000,-3109.075269,32.000000,70.038823,78.792380,104.208905,106.986017,36.113770,30.886076,28.216098,37.346777,24.506329,31.017174,31.059866,1673.583984,38.148903,0.681301,75.456872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.005197,62.222357,199.769177,152.086490,112.423892,115.020282,54.526983,14.193837,197.052893,5.644232,62.429925,52.622938,164.332695,201.198190,162.420031,197.521650,120.735581,196.000668,-0.063238,-1.843662,32.025740,-235.857084,183.466406,5.507916,38.325168,13.972005,25.826045,1334.370500,0.807540,435631.409458,0.952021,20.230597,3.115609,3.866279,0.073433,0.051589,118.533440,96.456827,32.000000,32.000000,32.000000,32.000000,790.091833,32.000000,70.047990,78.804739,104.220453,106.986017,36.123030,30.886076,28.216098,37.630396,24.506329,31.017174,31.061792,1658.935547,38.233195,0.680375,75.453335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.652111,62.222357,199.812592,152.086490,112.408227,115.014864,54.439550,14.193980,197.074283,5.649513,62.331329,52.585070,164.326409,201.142714,162.418611,197.531897,120.774318,195.966040,-0.063036,-1.843398,32.025740,-235.860862,183.482701,5.514579,38.351276,13.924567,67.018654,3468.256165,1.063869,435671.268997,0.954735,20.408620,3.054197,3.876491,0.072463,0.051767,118.628042,96.417343,32.000000,32.000000,32.000000,32.000000,930.498783,32.000000,70.029824,78.798669,104.243548,106.986017,36.113277,30.886076,28.216098,37.338404,24.506329,31.017174,31.063954,1647.949219,38.254002,0.682885,75.458773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.932090,62.223459,199.750734,154.203328,112.393861,115.014102,54.161436,14.196834,197.167518,5.641842,62.157206,52.492249,164.345621,201.151457,162.438243,197.656333,120.790898,196.047086,-0.063131,-1.843180,32.025740,-235.856864,183.606293,5.512918,38.318587,13.948872,47.452159,2468.287821,1.000388,435298.480211,0.938286,19.916543,3.066144,3.841331,0.073798,0.051715,118.669797,96.391718,32.000000,32.000000,32.000000,32.000000,808.366138,32.000000,70.005463,78.778254,104.279184,106.986017,36.130865,30.886076,28.216098,37.540738,24.506329,31.017174,31.065749,1669.921875,38.181773,0.675750,75.452525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.641329,62.132759,199.734198,151.388964,112.387327,115.013398,54.581486,14.198689,197.174276,5.640895,62.139138,52.489718,164.350089,201.366463,162.411935,197.595604,120.806394,196.025761,-0.063141,-1.843116,32.025740,-235.856806,183.335347,5.514849,38.285844,13.971086,20.368929,1051.363332,0.387917,435486.909062,0.946831,20.271051,3.014674,3.868430,0.072820,0.051606,118.695148,96.417299,32.000000,32.000000,32.000000,32.000000,877.093277,32.000000,70.016637,78.794652,104.304939,106.986017,36.122104,30.886076,28.216098,37.376362,24.506329,31.017174,31.067512,1677.246094,38.230419,0.679606,75.451468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.953939,62.091407,199.871084,159.714545,112.390095,115.008040,54.130346,14.195693,197.099693,5.642399,62.131326,52.412650,164.359208,201.277094,162.424454,197.582666,120.825673,196.181108,-0.063230,-1.841929,32.025740,-235.857026,183.350624,5.517029,38.286565,13.944581,12.287002,639.492018,0.545093,435215.553074,0.946037,19.990897,3.027890,3.846384,0.073426,0.051925,118.698376,96.392435,32.000000,32.000000,32.000000,32.000000,711.193579,32.000000,70.003502,78.761938,104.324972,106.986017,36.126918,30.886076,28.216098,37.544309,24.506329,31.017174,31.065530,1666.259766,38.148705,0.677440,75.460273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.644787,62.091407,199.724510,159.714545,112.382012,115.010305,54.306584,14.199688,197.154845,5.630030,62.156511,52.450108,164.334064,201.221872,162.428912,197.646801,120.817663,196.048471,-0.063309,-1.841952,32.025740,-235.850906,183.384641,5.520872,38.276198,13.903219,59.330100,3077.886422,1.275850,435286.065891,0.944349,20.192310,3.004555,3.867720,0.072341,0.051917,118.757490,96.399497,32.000000,32.000000,32.000000,32.000000,961.837977,32.000000,70.001790,78.746691,104.323994,106.986017,36.141418,30.886076,28.216098,37.360614,24.506329,31.017174,31.064978,1651.611328,38.150634,0.679765,75.457119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.874963,62.094164,199.779601,158.334864,112.426984,115.016391,54.565454,14.196263,197.171686,5.639898,62.186851,52.569648,164.332361,201.276847,162.440722,197.710849,120.802757,196.177435,-0.063207,-1.842530,32.025740,-235.856618,183.285278,5.520595,38.294841,13.945392,65.209603,3366.850106,2.104356,434902.945785,0.945759,19.836944,3.042369,3.847082,0.072784,0.051695,118.681685,96.392231,32.000000,32.000000,32.000000,32.000000,578.384004,32.000000,70.025630,78.716485,104.335141,106.986017,36.172245,30.886076,28.216098,37.538745,24.506329,31.017174,31.065799,1666.259766,38.136444,0.677775,75.454886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.592835,62.103813,199.934815,157.500045,112.473049,115.022492,54.744892,14.200973,197.137007,5.643646,62.139178,52.316081,164.354891,201.282701,162.447535,197.595117,120.783714,196.185409,-0.063002,-1.843121,32.025740,-235.849622,183.176103,5.524407,38.234025,13.936071,18.741712,964.485362,0.437912,435185.604330,0.948930,20.147476,3.001635,3.867273,0.073357,0.052426,118.748196,96.423375,32.000000,32.000000,32.000000,32.000000,1027.100772,32.000000,70.043533,78.712439,104.386352,106.986017,36.165960,30.886076,28.216098,37.403416,24.506329,31.017174,31.067138,1677.246094,38.148867,0.681020,75.452312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.908139,62.077072,199.723892,156.919406,112.429332,115.027806,54.182522,14.196121,197.051581,5.640230,62.269405,52.261848,164.344737,201.153034,162.421963,197.606726,120.783757,196.072818,-0.063063,-1.843090,32.025740,-235.857578,183.191482,5.532783,38.216012,13.894727,13.603678,707.338192,0.396948,435055.233713,0.939867,19.918895,3.063937,3.851176,0.072646,0.052752,118.829513,96.373916,32.000000,32.000000,32.000000,32.000000,1023.969189,32.000000,70.013198,78.666393,104.389986,106.986017,36.168571,30.886076,28.216098,37.575002,24.506329,31.017174,31.067957,1662.597656,38.111977,0.678742,75.454818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.516862,62.111807,199.727196,152.482955,112.389960,115.028557,54.321858,14.199260,197.057499,5.641631,62.424583,52.221780,164.342012,201.309779,162.421110,197.544837,120.818291,196.045921,-0.062916,-1.842531,32.025740,-235.851498,183.117285,5.535474,38.192248,13.898621,55.834009,2895.704190,1.388819,435372.400314,0.942508,20.212204,3.085908,3.875244,0.072942,0.051910,118.900245,96.375995,32.000000,32.000000,32.000000,32.000000,29.012893,32.000000,70.001051,78.622330,104.389653,106.986017,36.159291,30.886076,28.216098,37.390313,24.506329,31.017174,31.067672,1651.611328,38.148615,0.682297,75.453241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.902003,62.111807,199.991090,152.482955,112.359748,115.021701,54.542194,14.197976,197.022546,5.645244,62.426384,52.420131,164.342680,201.133132,162.410515,197.457826,120.800794,196.061124,-0.062774,-1.841853,32.025740,-235.854742,183.103763,5.535079,38.207051,13.887605,65.963714,3407.238193,1.901387,435084.686083,0.945893,19.868523,3.044490,3.847641,0.072546,0.051888,118.855619,96.371700,32.000000,32.000000,32.000000,32.000000,812.588047,32.000000,70.005110,78.579521,104.431266,106.986017,36.160298,30.886076,28.216098,37.623770,24.506329,31.017174,31.069623,1655.273437,38.131900,0.678680,75.456071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.549907,62.203886,200.205202,148.371114,112.345865,115.015571,54.203007,14.192838,197.029013,5.650862,62.125104,52.505959,164.330189,201.249211,162.384479,197.499300,120.759884,196.022686,-0.062848,-1.841871,32.025740,-235.858900,183.378770,5.535926,38.232330,13.883061,16.803653,873.394246,0.466474,435391.022723,0.951461,20.296787,3.000069,3.876929,0.072990,0.051129,118.857410,96.345362,32.000000,32.000000,32.000000,32.000000,809.291161,32.000000,69.967622,78.578558,104.423912,106.986017,36.180648,30.886076,28.216098,37.400204,24.506329,31.017174,31.073824,1677.246094,38.132081,0.682727,75.457801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.939464,62.171630,199.888426,143.615183,112.306740,115.018584,54.535341,14.193267,197.135185,5.647340,61.990296,52.399178,164.358426,201.185187,162.414660,197.580892,120.766125,196.133138,-0.062758,-1.841856,32.025740,-235.857328,183.247039,5.527993,38.224108,13.919645,19.730197,1019.256256,0.392574,435080.748609,0.939815,19.909413,3.023155,3.853244,0.073056,0.052042,118.913524,96.410536,32.000000,32.000000,32.000000,32.000000,647.398185,32.000000,69.982304,78.603361,104.421891,106.986017,36.214819,30.886076,28.216098,37.613506,24.506329,31.017174,31.075433,1666.259766,38.129935,0.679106,75.452346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.546058,62.046471,199.734547,152.451081,112.318899,115.020099,54.356754,14.196121,196.991436,5.643454,62.192276,52.321625,164.367416,201.107230,162.407901,197.617482,120.749501,196.059922,-0.062766,-1.841836,32.025740,-235.853004,182.935976,5.530285,38.221674,13.945320,23.331986,1209.283656,1.552055,435580.751377,0.953000,20.355544,3.049935,3.883716,0.073123,0.052513,119.017771,96.411969,32.000000,32.000000,32.000000,32.000000,571.490199,32.000000,69.987698,78.626364,104.417328,106.986017,36.216341,30.886076,28.216098,37.385562,24.506329,31.017174,31.075709,1655.273437,38.107776,0.683943,75.454886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.455639,62.096645,199.631081,152.241941,112.326695,115.019308,54.489634,14.190412,196.985564,5.647409,62.322147,52.274820,164.336660,201.083854,162.438648,197.454826,120.743733,195.983041,-0.062588,-1.841810,32.025740,-235.858875,182.905304,5.542077,38.197567,13.867501,66.450890,3435.713246,1.311335,435205.736285,0.939310,19.931675,3.084291,3.848488,0.073918,0.052287,119.063019,96.429787,32.000000,32.000000,32.000000,32.000000,566.910573,32.000000,69.993047,78.669858,104.420229,106.986017,36.212468,30.886076,28.216098,37.622787,24.506329,31.017174,31.072346,1651.611328,38.072616,0.678546,75.447164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.510561,62.096645,199.614721,152.241941,112.301741,115.013970,54.135649,14.197262,197.020198,5.651817,62.418154,52.323904,164.310997,200.941678,162.422312,197.449127,120.740552,195.965404,-0.062701,-1.841819,32.025740,-235.858070,183.062587,5.547083,38.206420,13.861839,21.070755,1096.545688,1.115457,435389.509705,0.950022,20.202008,3.074005,3.874875,0.072902,0.051555,119.127341,96.401969,32.000000,32.000000,32.000000,32.000000,556.316413,32.000000,69.974993,78.670060,104.430152,106.986017,36.189696,30.886076,28.216098,37.674175,24.506329,31.017174,31.074653,1677.246094,38.113509,0.682953,75.452133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.860277,62.165014,199.591679,153.650976,112.257888,115.007120,54.523372,14.202971,196.908068,5.645163,62.462206,52.383542,164.302171,200.992863,162.387934,197.457116,120.762075,195.988253,-0.062507,-1.843270,32.025740,-235.848767,182.927652,5.550968,38.173515,13.919140,23.442868,1211.317589,0.392176,435548.319718,0.949660,20.343408,3.051510,3.879674,0.072578,0.051940,119.141057,96.381019,32.000000,32.000000,32.000000,32.000000,611.556496,32.000000,69.942808,78.656275,104.436911,106.986017,36.191589,30.886076,28.216098,37.653609,24.506329,31.017174,31.077880,1669.921875,38.064737,0.684493,75.454809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.901274,62.240276,199.617361,146.008595,112.258706,115.001795,54.208871,14.196263,197.037504,5.646069,62.450774,52.378134,164.321840,201.115225,162.395259,197.465403,120.784600,195.950857,-0.062622,-1.843529,32.025740,-235.854821,183.021124,5.558141,38.188985,13.927145,13.931768,724.045494,1.235498,435488.557914,0.954703,20.287982,3.048206,3.875219,0.073397,0.051848,119.004662,96.401748,32.000000,32.000000,32.000000,32.000000,514.678887,32.000000,69.959202,78.711521,104.433922,106.986017,36.191065,30.886076,28.216098,37.445288,24.506329,31.017174,31.079182,1658.935547,38.110462,0.683035,75.455056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.445480,62.235865,199.673056,150.529960,112.286305,115.000171,54.336564,14.193409,196.969602,5.647787,62.223442,52.407442,164.322610,201.130201,162.391900,197.430768,120.809406,195.945391,-0.062483,-1.843535,32.025740,-235.860126,183.044539,5.565067,38.142629,13.869809,59.567401,3088.491927,1.103817,435224.530806,0.940988,20.004482,3.035085,3.848643,0.073170,0.051877,118.814390,96.349962,32.000000,32.000000,32.000000,32.000000,1019.264141,32.000000,69.963375,78.762470,104.406931,106.986017,36.207064,30.886076,28.216098,37.415079,24.506329,31.017174,31.083592,1647.949219,38.109867,0.679806,75.383792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.823055,62.235865,199.760318,150.529960,112.322547,114.998666,54.418420,14.196977,196.941790,5.658005,62.088951,52.312898,164.368010,201.164850,162.402864,197.609049,120.823765,195.958100,-0.062407,-1.844705,32.025740,-235.851657,182.936669,5.567421,38.178184,13.874767,67.245202,3481.331445,1.856555,435232.358400,0.945769,20.038614,2.998807,3.846098,0.073715,0.051985,118.577869,96.342580,32.000000,32.000000,32.000000,32.000000,585.902259,32.000000,69.984621,78.856597,104.395626,106.986017,36.205459,30.886076,28.216098,37.688945,24.506329,31.017174,31.085318,1655.273437,38.054514,0.678688,75.372941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.411296,62.130829,199.680174,157.264704,112.281827,114.995649,54.102443,14.194265,197.023902,5.659387,62.210475,52.232379,164.350554,201.071185,162.414278,197.448737,120.776043,196.006319,-0.062480,-1.844195,32.025740,-235.854859,182.989758,5.577075,38.166825,13.898730,26.096467,1358.922970,0.437746,435546.495147,0.952736,20.492885,2.971992,3.881256,0.072894,0.051479,118.375661,96.306019,32.000000,32.000000,32.000000,32.000000,157.420211,32.000000,69.966944,78.898645,104.355804,106.986017,36.203732,30.886076,28.216098,37.472961,24.506329,31.017174,31.083394,1677.246094,38.065404,0.684216,75.370776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.560733,62.115667,199.709323,151.869535,112.231361,114.991086,54.496951,14.195550,196.946573,5.660947,62.327663,52.118657,164.352073,201.025030,162.426313,197.421338,120.813560,195.873420,-0.062433,-1.843201,32.025740,-235.853901,183.067890,5.580795,38.145441,13.898675,23.347199,1206.959162,0.385352,435192.631901,0.943658,20.112698,2.962306,3.854661,0.073295,0.051858,118.278154,96.338130,32.000000,32.000000,32.000000,32.000000,762.800616,32.000000,69.981905,78.940550,104.320215,106.986017,36.212420,30.886076,28.216098,37.711657,24.506329,31.017174,31.084426,1669.921875,38.068433,0.680947,75.376777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.510091,62.196442,199.577296,158.340741,112.198097,114.988053,54.477182,14.192981,196.846923,5.651029,62.518768,52.269267,164.320874,200.982710,162.421324,197.320167,120.787553,195.863832,-0.062585,-1.844393,32.025740,-235.858594,182.676024,5.581245,38.120577,13.890796,19.633306,1015.333672,0.999458,435476.126158,0.957255,20.422375,3.027759,3.883975,0.073186,0.052388,118.410379,96.361315,32.000000,32.000000,32.000000,32.000000,790.825063,32.000000,69.990499,78.932219,104.309685,106.986017,36.218629,30.886076,28.216098,37.486881,24.506329,31.017174,31.085137,1658.935547,38.057399,0.685198,75.369327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.792197,62.281354,199.668397,151.508335,112.153464,114.983588,54.389991,14.192553,196.869866,5.678295,62.584478,52.200940,164.326200,200.886257,162.392120,197.286002,120.755845,195.764153,-0.062892,-1.844391,32.025740,-235.857225,182.730254,5.585095,38.108605,13.831891,61.499558,3185.539559,1.114284,435224.720736,0.947216,20.256412,2.941368,3.873283,0.072835,0.051700,118.673925,96.373411,32.000000,32.000000,32.000000,32.000000,-3520.162280,32.000000,69.975651,78.913831,104.293750,106.986017,36.203793,30.886076,28.216098,37.669538,24.506329,31.017174,31.089386,1647.949219,38.028550,0.683386,75.428744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.325931,62.281354,199.622683,151.508335,112.142169,114.981341,54.203180,14.193980,196.801996,5.676227,62.668701,52.167768,164.342369,200.793787,162.416211,197.248314,120.810529,195.743543,-0.062994,-1.844387,32.025740,-235.856941,182.846382,5.585633,38.117819,13.840870,65.903102,3425.398303,1.325857,435433.593013,0.948765,20.388253,2.963847,3.874528,0.072595,0.052474,118.833184,96.380899,32.000000,32.000000,32.000000,32.000000,946.030216,32.000000,70.001861,78.929502,104.323112,106.986017,36.221960,30.886076,28.216098,37.512191,24.506329,31.017174,31.094219,1666.259766,38.026531,0.683992,75.433424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.671978,62.353860,199.763212,152.960538,112.138540,114.976076,54.517473,14.191839,196.683161,5.676680,62.636305,52.029342,164.364176,200.814875,162.417795,197.153602,120.830923,195.719691,-0.063005,-1.844388,32.025740,-235.857938,182.971505,5.588420,38.100996,13.857566,20.010490,1034.074907,0.421437,435375.752660,0.944761,20.189177,2.958881,3.855183,0.072715,0.051926,118.810831,96.380121,32.000000,32.000000,32.000000,32.000000,713.410726,32.000000,70.011080,78.916452,104.315559,106.986017,36.214192,30.886076,28.216098,37.792715,24.506329,31.017174,31.099052,1673.583984,37.942852,0.681546,75.377109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.365215,62.371505,199.400055,152.279966,112.114411,114.966851,54.132056,14.193552,196.748614,5.683644,62.635423,52.054771,164.372751,200.814952,162.412497,197.258806,120.813641,195.659209,-0.062853,-1.844408,32.025740,-235.859003,182.914644,5.588409,38.108154,13.866617,24.466575,1273.352527,0.396397,435636.246624,0.957489,20.659194,2.896612,3.889314,0.072550,0.051500,118.798219,96.378462,32.000000,32.000000,32.000000,32.000000,660.926539,32.000000,69.968295,78.922977,104.274422,106.986017,36.235062,30.886076,28.216098,37.600359,24.506329,31.017174,31.101845,1673.583984,37.991101,0.686989,75.378541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.682583,62.398247,199.337004,151.990872,112.095268,114.957704,54.349470,14.193837,196.605728,5.666497,62.674731,52.136113,164.381699,200.730500,162.407200,197.179395,120.815036,195.597463,-0.063049,-1.843270,32.025740,-235.858064,182.571806,5.595733,38.040090,13.818332,13.830571,716.926731,1.298572,435388.846325,0.945089,20.382559,2.867440,3.865987,0.073087,0.052122,118.769777,96.371443,32.000000,32.000000,32.000000,32.000000,1010.471697,32.000000,69.978624,78.930734,104.239540,106.986017,36.235264,30.886076,28.216098,37.789581,24.506329,31.017174,31.105366,1658.935547,37.983023,0.684847,75.372745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.681797,62.398247,199.523030,151.990872,112.097741,114.950134,54.481442,14.195264,196.673674,5.665309,62.678934,52.223469,164.371150,200.781493,162.430041,197.115793,120.844847,195.611623,-0.063157,-1.844445,32.025740,-235.855003,182.771961,5.597306,38.031994,13.862561,53.447021,2763.789145,1.066274,435674.850070,0.958048,20.709621,2.862458,3.882006,0.073693,0.052501,118.750973,96.361828,32.000000,32.000000,32.000000,32.000000,927.888636,32.000000,69.974406,78.938879,104.242376,106.986017,36.203556,30.886076,28.216098,37.614887,24.506329,31.017174,31.109332,1651.611328,37.932701,0.686689,75.371058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.387728,62.427471,199.719567,152.820168,112.087882,114.938703,54.223034,14.198975,196.591743,5.680793,62.686849,52.175037,164.378050,200.687543,162.430950,197.089027,120.843689,195.650103,-0.063173,-1.846209,32.025740,-235.851293,182.712366,5.598899,38.034987,13.887569,64.582287,3355.518197,1.875436,435409.009150,0.947756,20.416275,2.838329,3.856947,0.073716,0.052611,118.794966,96.335281,32.000000,32.000000,32.000000,32.000000,850.269088,32.000000,69.975826,78.974774,104.198110,106.986017,36.202741,30.886076,28.216098,37.617971,24.506329,31.017174,31.113528,1662.597656,37.993391,0.682893,75.371458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.380039,62.439050,199.456462,146.331476,112.116771,114.922652,54.134642,14.195835,196.602333,5.689284,62.529477,52.263350,164.399468,200.666410,162.424260,197.123861,120.803517,195.643699,-0.063099,-1.846783,32.025740,-235.854106,182.901590,5.600404,38.059851,13.811661,33.230588,1729.389231,0.485622,435314.937993,0.945414,20.417065,2.813732,3.860606,0.076371,0.052471,119.006348,96.244088,32.000000,32.000000,32.000000,32.000000,731.507879,32.000000,69.968431,78.912846,104.192700,106.986017,36.213976,30.886076,28.216098,37.808629,24.506329,31.017174,31.118443,1669.921875,37.991101,0.684240,75.374612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.373808,62.408723,199.421342,149.856092,112.178554,114.913490,54.588604,14.196121,196.722091,5.698139,62.396773,52.327960,164.398821,200.777769,162.421734,197.108990,120.806194,195.575423,-0.063230,-1.846782,32.025740,-235.853984,182.650611,5.600603,38.052891,13.807351,20.453221,1055.576478,0.404236,435566.092794,0.955886,20.742832,2.829058,3.886523,0.073890,0.051302,118.932875,96.242814,32.000000,32.000000,32.000000,32.000000,942.979147,32.000000,69.971864,78.880930,104.222157,106.986017,36.217017,30.886076,28.216098,37.816782,24.506329,31.017174,31.121907,1673.583984,37.971682,0.687133,75.373589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.401623,62.336216,199.371320,147.598031,112.179472,114.909599,54.131145,14.194551,196.744873,5.678771,62.302468,52.187831,164.419565,200.852267,162.466556,197.195265,120.809414,195.740196,-0.063225,-1.847385,32.025740,-235.858821,182.710063,5.602138,38.053126,13.852860,21.627286,1125.601865,0.784869,435617.307009,0.957501,20.762181,2.866872,3.881983,0.073940,0.052538,118.863474,96.273092,32.000000,32.000000,32.000000,32.000000,-2401.341699,32.000000,69.985717,78.897923,104.239798,106.986017,36.207653,30.886076,28.216098,37.836762,24.506329,31.017174,31.124120,1669.921875,37.949902,0.686520,75.362381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.318328,62.336216,199.357779,147.598031,112.102469,114.901268,54.294817,14.194123,196.617454,5.668527,62.246507,52.287465,164.396764,200.781170,162.467729,197.239004,120.821728,195.679532,-0.063267,-1.848577,32.025740,-235.856962,182.649755,5.597126,38.062700,13.851418,21.729077,1127.490517,1.274948,435535.062272,0.949513,20.738153,2.839054,3.881771,0.073169,0.051690,118.962969,96.249520,32.000000,32.000000,32.000000,32.000000,-5112.586944,32.000000,69.965851,78.819541,104.206462,106.986017,36.209475,30.886076,28.216098,37.827874,24.506329,31.017174,31.124541,1662.597656,37.977037,0.686743,75.376709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.462774,62.258196,199.592714,149.913666,112.072856,114.892097,54.484509,14.197548,196.713875,5.670575,62.173562,52.270260,164.383376,200.837596,162.488475,197.286922,120.809435,195.674795,-0.063335,-1.848589,32.025740,-235.854517,182.708981,5.593381,38.074077,13.856124,62.320081,3222.440905,1.204635,435385.315235,0.956750,20.637535,2.896496,3.878697,0.072777,0.051758,118.896081,96.254195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971767,78.813487,104.234634,106.986017,36.215989,30.886076,28.216098,37.893620,24.506329,31.017174,31.124383,1655.273437,37.945773,0.686510,75.378644,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.407505,62.207469,199.535385,150.352192,112.027619,114.884362,54.215990,14.194408,196.763853,5.668836,62.153438,52.185577,164.368434,200.762806,162.465614,197.382548,120.859421,195.703487,-0.063404,-1.848598,32.025740,-235.861087,182.732599,5.594986,38.049862,13.887965,67.685621,3517.215824,1.200591,435394.830216,0.955502,20.721748,2.861853,3.884729,0.073174,0.051739,118.817017,96.214592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958534,78.798748,104.232885,106.986017,36.228755,30.886076,28.216098,37.814149,24.506329,31.017174,31.126421,1662.597656,37.935658,0.686935,75.370163,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.416265,62.160879,199.534301,150.781526,112.013438,114.878261,54.633542,14.196406,196.736922,5.671714,62.345785,52.070620,164.363837,200.713929,162.485785,197.220752,120.826713,195.667940,-0.063474,-1.848599,32.025740,-235.853862,182.596891,5.593408,38.031453,13.857801,33.677705,1736.653275,0.417794,435149.437561,0.948961,20.497755,2.872402,3.878390,0.072290,0.051942,118.724156,96.182184,32.000000,32.000000,32.000000,32.000000,-48642.912626,32.000000,69.974189,78.811777,104.255023,106.986017,36.217885,30.886076,28.216098,37.860144,24.506329,31.017174,31.126363,1666.259766,37.945340,0.686162,75.372975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.358073,62.160879,199.390725,150.781526,112.004716,114.866554,54.125196,14.191697,196.721426,5.680422,62.502658,52.097586,164.358279,200.644113,162.470454,197.183773,120.824470,195.622584,-0.063388,-1.848598,32.025740,-235.859551,182.555471,5.592259,38.015406,13.798228,16.637184,865.984921,0.384877,434981.041980,0.954597,20.502845,2.832977,3.881445,0.074553,0.052966,118.606459,96.178269,32.000000,32.000000,32.000000,32.000000,-26894.661186,32.000000,69.984216,78.811434,104.268298,106.986017,36.226644,30.886076,28.216098,37.862724,24.506329,31.017174,31.126199,1673.583984,37.950641,0.686706,75.373316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.420239,62.223459,199.403325,148.610015,112.001426,114.850526,54.499562,14.196691,196.612178,5.671891,62.494969,52.342014,164.340293,200.737607,162.452802,197.117709,120.819185,195.655166,-0.063524,-1.848243,32.025740,-235.856027,182.641392,5.598707,38.050619,13.825328,19.098960,987.294461,0.773267,434952.722794,0.946956,20.447406,2.852601,3.880762,0.072915,0.051830,118.643179,96.128151,32.000000,32.000000,32.000000,32.000000,-2124.902135,32.000000,69.965951,78.812248,104.256132,106.986017,36.213533,30.886076,28.216098,37.912557,24.506329,31.017174,31.129724,1655.273437,37.966489,0.686299,75.367256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.350677,62.309474,199.611504,149.010721,111.952856,114.839086,54.424657,14.191554,196.660485,5.665886,62.329197,52.316734,164.363040,200.781218,162.456454,197.151524,120.805213,195.688880,-0.063451,-1.849063,32.025740,-235.858550,182.638539,5.612157,38.071517,13.856701,13.689730,708.645720,1.565875,434960.586116,0.956945,20.506215,2.838145,3.882364,0.072939,0.051589,118.580082,96.115804,32.000000,32.000000,32.000000,32.000000,-23012.777238,32.000000,69.969987,78.845810,104.264641,106.986017,36.216058,30.886076,28.216098,37.884671,24.506329,31.017174,31.131487,1651.611328,37.990073,0.686464,75.374757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.384933,62.260953,199.371121,148.459967,111.941819,114.829953,54.262164,14.196549,196.725951,5.681529,62.267946,52.191941,164.380543,200.730594,162.445088,197.062969,120.802359,195.632006,-0.063438,-1.849308,32.025740,-235.852249,182.559344,5.615287,38.009780,13.791521,50.909417,2643.206009,1.362687,434954.350723,0.949132,20.505972,2.855425,3.877915,0.073501,0.051876,118.411478,96.117299,32.000000,32.000000,32.000000,32.000000,343.383913,32.000000,69.976098,78.878549,104.231814,106.986017,36.214096,30.886076,28.216098,37.941200,24.506329,31.017174,31.136803,1647.949219,37.939047,0.685497,75.370555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.430863,62.260953,199.302758,148.459967,111.947102,114.821341,54.409899,14.198832,196.674790,5.695244,62.398523,52.174082,164.366283,200.842970,162.456700,197.212748,120.782774,195.530468,-0.063619,-1.848405,32.025740,-235.854376,182.664417,5.612377,38.031074,13.792188,67.829502,3512.130993,1.905171,435129.208574,0.951978,20.662289,2.881808,3.887222,0.073450,0.051233,118.253956,96.147493,32.000000,32.000000,32.000000,32.000000,603.260202,32.000000,69.966110,78.910960,104.208675,106.986017,36.214571,30.886076,28.216098,37.927796,24.506329,31.017174,31.137369,1655.273437,37.932286,0.686529,75.372848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.399891,62.222357,199.555531,149.244060,111.921939,114.812948,54.269557,14.200687,196.649678,5.699585,62.573700,52.172201,164.355631,200.672734,162.463670,197.142566,120.746473,195.579500,-0.063805,-1.848100,32.025740,-235.854481,182.609656,5.615677,37.972566,13.824012,66.677848,3461.427963,0.511436,434998.340490,0.953930,20.579138,2.863725,3.879953,0.073893,0.051882,118.258014,96.194725,32.000000,32.000000,32.000000,32.000000,1020.580827,32.000000,69.984186,78.980172,104.213594,106.986017,36.202749,30.886076,28.216098,37.915914,24.506329,31.017174,31.138037,1658.935547,37.913192,0.686282,75.370120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.732877,62.291554,199.314533,147.036233,111.823036,114.803025,54.128138,14.200116,196.598442,5.701487,62.659035,52.243103,164.351899,200.624069,162.477200,197.048609,120.779485,195.502043,-0.063981,-1.849410,32.025740,-235.853909,182.793292,5.605798,38.002658,13.807333,21.171108,1101.921081,0.383427,434968.393719,0.950333,20.532734,2.845919,3.875159,0.072824,0.052151,118.476524,96.195238,32.000000,32.000000,32.000000,32.000000,577.939121,32.000000,70.005779,79.060659,104.216097,106.986017,36.203692,30.886076,28.216098,37.949825,24.506329,31.017174,31.142870,1677.246094,37.895558,0.685633,75.373913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.400740,62.368472,199.417661,144.354802,111.817103,114.792367,54.512519,14.198832,196.596177,5.711582,62.600603,52.351951,164.339381,200.679058,162.447382,197.096218,120.782791,195.512512,-0.064017,-1.850006,32.025740,-235.851599,182.533238,5.603611,37.995014,13.800229,21.492927,1110.783215,0.390553,434986.557923,0.953255,20.525425,2.900276,3.882412,0.072788,0.052447,118.588234,96.213932,32.000000,32.000000,32.000000,32.000000,953.596043,32.000000,70.004775,79.149570,104.215076,106.986017,36.206563,30.886076,28.216098,37.766871,24.506329,31.017174,31.145171,1669.921875,37.895973,0.686864,75.367768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.728998,62.369023,199.308744,147.683521,111.846581,114.780143,54.147103,14.193409,196.603175,5.719949,62.396000,52.165248,164.377201,200.680833,162.421088,197.023648,120.787840,195.595729,-0.064007,-1.850035,32.025740,-235.853265,182.514762,5.600560,38.051124,13.855781,19.017327,989.473675,1.221983,434698.350815,0.949064,20.258995,2.838737,3.852763,0.073001,0.051762,118.576017,96.217108,32.000000,32.000000,32.000000,32.000000,610.027851,32.000000,69.994388,79.227139,104.193089,106.986017,36.236784,30.886076,28.216098,37.968924,24.506329,31.017174,31.150649,1666.259766,37.948784,0.682685,75.370180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.360093,62.369023,199.516057,147.683521,111.852514,114.772502,54.273796,14.197405,196.603739,5.721303,62.275934,52.335417,164.385986,200.680575,162.437403,197.072300,120.740942,195.448074,-0.064190,-1.851246,32.025740,-235.854986,182.812770,5.598931,38.052585,13.855583,20.044195,1040.467266,1.211270,435043.592009,0.949187,20.670682,2.839287,3.879665,0.073206,0.052510,118.671943,96.243384,32.000000,32.000000,32.000000,32.000000,820.667827,32.000000,69.988352,79.301206,104.191603,106.986017,36.208839,30.886076,28.216098,37.789751,24.506329,31.017174,31.153578,1655.273437,37.954571,0.686979,75.370981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.752727,62.281354,199.250063,150.453933,111.841568,114.767955,54.400087,14.193409,196.615597,5.709344,62.182406,52.319401,164.372311,200.769987,162.441717,197.086721,120.763317,195.515904,-0.064172,-1.851267,32.025740,-235.857185,182.598463,5.592161,37.999954,13.831783,49.627757,2570.129723,1.360480,434714.207823,0.948816,20.340365,2.864886,3.852940,0.073242,0.052327,118.723431,96.253496,32.000000,32.000000,32.000000,32.000000,933.081707,32.000000,69.995195,79.344092,104.196439,106.986017,36.208928,30.886076,28.216098,38.014048,24.506329,31.017174,31.153330,1651.611328,37.945087,0.681779,75.370632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.313597,62.199750,199.370332,149.602049,111.867142,114.766440,54.245343,14.193695,196.646608,5.697948,62.082367,52.371504,164.372106,200.728394,162.460660,197.090103,120.769778,195.548838,-0.064175,-1.850097,32.025740,-235.854123,182.620611,5.581852,38.029740,13.879004,63.797638,3313.386740,1.299992,435094.668126,0.954029,20.712317,2.857397,3.884651,0.073352,0.052387,118.826495,96.247657,32.000000,32.000000,32.000000,32.000000,622.844009,32.000000,69.966751,79.389833,104.206610,106.986017,36.203156,30.886076,28.216098,37.797469,24.506329,31.017174,31.155551,1662.597656,37.949793,0.686539,75.368484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.809153,62.119526,199.459021,152.934254,111.851956,114.766431,54.586868,14.198689,196.724986,5.695485,61.978595,52.277737,164.351797,200.702962,162.468838,197.084667,120.721420,195.553996,-0.064198,-1.849559,32.025740,-235.850272,182.738186,5.581536,38.025323,13.838003,64.627171,3335.469435,0.520813,434570.004765,0.943607,20.228840,2.860011,3.850040,0.073021,0.051862,118.971574,96.277262,32.000000,32.000000,32.000000,32.000000,625.470849,32.000000,69.984504,79.400003,104.208425,106.986017,36.206504,30.886076,28.216098,38.063292,24.506329,31.017174,31.154401,1662.597656,37.942653,0.681163,75.375371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.361360,62.119526,199.395741,152.934254,111.830906,114.764994,54.287385,14.194123,196.604216,5.688699,61.969141,52.214855,164.335289,200.705593,162.459800,197.115467,120.719177,195.653087,-0.064206,-1.849539,32.025740,-235.855165,182.715182,5.578137,38.029235,13.837931,28.584829,1483.428690,0.408324,434796.294139,0.955002,20.590070,2.865680,3.885331,0.074343,0.051315,119.047441,96.283410,32.000000,32.000000,32.000000,32.000000,840.786888,32.000000,69.974101,79.443063,104.210928,106.986017,36.218455,30.886076,28.216098,37.784860,24.506329,31.017174,31.152875,1666.259766,37.941355,0.686437,75.374629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.727281,62.054742,199.247010,150.968811,111.776507,114.764207,54.699805,14.192553,196.646447,5.686828,62.155457,52.162118,164.331666,200.661328,162.458046,197.054899,120.759090,195.472605,-0.064182,-1.848972,32.025740,-235.858695,182.615554,5.583624,38.008014,13.885766,19.755849,1017.512886,0.399666,434368.439913,0.938833,20.010320,2.915938,3.849880,0.073700,0.051838,119.071734,96.313554,32.000000,32.000000,32.000000,32.000000,731.478364,32.000000,69.993324,79.452226,104.226443,106.986017,36.213591,30.886076,28.216098,38.053600,24.506329,31.017174,31.151484,1673.583984,37.947485,0.680745,75.367955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.347458,62.082309,199.651682,149.152679,111.768419,114.760380,54.125591,14.195835,196.465699,5.667777,62.393249,52.110821,164.318201,200.630584,162.478716,197.063070,120.725316,195.537429,-0.064159,-1.848382,32.025740,-235.855576,182.577557,5.581870,38.007400,13.892257,21.940466,1142.018606,0.910429,434745.516334,0.953071,20.461540,2.954668,3.882213,0.072827,0.052310,118.935437,96.304611,32.000000,32.000000,32.000000,32.000000,797.118566,32.000000,69.975919,79.455531,104.217579,106.986017,36.200822,30.886076,28.216098,37.849876,24.506329,31.017174,31.151916,1658.935547,37.901310,0.685913,75.368637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.721572,62.208848,199.113705,148.679592,111.764801,114.757319,54.457949,14.194836,196.437896,5.667235,62.582745,52.213132,164.305363,200.573639,162.444448,196.897952,120.752254,195.527779,-0.064049,-1.847999,32.025740,-235.853308,182.653732,5.581215,37.962901,13.836651,10.895445,563.655395,1.307980,434246.786976,0.938349,20.027809,2.848287,3.851875,0.073593,0.052001,118.794796,96.299688,32.000000,32.000000,32.000000,32.000000,773.585947,32.000000,69.969581,79.435311,104.181580,106.986017,36.204252,30.886076,28.216098,38.080941,24.506329,31.017174,31.153486,1647.949219,37.908810,0.680948,75.373640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
