OSU 80 Ton Compressor Load Stand
51.405325,62.327670,199.061866,148.827969,111.776295,114.753495,54.269325,14.199974,196.404953,5.675548,62.619191,52.222655,164.270334,200.557184,162.393195,196.805465,120.763485,195.437583,-0.063944,-1.846493,32.025740,-235.857155,182.291273,5.582077,37.955148,13.818494,48.338672,2509.402312,1.187372,434667.686869,0.956072,20.438379,2.905940,3.888249,0.073200,0.051708,118.711033,96.283052,32.000000,32.000000,32.000000,32.000000,919.892470,32.000000,69.937003,79.357950,104.131178,106.986017,36.199406,30.886076,28.216098,37.873189,24.506329,31.017174,31.159578,1651.611328,37.903816,0.687351,75.369941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.693977,62.327670,199.526726,148.827969,111.815533,114.748186,54.492638,14.193552,196.340838,5.653693,62.637267,52.247584,164.300929,200.462099,162.387440,196.872384,120.780909,195.327177,-0.063739,-1.846497,32.025740,-235.857369,182.461552,5.582949,37.974838,13.781893,65.628395,3393.000666,2.371612,434472.203409,0.942961,20.187656,2.875447,3.849723,0.072403,0.051400,118.759126,96.326717,32.000000,32.000000,32.000000,32.000000,975.082259,32.000000,69.953466,79.320467,104.107431,106.986017,36.180680,30.886076,28.216098,38.073620,24.506329,31.017174,31.165821,1651.611328,37.887967,0.681630,75.365517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.456556,62.375089,199.348922,149.600373,111.794618,114.745104,54.222671,14.195264,196.315256,5.656993,62.655010,52.247185,164.318134,200.480170,162.370517,196.915493,120.806637,195.346683,-0.063519,-1.847683,32.025740,-235.854677,182.460817,5.584694,37.953219,13.776610,66.293094,3444.430100,0.537571,434872.732322,0.952921,20.625248,2.830990,3.872398,0.073234,0.051791,118.859905,96.388571,32.000000,32.000000,32.000000,32.000000,932.128216,32.000000,69.947212,79.223162,104.069797,106.986017,36.194947,30.886076,28.216098,37.913455,24.506329,31.017174,31.170115,1658.935547,37.908612,0.685564,75.366395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.670903,62.394939,199.192367,144.162978,111.763748,114.743541,54.552168,14.193837,196.400287,5.671018,62.601498,52.159179,164.304962,200.459440,162.386976,196.930364,120.767182,195.310812,-0.063372,-1.848852,32.025740,-235.855940,182.437853,5.587264,37.948098,13.850120,34.814686,1797.961810,0.394633,434569.752424,0.943137,20.334233,2.772876,3.859767,0.073422,0.052541,118.805047,96.382242,32.000000,32.000000,32.000000,32.000000,910.532952,32.000000,69.923076,79.166038,104.010052,106.986017,36.202496,30.886076,28.216098,38.066353,24.506329,31.017174,31.173075,1673.583984,37.906430,0.683571,75.377135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.460609,62.403485,199.284049,142.079838,111.770253,114.742766,54.199649,14.196121,196.344550,5.671694,62.634704,52.409829,164.321356,200.463195,162.371118,196.803568,120.717777,195.412509,-0.063262,-1.848860,32.025740,-235.855127,182.428878,5.580775,37.951037,13.834361,15.572832,809.470656,0.392074,434771.555685,0.952745,20.620925,2.754338,3.874121,0.073189,0.051500,118.779479,96.385815,32.000000,32.000000,32.000000,32.000000,919.565400,32.000000,69.936672,79.129817,103.974488,106.986017,36.176906,30.886076,28.216098,37.948952,24.506329,31.017174,31.176855,1673.583984,37.858722,0.685644,75.373470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.713133,62.403485,199.023998,142.079838,111.768708,114.745072,54.511335,14.194265,196.337465,5.673507,62.535579,52.379222,164.317712,200.442855,162.385864,196.880594,120.670204,195.378985,-0.063120,-1.848844,32.025740,-235.857146,182.273328,5.578100,37.986034,13.810958,22.748990,1175.723771,0.743399,434702.411554,0.942702,20.424721,2.780570,3.855020,0.073989,0.053184,118.734938,96.378394,32.000000,32.000000,32.000000,32.000000,793.047047,32.000000,69.943840,79.122540,103.937599,106.986017,36.191456,30.886076,28.216098,38.087085,24.506329,31.017174,31.180302,1669.921875,37.860958,0.682765,75.371041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.486040,62.386668,199.181231,143.375643,111.771590,114.749181,54.197020,14.195978,196.424819,5.668322,62.451383,52.305401,164.329474,200.416103,162.413799,196.871061,120.639449,195.343969,-0.063008,-1.847086,32.025740,-235.860171,182.405567,5.583322,37.962757,13.807171,14.543582,756.007289,1.668627,434999.417191,0.953120,20.645230,2.867457,3.872555,0.073388,0.052331,118.797954,96.402338,32.000000,32.000000,32.000000,32.000000,932.103092,32.000000,69.930312,79.138714,103.901479,106.986017,36.203020,30.886076,28.216098,37.946426,24.506329,31.017174,31.182880,1666.259766,37.870730,0.686374,75.374109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.687187,62.339800,199.274166,144.104064,111.790894,114.755687,54.385183,14.195122,196.439489,5.670234,62.421355,52.378129,164.326743,200.462196,162.414065,196.894978,120.632311,195.392737,-0.062889,-1.845328,32.025740,-235.855799,182.325089,5.587839,37.960485,13.843719,32.021384,1658.782720,1.136175,434901.649175,0.942593,20.390780,2.902675,3.848616,0.073717,0.052176,118.757034,96.445714,32.000000,32.000000,32.000000,32.000000,974.110779,32.000000,69.936831,79.146805,103.839930,106.986017,36.179497,30.886076,28.216098,38.091727,24.506329,31.017174,31.185931,1651.611328,37.876464,0.682678,75.370418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.532650,62.309198,199.159641,146.832032,111.778794,114.764068,54.448880,14.201401,196.349667,5.675397,62.365539,52.424043,164.340542,200.566626,162.431650,196.957647,120.640447,195.478841,-0.063097,-1.844741,32.025740,-235.851481,182.399895,5.591271,37.959476,13.833081,65.466190,3387.334711,1.785262,435149.559027,0.952658,20.602746,2.920525,3.868645,0.074183,0.053082,118.862558,96.475401,32.000000,32.000000,32.000000,32.000000,-391.540521,32.000000,69.921824,79.175883,103.823473,106.986017,36.184787,30.886076,28.216098,37.981053,24.506329,31.017174,31.187047,1655.273437,37.948080,0.685598,75.373521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.635590,62.309198,199.462912,146.832032,111.752837,114.772448,54.246136,14.198975,196.485836,5.682048,62.314851,52.410247,164.311976,200.514798,162.410528,196.988632,120.647150,195.447032,-0.063126,-1.846494,32.025740,-235.853417,182.521470,5.600123,37.981653,13.842511,66.601518,3458.958188,0.808217,434952.525922,0.945230,20.353197,2.945637,3.855388,0.073904,0.051579,118.965064,96.476250,32.000000,32.000000,32.000000,32.000000,809.788584,32.000000,69.920887,79.158947,103.762848,106.986017,36.172727,30.886076,28.216098,38.085325,24.506329,31.017174,31.188545,1662.597656,37.947810,0.683280,75.364725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.537004,62.258472,199.294231,148.395143,111.724416,114.780127,54.577707,14.195550,196.500389,5.685723,62.214879,52.391552,164.320832,200.635043,162.441556,196.974288,120.673248,195.505475,-0.062960,-1.844716,32.025740,-235.858638,182.512008,5.606145,38.002352,13.871882,23.657612,1221.196689,0.396209,435052.166336,0.947236,20.478255,2.969228,3.864727,0.073678,0.052592,119.092485,96.523581,32.000000,32.000000,32.000000,32.000000,1003.173749,32.000000,69.908703,79.218730,103.724375,106.986017,36.179314,30.886076,28.216098,38.032355,24.506329,31.017174,31.189157,1669.921875,37.928698,0.683521,75.372941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.674123,62.192858,199.287740,146.886225,111.749895,114.790815,54.177484,14.193124,196.540130,5.687817,62.198539,52.246994,164.332090,200.647503,162.450211,197.063455,120.758925,195.474482,-0.063063,-1.845273,32.025740,-235.862861,182.432408,5.606544,38.011728,13.811931,20.022595,1041.193670,0.389227,434982.150700,0.948757,20.374527,2.950805,3.862896,0.074051,0.051673,119.205406,96.543988,32.000000,32.000000,32.000000,32.000000,991.322001,32.000000,69.919516,79.298791,103.667976,106.986017,36.182268,30.886076,28.216098,38.103668,24.506329,31.017174,31.191197,1677.246094,37.941571,0.683125,75.372421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.529003,62.152333,199.293681,147.288491,111.779107,114.799216,54.609155,14.197262,196.466799,5.687329,62.142781,52.252269,164.301938,200.591606,162.437637,197.042495,120.770655,195.539183,-0.063089,-1.845272,32.025740,-235.851209,182.690421,5.611668,37.984826,13.774410,12.040861,621.186627,1.096862,434961.108099,0.944917,20.423138,2.946238,3.867012,0.072644,0.052516,119.240705,96.537527,32.000000,32.000000,32.000000,32.000000,865.507768,32.000000,69.896487,79.350713,103.609271,106.986017,36.178730,30.886076,28.216098,38.029510,24.506329,31.017174,31.190527,1651.611328,37.893593,0.684156,75.368185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.628104,62.152333,199.310921,147.288491,111.805662,114.806097,54.437750,14.196406,196.489641,5.689216,62.256560,52.209504,164.288801,200.608908,162.431979,196.941733,120.779884,195.500781,-0.062989,-1.845247,32.025740,-235.855985,182.518901,5.613755,37.974333,13.812310,33.079783,1711.955525,1.292749,434598.342445,0.949038,20.219398,2.849142,3.856625,0.073408,0.052031,119.289586,96.532522,32.000000,32.000000,32.000000,32.000000,471.961699,32.000000,69.916792,79.417988,103.623467,106.986017,36.178980,30.886076,28.216098,38.124421,24.506329,31.017174,31.190482,1651.611328,37.909928,0.682212,75.374416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.570316,62.158673,199.179133,148.305173,111.830432,114.812234,54.326204,14.200830,196.441111,5.692249,62.373832,52.274355,164.258376,200.533993,162.411246,196.980872,120.748939,195.522182,-0.063000,-1.846410,32.025740,-235.850908,182.430814,5.614180,37.967373,13.845179,64.147672,3326.607300,2.155097,434667.281499,0.944425,20.325067,2.861246,3.867602,0.072762,0.052101,119.345307,96.515218,32.000000,32.000000,32.000000,32.000000,781.993683,32.000000,69.876447,79.475760,103.572366,106.986017,36.172530,30.886076,28.216098,38.073789,24.506329,31.017174,31.191913,1655.273437,37.845956,0.684792,75.370333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.447469,62.232557,199.182012,143.362242,111.859686,114.816625,54.241049,14.197120,196.389677,5.683450,62.729103,52.105608,164.266509,200.487260,162.366081,196.861120,120.714682,195.390654,-0.062958,-1.846405,32.025740,-235.858376,182.397898,5.609738,37.952480,13.816096,36.649618,1903.581014,0.783187,434588.835469,0.945452,20.225199,2.837873,3.860512,0.074419,0.052380,119.295295,96.488880,32.000000,32.000000,32.000000,32.000000,1026.136721,32.000000,69.855162,79.586018,103.507907,106.986017,36.156902,30.886076,28.216098,38.123933,24.506329,31.017174,31.196245,1662.597656,37.908558,0.683400,75.375064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.461415,62.343108,199.106198,140.322770,111.859953,114.820990,54.473099,14.194836,196.310088,5.674455,62.850926,52.259752,164.260175,200.542885,162.371749,196.843028,120.725302,195.352132,-0.062816,-1.846232,32.025740,-235.860332,182.299678,5.601730,37.961838,13.863841,19.485763,1007.779066,0.404113,434739.233845,0.948630,20.289757,2.876701,3.862283,0.074924,0.052650,119.086157,96.507033,32.000000,32.000000,32.000000,32.000000,-130.086134,32.000000,69.838185,79.593441,103.493178,106.986017,36.161659,30.886076,28.216098,38.198874,24.506329,31.017174,31.198080,1669.921875,37.869161,0.684958,75.368611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.513942,62.471306,199.068035,142.934837,111.871270,114.826356,54.211971,14.201258,196.385481,5.686653,62.769466,52.289077,164.257164,200.361839,162.358592,196.871289,120.748022,195.362471,-0.062842,-1.845405,32.025740,-235.851623,182.444621,5.598123,37.976226,13.861767,21.100461,1096.545688,0.709017,435041.760329,0.952841,20.487569,2.862498,3.871561,0.074044,0.052622,118.924431,96.469608,32.000000,32.000000,32.000000,32.000000,263.250357,32.000000,69.827378,79.594246,103.496771,106.986017,36.145284,30.886076,28.216098,38.203535,24.506329,31.017174,31.204481,1662.597656,37.860326,0.685470,75.379232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.443230,62.471306,199.092120,142.934837,111.862250,114.828639,54.323614,14.196691,196.352476,5.679171,62.667995,52.307739,164.286131,200.491739,162.352708,196.883183,120.771085,195.439198,-0.062806,-1.844587,32.025740,-235.849166,182.443481,5.594412,37.978642,13.807712,30.147449,1563.478458,1.333321,435186.985954,0.948813,20.584039,2.837682,3.869039,0.075653,0.052176,118.799537,96.414424,32.000000,32.000000,32.000000,32.000000,993.847304,32.000000,69.794311,79.601766,103.510697,106.986017,36.143838,30.886076,28.216098,38.180748,24.506329,31.017174,31.212145,1651.611328,37.905078,0.686067,75.368910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.595450,62.453937,199.132069,147.171161,111.822573,114.831090,54.187026,14.198547,196.426080,5.656992,62.615777,52.277919,164.309064,200.508317,162.371188,196.901336,120.746558,195.415751,-0.062648,-1.845262,32.025740,-235.855642,182.328351,5.591163,37.954481,13.824913,60.809003,3161.568213,1.230509,435305.335723,0.952681,20.659233,2.818772,3.864353,0.073158,0.052287,118.701133,96.433092,32.000000,32.000000,32.000000,32.000000,700.818761,32.000000,69.822209,79.607189,103.568742,106.986017,36.158700,30.886076,28.216098,38.186860,24.506329,31.017174,31.219959,1662.597656,37.902626,0.685792,75.369822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.484799,62.440153,199.042476,150.449181,111.869151,114.837952,54.591378,14.194123,196.356281,5.651454,62.704990,52.097413,164.312687,200.409832,162.382705,196.846063,120.707626,195.384556,-0.062583,-1.845661,32.025740,-235.858922,182.521349,5.588863,37.924262,13.767522,18.801763,970.296597,0.862401,435323.749441,0.952181,20.730599,2.823983,3.870133,0.072635,0.051996,118.800715,96.457888,32.000000,32.000000,32.000000,32.000000,616.065371,32.000000,69.793436,79.584899,103.560604,106.986017,36.131843,30.886076,28.216098,38.158463,24.506329,31.017174,31.222676,1677.246094,37.859245,0.685902,75.374424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.455707,62.440153,199.115791,150.449181,111.949663,114.844783,54.058776,14.197120,196.319236,5.650837,62.768511,52.102684,164.306041,200.493476,162.385430,196.811086,120.671125,195.270346,-0.062255,-1.843884,32.025740,-235.856579,182.185139,5.593000,37.942058,13.772463,22.657695,1180.808602,0.426472,435233.226541,0.951457,20.559696,2.839870,3.859489,0.074200,0.051896,118.851685,96.448964,32.000000,32.000000,32.000000,32.000000,862.096434,32.000000,69.819275,79.572695,103.560533,106.986017,36.128268,30.886076,28.216098,38.228530,24.506329,31.017174,31.225725,1669.921875,37.855224,0.684210,75.447564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.509740,62.476269,198.998399,151.793771,111.901746,114.846306,54.345500,14.197548,196.299725,5.645926,62.780126,52.134625,164.286963,200.515170,162.392590,196.708186,120.695391,195.342926,-0.062341,-1.843942,32.025740,-235.852393,182.363247,5.591098,37.980734,13.815573,28.153021,1459.457343,1.381531,435417.046412,0.946667,20.657482,2.867307,3.866044,0.073782,0.052226,118.676939,96.457795,32.000000,32.000000,32.000000,32.000000,1004.528069,32.000000,69.790252,79.547285,103.504216,106.986017,36.129765,30.886076,28.216098,38.257632,24.506329,31.017174,31.230500,1651.611328,37.883405,0.686100,75.451315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.492391,62.524792,199.004967,154.974189,111.882719,114.843308,54.489246,14.200116,196.307850,5.640701,62.762254,52.267793,164.297533,200.501871,162.376152,196.941858,120.698917,195.299788,-0.062208,-1.844137,32.025740,-235.849008,182.518369,5.593629,37.950875,13.817178,67.172559,3473.050434,1.147376,435544.831022,0.956646,20.686847,2.861709,3.869654,0.073649,0.051760,118.526924,96.484758,32.000000,32.000000,32.000000,32.000000,971.724333,32.000000,69.773740,79.508805,103.495033,106.986017,36.115955,30.886076,28.216098,38.235197,24.506329,31.017174,31.234258,1651.611328,37.829783,0.686745,75.374731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.450150,62.530030,199.081133,145.083900,111.876303,114.841788,54.243494,14.197833,196.456420,5.633429,62.698289,52.276718,164.301982,200.459509,162.397131,196.773011,120.716588,195.339947,-0.062163,-1.844933,32.025740,-235.851945,182.323396,5.584582,37.960954,13.839410,46.710062,2426.011083,0.922258,435507.359726,0.950604,20.668434,2.864199,3.863316,0.073099,0.052374,118.413458,96.507337,32.000000,32.000000,32.000000,32.000000,874.580478,32.000000,69.799836,79.491929,103.505458,106.986017,36.109902,30.886076,28.216098,38.256178,24.506329,31.017174,31.240021,1662.597656,37.888490,0.685375,75.445877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.466983,62.530030,199.279218,145.083900,111.897006,114.837204,54.593218,14.195978,196.357483,5.641665,62.540156,52.365503,164.314010,200.528977,162.409187,196.899257,120.722309,195.357354,-0.062197,-1.845790,32.025740,-235.853963,182.419925,5.584978,37.996781,13.888254,20.787149,1072.719623,0.386702,435574.755024,0.948545,20.734461,2.844770,3.864745,0.073485,0.051573,118.487143,96.522067,32.000000,32.000000,32.000000,32.000000,669.829947,32.000000,69.792826,79.486640,103.543229,106.986017,36.113183,30.886076,28.216098,38.285867,24.506329,31.017174,31.244365,1673.583984,37.940436,0.686648,75.446269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.442813,62.501909,199.161965,143.721555,111.870253,114.834145,54.258449,14.198119,196.423200,5.631592,62.376706,52.419299,164.332868,200.536353,162.410067,196.902212,120.755954,195.412548,-0.062150,-1.846016,32.025740,-235.852149,182.397266,5.588998,37.987387,13.824336,13.440871,697.894935,0.556675,435573.429187,0.953704,20.782335,2.841904,3.869398,0.072870,0.052074,118.679139,96.545765,32.000000,32.000000,32.000000,32.000000,743.262894,32.000000,69.812891,79.472008,103.571931,106.986017,36.119198,30.886076,28.216098,38.288715,24.506329,31.017174,31.247534,1658.935547,37.950803,0.686285,75.446874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.531328,62.403485,199.118964,150.108749,111.870841,114.834160,54.292032,14.195407,196.575918,5.624354,62.302730,52.339917,164.323272,200.560305,162.420348,196.907650,120.699197,195.376046,-0.062103,-1.846255,32.025740,-235.856004,182.343322,5.587252,37.996781,13.805711,53.541180,2778.317234,1.251386,435529.577739,0.947216,20.765342,2.842598,3.871982,0.073395,0.052068,118.742008,96.541382,32.000000,32.000000,32.000000,32.000000,-1021.824755,32.000000,69.792712,79.449596,103.579161,106.986017,36.114435,30.886076,28.216098,38.310818,24.506329,31.017174,31.251495,1651.611328,37.906124,0.685620,75.446286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.480454,62.318572,199.192653,150.421789,111.870480,114.832624,54.461957,14.206253,196.522042,5.627021,62.369609,52.340854,164.337650,200.657851,162.447524,196.929089,120.683066,195.389014,-0.062213,-1.847069,32.025740,-235.846955,182.540006,5.589246,38.001919,13.887551,67.897209,3512.276274,1.935116,435423.659567,0.953457,20.761623,2.829295,3.871522,0.074797,0.051980,118.761964,96.551774,32.000000,32.000000,32.000000,32.000000,629.959165,32.000000,69.817359,79.412819,103.609033,106.986017,36.117464,30.886076,28.216098,38.270468,24.506329,31.017174,31.251391,1655.273437,37.903239,0.685352,75.377689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.686866,62.300652,199.201200,152.242501,111.924453,114.838326,54.227257,14.201686,196.523359,5.658293,62.370052,52.327353,164.300319,200.611407,162.419119,197.016116,120.669381,195.403709,-0.062265,-1.847866,32.025740,-235.852992,182.400996,5.584965,38.006048,13.857079,18.662375,969.570193,0.484823,435327.072444,0.950817,20.573876,2.872599,3.864037,0.073903,0.051711,118.672856,96.512768,32.000000,32.000000,32.000000,32.000000,634.247265,32.000000,69.807956,79.371511,103.611055,106.986017,36.119293,30.886076,28.216098,38.265668,24.506329,31.017174,31.252967,1673.583984,37.925398,0.684797,75.396483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.538222,62.312231,199.302505,149.347738,111.980221,114.841385,54.409080,14.193695,196.418286,5.668720,62.495135,52.139868,164.280834,200.552377,162.435257,196.835693,120.681064,195.438161,-0.062339,-1.848110,32.025740,-235.856573,182.466100,5.581731,37.942707,13.848244,10.515308,544.478318,0.382656,435273.296089,0.948655,20.540286,2.893511,3.869287,0.073726,0.052023,118.717159,96.460784,32.000000,32.000000,32.000000,32.000000,519.433472,32.000000,69.802553,79.373967,103.616175,106.986017,36.119867,30.886076,28.216098,38.199904,24.506329,31.017174,31.254741,1658.935547,37.898136,0.685463,75.449448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.652419,62.387771,199.144972,146.643202,112.019096,114.843673,54.305124,14.197976,196.479280,5.671981,62.700915,52.321694,164.263786,200.575307,162.411788,196.865725,120.708486,195.296015,-0.062294,-1.849545,32.025740,-235.853926,182.461734,5.583735,37.979652,13.840077,61.798454,3206.024164,1.387239,435125.834483,0.948573,20.314371,2.912610,3.854000,0.073172,0.051320,118.733650,96.457967,32.000000,32.000000,32.000000,32.000000,853.496862,32.000000,69.782420,79.415208,103.577849,106.986017,36.115501,30.886076,28.216098,38.295643,24.506329,31.017174,31.258383,1651.611328,37.905781,0.682634,75.373674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.767911,62.387771,199.248715,146.643202,112.026493,114.848559,54.595253,14.197405,196.378359,5.655170,62.606645,52.312026,164.256540,200.384323,162.367729,196.899380,120.708964,195.418364,-0.062281,-1.851293,32.025740,-235.856130,182.415478,5.577666,37.950875,13.770569,65.279000,3368.593477,2.469472,435253.581688,0.948462,20.475670,2.913622,3.867081,0.073963,0.052303,118.912377,96.455641,32.000000,32.000000,32.000000,32.000000,585.471388,32.000000,69.766506,79.454872,103.547994,106.986017,36.100906,30.886076,28.216098,38.235294,24.506329,31.017174,31.263768,1658.935547,37.893358,0.685185,75.374535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.699402,62.451456,199.177214,143.466097,111.997108,114.854693,54.048659,14.194551,196.419633,5.659124,62.527052,52.320381,164.277872,200.429072,162.373716,196.853825,120.730724,195.425141,-0.062402,-1.849525,32.025740,-235.853757,182.517699,5.575449,37.980499,13.850462,28.562254,1488.804082,0.419215,435216.027856,0.948172,20.436156,2.833811,3.855482,0.072467,0.051854,118.999348,96.467533,32.000000,32.000000,32.000000,32.000000,1023.851251,32.000000,69.776859,79.501630,103.563783,106.986017,36.099895,30.886076,28.216098,38.169219,24.506329,31.017174,31.269123,1677.246094,37.851293,0.683454,75.370828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.699176,62.423335,199.148639,152.008765,112.027877,114.859271,54.500451,14.194694,196.487112,5.653276,62.560796,52.207142,164.273023,200.529492,162.362097,196.922419,120.719037,195.476705,-0.062496,-1.847746,32.025740,-235.859821,182.511968,5.573212,37.996799,13.886036,18.896918,976.834237,0.396238,435139.610681,0.940856,20.319996,2.878427,3.848885,0.073491,0.052412,119.040628,96.502207,32.000000,32.000000,32.000000,32.000000,989.895868,32.000000,69.783938,79.589460,103.538697,106.986017,36.098228,30.886076,28.216098,38.211371,24.506329,31.017174,31.272686,1669.921875,37.889662,0.682600,75.370495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.638304,62.417546,199.354362,149.510384,112.019306,114.865363,54.209020,14.197262,196.404366,5.657721,62.540077,52.389854,164.257125,200.625468,162.335649,197.021145,120.721060,195.466867,-0.062543,-1.847702,32.025740,-235.854966,182.473747,5.579622,37.984953,13.785264,19.497525,1013.299740,0.906655,435267.481700,0.951970,20.452562,2.859165,3.852602,0.073055,0.053170,118.939809,96.519979,32.000000,32.000000,32.000000,32.000000,892.236072,32.000000,69.747646,79.609795,103.507620,106.986017,36.121166,30.886076,28.216098,38.213233,24.506329,31.017174,31.275087,1666.259766,37.896189,0.684154,75.373998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.715445,62.417546,199.366339,149.510384,112.007190,114.869907,54.312371,14.194979,196.386720,5.662723,62.491667,52.379936,164.272042,200.576399,162.375758,196.985125,120.684456,195.474052,-0.062528,-1.847692,32.025740,-235.852512,182.630380,5.578442,37.959999,13.782704,16.983198,880.948852,1.370198,435270.212214,0.944050,20.424668,2.889850,3.852066,0.074844,0.051761,118.929430,96.524229,32.000000,32.000000,32.000000,32.000000,830.955378,32.000000,69.782436,79.644184,103.491075,106.986017,36.110633,30.886076,28.216098,38.250409,24.506329,31.017174,31.278204,1655.273437,37.887697,0.683367,75.373785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.658329,62.414237,199.175452,154.182072,112.009298,114.875670,54.471022,14.196263,196.428210,5.674991,62.413169,52.403637,164.251711,200.548566,162.385418,196.971090,120.655156,195.484804,-0.062672,-1.847705,32.025740,-235.851717,182.590385,5.574395,37.947540,13.822677,50.422796,2607.902753,1.330452,435330.618777,0.950394,20.480142,2.884203,3.860591,0.072973,0.051111,119.060621,96.529544,32.000000,32.000000,32.000000,32.000000,525.872750,32.000000,69.771947,79.628482,103.511520,106.986017,36.110609,30.886076,28.216098,38.208067,24.506329,31.017174,31.281380,1647.949219,37.904465,0.684515,75.379198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.805104,62.377570,199.531692,149.812214,112.006002,114.883639,54.329156,14.196977,196.513747,5.673686,62.455791,52.439274,164.248728,200.510346,162.364030,197.070731,120.586402,195.490252,-0.062842,-1.847716,32.025740,-235.855905,182.430387,5.570488,37.970600,13.796533,63.817763,3309.318875,1.525512,435364.175680,0.947064,20.402517,2.923453,3.855064,0.073157,0.052473,119.107135,96.563146,32.000000,32.000000,32.000000,32.000000,797.419464,32.000000,69.766567,79.656396,103.512920,106.986017,36.093459,30.886076,28.216098,38.241946,24.506329,31.017174,31.284648,1662.597656,37.885226,0.683812,75.373726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.693560,62.361028,199.338015,152.509518,112.025300,114.888226,54.559408,14.194979,196.482494,5.678358,62.402426,52.450596,164.240984,200.584906,162.362651,197.015276,120.603507,195.465563,-0.062879,-1.848326,32.025740,-235.853165,182.550432,5.569354,37.985620,13.836903,56.145697,2899.190931,0.513985,435494.031900,0.945495,20.456673,2.956715,3.855631,0.074136,0.051993,119.289886,96.586749,32.000000,32.000000,32.000000,32.000000,591.432832,32.000000,69.769608,79.722170,103.535941,106.986017,36.091140,30.886076,28.216098,38.156581,24.506329,31.017174,31.286403,1662.597656,37.911821,0.683734,75.364461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.716483,62.326015,199.509440,157.991743,112.049396,114.894320,54.570144,14.196263,196.612567,5.682620,62.310064,52.307961,164.229125,200.649498,162.354895,197.037096,120.627362,195.472888,-0.062984,-1.846658,32.025740,-235.856618,182.758275,5.566644,37.994887,13.828591,18.003698,929.472668,0.405588,435499.404535,0.944979,20.272429,3.027476,3.851584,0.073929,0.051975,119.456213,96.622516,32.000000,32.000000,32.000000,32.000000,576.576423,32.000000,69.751489,79.753078,103.517531,106.986017,36.101328,30.886076,28.216098,38.224203,24.506329,31.017174,31.289693,1673.583984,37.908414,0.683214,75.376632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.726361,62.326015,199.352102,157.991743,112.015003,114.895844,54.240454,14.200116,196.478152,5.682485,62.420790,52.358758,164.242796,200.628322,162.367846,197.002812,120.644316,195.369981,-0.062931,-1.846912,32.025740,-235.851622,182.569764,5.559559,37.984195,13.796353,19.500440,1012.863897,0.461566,435547.318829,0.943225,20.368012,3.001276,3.856148,0.073763,0.052674,119.674048,96.651596,32.000000,32.000000,32.000000,32.000000,1006.388770,32.000000,69.759579,79.806606,103.538802,106.986017,36.118759,30.886076,28.216098,38.209001,24.506329,31.017174,31.291188,1673.583984,37.902770,0.683558,75.370606,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.749811,62.296792,199.015727,150.951200,111.978071,114.893208,54.460048,14.194551,196.430910,5.692663,62.667395,52.288868,164.240323,200.570246,162.343590,196.927655,120.663577,195.475583,-0.062855,-1.845362,32.025740,-235.855554,182.384398,5.559127,37.941626,13.812129,16.891765,873.830089,1.439712,435446.066452,0.942541,20.309941,2.980119,3.857753,0.074517,0.052244,119.633317,96.653272,32.000000,32.000000,32.000000,32.000000,667.616480,32.000000,69.741482,79.833432,103.548449,106.986017,36.086716,30.886076,28.216098,38.204114,24.506329,31.017174,31.292707,1669.921875,37.865681,0.683757,75.368074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.718868,62.398798,199.330758,153.511988,111.942215,114.887119,54.397702,14.194836,196.423514,5.690638,62.801536,52.354940,164.227369,200.453732,162.360645,196.935437,120.666211,195.364864,-0.062905,-1.846172,32.025740,-235.855105,182.511621,5.559302,37.947197,13.808848,12.990073,672.761341,1.328216,435403.131338,0.948083,20.300008,2.925246,3.853975,0.072919,0.052053,119.375843,96.646724,32.000000,32.000000,32.000000,32.000000,575.343342,32.000000,69.732525,79.864367,103.547142,106.986017,36.073692,30.886076,28.216098,38.185447,24.506329,31.017174,31.295050,1651.611328,37.899633,0.683348,75.374970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.681162,62.512661,199.103697,148.172735,111.936218,114.883299,54.270909,14.195122,196.456977,5.662660,62.810953,52.519937,164.240030,200.509636,162.368454,196.954791,120.670779,195.428814,-0.062845,-1.845834,32.025740,-235.854493,182.525612,5.561237,37.964939,13.828663,45.642204,2369.351537,1.530622,435289.375866,0.943694,20.247209,2.944898,3.845729,0.073589,0.051829,119.358052,96.693660,32.000000,32.000000,32.000000,32.000000,887.402567,32.000000,69.759420,79.927857,103.561379,106.986017,36.099623,30.886076,28.216098,38.203732,24.506329,31.017174,31.301604,1647.949219,37.895432,0.682806,75.374459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.737101,62.512661,199.368061,148.172735,111.979643,114.879461,54.480302,14.191554,196.533003,5.646094,62.654788,52.500288,164.245567,200.583935,162.342088,196.938022,120.666973,195.483686,-0.062963,-1.845327,32.025740,-235.858387,182.546844,5.557462,37.969663,13.792855,66.714835,3449.950773,1.994269,435436.478305,0.945604,20.380326,2.901464,3.854121,0.073408,0.051895,119.428007,96.633424,32.000000,32.000000,32.000000,32.000000,803.686246,32.000000,69.741067,79.970010,103.521967,106.986017,36.077430,30.886076,28.216098,38.226156,24.506329,31.017174,31.309154,1655.273437,37.890888,0.683534,75.374936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.739957,62.513213,199.315703,139.246067,111.993136,114.884761,54.220788,14.197976,196.530599,5.643646,62.454049,52.432639,164.277874,200.748380,162.341803,197.072708,120.681920,195.567647,-0.062832,-1.845329,32.025740,-235.854579,182.708103,5.563804,38.012557,13.897810,66.975824,3480.023917,0.567639,435615.529066,0.948831,20.532118,2.920464,3.852539,0.074556,0.052199,119.433560,96.635497,32.000000,32.000000,32.000000,32.000000,1027.535179,32.000000,69.766070,79.992665,103.488090,106.986017,36.098010,30.886076,28.216098,38.194742,24.506329,31.017174,31.313220,1655.273437,37.933548,0.683678,75.371791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.735391,62.412859,199.453184,140.123262,111.996005,114.893144,54.591285,14.193409,196.600724,5.651281,62.425382,52.454549,164.265436,200.685904,162.355244,197.023811,120.696828,195.552470,-0.062853,-1.845344,32.025740,-235.856859,182.725074,5.565732,38.006030,13.835858,50.784670,2620.832752,0.388335,435564.122498,0.944027,20.475856,2.944486,3.853483,0.073785,0.052313,119.310373,96.619827,32.000000,32.000000,32.000000,32.000000,844.484485,32.000000,69.757685,80.033591,103.470145,106.986017,36.092966,30.886076,28.216098,38.190017,24.506329,31.017174,31.317270,1669.921875,37.935117,0.683746,75.376641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.706088,62.366818,199.606942,144.631519,112.044886,114.900764,54.536026,14.197548,196.609438,5.665115,62.505418,52.408007,164.262372,200.684644,162.364188,197.063316,120.675083,195.472213,-0.063021,-1.845339,32.025740,-235.854844,182.562138,5.557776,38.007292,13.837841,17.933384,926.421770,0.386749,435551.298286,0.948532,20.473534,2.960465,3.852259,0.074033,0.052414,119.140638,96.616405,32.000000,32.000000,32.000000,32.000000,-1375.763163,32.000000,69.770062,80.050741,103.477928,106.986017,36.088181,30.886076,28.216098,38.140998,24.506329,31.017174,31.318261,1673.583984,37.908882,0.682848,75.371484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.819314,62.396317,199.337018,147.142387,112.078692,114.906867,54.105065,14.199260,196.572253,5.670032,62.580531,52.425964,164.235400,200.631556,162.383713,197.022002,120.716479,195.558321,-0.063238,-1.845320,32.025740,-235.852805,182.720319,5.560321,37.991029,13.819666,24.337193,1267.250730,0.510240,435402.968964,0.942004,20.377772,2.939968,3.855256,0.074315,0.052250,119.041206,96.635585,32.000000,32.000000,32.000000,32.000000,886.822434,32.000000,69.762176,80.097078,103.466218,106.986017,36.090036,30.886076,28.216098,38.208215,24.506329,31.017174,31.319618,1669.921875,37.948387,0.683071,75.374280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.750753,62.396317,199.459782,147.142387,112.116742,114.914557,54.351859,14.190698,196.592619,5.669397,62.644966,52.456224,164.230292,200.723598,162.353437,197.004150,120.666336,195.513193,-0.063141,-1.845355,32.025740,-235.858917,182.728889,5.569063,38.006355,13.885117,13.976924,724.481337,1.446381,435433.720673,0.943495,20.361199,2.932149,3.860415,0.074153,0.052183,118.922656,96.606616,32.000000,32.000000,32.000000,32.000000,1005.885685,32.000000,69.753612,80.133722,103.486182,106.986017,36.093768,30.886076,28.216098,38.139513,24.506329,31.017174,31.323653,1658.935547,37.943681,0.684233,75.367861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.916135,62.441255,199.365575,147.147136,112.140100,114.921433,54.429900,14.195264,196.679721,5.657802,62.497057,52.459328,164.223052,200.828442,162.339045,197.058099,120.684834,195.540450,-0.063199,-1.843610,32.025740,-235.858270,182.654487,5.560598,37.978949,13.770605,47.398264,2453.323890,1.062794,435317.126953,0.948845,20.276906,2.922471,3.846771,0.073397,0.051529,119.014992,96.616763,32.000000,32.000000,32.000000,32.000000,1003.865216,32.000000,69.729402,80.152039,103.469899,106.986017,36.092383,30.886076,28.216098,38.177522,24.506329,31.017174,31.328400,1651.611328,37.952462,0.681595,75.376112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.788827,62.396041,199.374747,149.707969,112.162204,114.929816,54.271827,14.198404,196.670767,5.652919,62.431569,52.487646,164.250276,200.696297,162.349811,197.069062,120.714017,195.669938,-0.063362,-1.843049,32.025740,-235.850557,182.829922,5.562386,37.995843,13.848100,64.363332,3341.135389,1.853757,435513.399614,0.945979,20.345787,2.955993,3.854239,0.073181,0.051397,119.101540,96.613743,32.000000,32.000000,32.000000,32.000000,-8539.657388,32.000000,69.745869,80.203566,103.468898,106.986017,36.095798,30.886076,28.216098,38.077977,24.506329,31.017174,31.331882,1662.597656,37.931727,0.682850,75.375720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.874328,62.336216,199.410360,152.899021,112.176453,114.938943,54.566935,14.196121,196.708362,5.652153,62.346165,52.454337,164.246067,200.825209,162.374505,197.214600,120.686836,195.565629,-0.063584,-1.843066,32.025740,-235.858884,182.807733,5.567491,38.044219,13.845648,49.377581,2549.354556,0.544986,435428.036367,0.941476,20.224689,2.947534,3.840147,0.073252,0.052337,119.066456,96.588239,32.000000,32.000000,32.000000,32.000000,-810.855488,32.000000,69.749507,80.225610,103.482320,106.986017,36.099890,30.886076,28.216098,38.147401,24.506329,31.017174,31.333497,1666.259766,37.948928,0.680625,75.372438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.793642,62.336216,199.364104,152.899021,112.228456,114.949659,54.153017,14.198547,196.709644,5.647610,62.381141,52.416641,164.228589,200.735046,162.337837,197.277002,120.670034,195.644125,-0.063440,-1.843226,32.025740,-235.857929,182.707858,5.574471,38.045769,13.852680,14.232971,740.462235,0.402213,435436.582695,0.946732,20.307250,2.966031,3.849764,0.072811,0.053185,118.955412,96.534363,32.000000,32.000000,32.000000,32.000000,943.707048,32.000000,69.728481,80.235591,103.461602,106.986017,36.099207,30.886076,28.216098,38.095293,24.506329,31.017174,31.334309,1677.246094,37.933241,0.682484,75.369344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.867617,62.313885,199.531501,152.323583,112.285982,114.959585,54.480942,14.198261,196.769013,5.653592,62.456238,52.352355,164.227527,200.843544,162.346159,197.242980,120.675755,195.642860,-0.063590,-1.842430,32.025740,-235.851026,182.912664,5.573737,38.055343,13.847018,17.201667,889.520424,0.523524,435368.780198,0.939827,20.161583,2.954805,3.844105,0.074775,0.052505,118.928954,96.540642,32.000000,32.000000,32.000000,32.000000,970.241741,32.000000,69.743907,80.233608,103.464638,106.986017,36.107090,30.886076,28.216098,38.138287,24.506329,31.017174,31.336158,1673.583984,37.989009,0.681188,75.373410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.829600,62.342833,199.393681,153.943507,112.299719,114.966447,54.164251,14.195407,196.724973,5.679788,62.485360,52.350313,164.218802,200.808137,162.335161,197.294561,120.695751,195.675266,-0.063624,-1.840455,32.025740,-235.854534,182.920415,5.576334,38.041388,13.839373,28.545132,1484.736218,1.818630,435515.663872,0.948725,20.242588,3.000512,3.849200,0.073631,0.052356,119.062828,96.527783,32.000000,32.000000,32.000000,32.000000,1023.049757,32.000000,69.725938,80.174859,103.451478,106.986017,36.110097,30.886076,28.216098,38.092611,24.506329,31.017174,31.338635,1662.597656,37.993355,0.682370,75.372907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.929920,62.384462,199.559237,145.950222,112.336072,114.977121,54.331973,14.196263,196.665848,5.689765,62.599411,52.291555,164.221553,200.863958,162.345053,197.138794,120.663756,195.595481,-0.063527,-1.840163,32.025740,-235.856945,182.583206,5.569964,38.009456,13.851382,63.002954,3266.896856,1.503817,435444.758188,0.941557,20.145987,2.994325,3.846938,0.072912,0.052118,119.208176,96.553669,32.000000,32.000000,32.000000,32.000000,589.304014,32.000000,69.727742,80.114316,103.453606,106.986017,36.096341,30.886076,28.216098,38.110012,24.506329,31.017174,31.342307,1658.935547,37.927688,0.680938,75.376751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
