OSU 80 Ton Compressor Load Stand
51.857423,62.384462,199.291888,145.950222,112.375411,114.983208,54.538019,14.192125,196.653864,5.699554,62.744512,52.323802,164.196801,200.697706,162.319869,197.144109,120.623823,195.540085,-0.063545,-1.840779,32.025740,-235.856999,182.795742,5.572188,38.029975,13.793306,52.776924,2726.306676,0.906479,435502.919615,0.947958,20.213093,2.986259,3.847101,0.074633,0.051807,119.284727,96.546453,32.000000,32.000000,32.000000,32.000000,757.666860,32.000000,69.688279,80.041296,103.444050,106.986017,36.113814,30.886076,28.216098,38.046305,24.506329,31.017174,31.346622,1662.597656,37.977560,0.681055,75.377885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.845627,62.467722,199.340363,147.202728,112.364492,114.984826,54.536875,14.194836,196.635165,5.696156,62.911647,52.363712,164.219612,200.790390,162.336349,197.147309,120.638770,195.605318,-0.063608,-1.841633,32.025740,-235.855268,182.753585,5.572280,38.052260,13.878085,20.225725,1044.825692,0.410329,435590.397636,0.943211,20.154074,2.988879,3.842857,0.074781,0.052649,119.428010,96.566231,32.000000,32.000000,32.000000,32.000000,535.157187,32.000000,69.721441,79.857926,103.533948,106.986017,36.109104,30.886076,28.216098,38.116743,24.506329,31.017174,31.353887,1673.583984,37.989172,0.681612,75.373402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.835297,62.558979,199.222935,146.347397,112.369286,114.985814,54.168219,14.199260,196.518645,5.695558,62.914812,52.366836,164.236471,200.769949,162.329591,196.967893,120.696991,195.493514,-0.063574,-1.840818,32.025740,-235.852968,182.569398,5.565026,38.036574,13.836038,14.628034,760.801559,0.489990,435761.634580,0.941146,20.226794,3.008412,3.843073,0.072884,0.051634,119.546344,96.540726,32.000000,32.000000,32.000000,32.000000,819.529239,32.000000,69.743025,79.794348,103.561343,106.986017,36.100629,30.886076,28.216098,38.083646,24.506329,31.017174,31.360867,1673.583984,37.949613,0.680933,75.375089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.884601,62.609157,199.308138,150.504245,112.349580,114.985273,54.265284,14.194836,196.668997,5.683268,62.867483,52.366148,164.235736,200.722829,162.309704,197.096460,120.678622,195.378413,-0.063508,-1.841316,32.025740,-235.858699,182.669395,5.559287,38.029470,13.816565,48.144786,2499.523212,1.279406,435870.884844,0.941623,20.321895,3.017488,3.844883,0.073726,0.052694,119.626807,96.527893,32.000000,32.000000,32.000000,32.000000,816.490154,32.000000,69.725192,79.736524,103.585740,106.986017,36.084972,30.886076,28.216098,38.087328,24.506329,31.017174,31.365278,1651.611328,37.930934,0.681165,75.372328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.786546,62.622666,199.357902,150.665245,112.318804,114.986813,54.444146,14.199688,196.573662,5.668631,62.798721,52.572748,164.233699,200.765469,162.321931,197.114676,120.684321,195.611149,-0.063650,-1.841086,32.025740,-235.851070,182.699863,5.560027,38.040955,13.881655,68.293331,3533.923126,1.769011,435887.686038,0.948478,20.423519,2.918090,3.843384,0.073520,0.052224,119.623884,96.585656,32.000000,32.000000,32.000000,32.000000,989.517326,32.000000,69.728747,79.664552,103.622288,106.986017,36.087457,30.886076,28.216098,38.053117,24.506329,31.017174,31.371761,1658.935547,37.934954,0.681882,75.376496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.867072,62.622666,199.528711,150.665245,112.312352,114.988304,54.171922,14.192553,196.705775,5.665783,62.623933,52.524353,164.252866,200.748846,162.307348,197.182022,120.619874,195.539861,-0.063855,-1.840213,32.025740,-235.853631,182.951824,5.563901,38.046815,13.855727,44.706930,2325.040867,0.537273,435957.585832,0.945911,20.424219,2.894047,3.841374,0.073876,0.052002,119.474609,96.584648,32.000000,32.000000,32.000000,32.000000,823.640876,32.000000,69.706815,79.619490,103.638454,106.986017,36.093650,30.886076,28.216098,38.109088,24.506329,31.017174,31.377091,1666.259766,37.955834,0.681947,75.378558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.781222,62.585171,199.752189,149.238191,112.304946,114.996390,54.189255,14.194979,196.666034,5.710360,62.474129,52.381885,164.248201,200.897844,162.318818,197.226007,120.617786,195.681368,-0.064017,-1.837881,32.025740,-235.854962,182.878218,5.570043,38.054135,13.848857,21.242518,1104.390856,0.379496,436058.947767,0.944817,20.536167,2.974084,3.849608,0.074725,0.053101,119.441130,96.584917,32.000000,32.000000,32.000000,32.000000,961.264343,32.000000,69.697080,79.553246,103.631137,106.986017,36.109465,30.886076,28.216098,38.087772,24.506329,31.017174,31.382193,1677.246094,37.983691,0.683198,75.370291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.790770,62.493087,199.386213,150.833239,112.340495,115.000970,54.507333,14.199117,196.722473,5.704984,62.448442,52.425658,164.231621,200.819045,162.336745,197.166258,120.618656,195.639309,-0.064085,-1.837866,32.025740,-235.852294,182.901772,5.566634,38.025990,13.862957,14.258636,736.975493,0.579282,436138.632469,0.947953,20.455314,3.012278,3.846924,0.073185,0.052973,119.370197,96.599894,32.000000,32.000000,32.000000,32.000000,920.437398,32.000000,69.691577,79.410750,103.645596,106.986017,36.108646,30.886076,28.216098,38.104198,24.506329,31.017174,31.383492,1655.273437,37.990722,0.682317,75.377553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.857465,62.423611,199.374189,148.771804,112.351237,115.007051,54.246910,14.195978,196.630587,5.705376,62.578433,52.372488,164.268655,200.805927,162.367106,197.175342,120.669843,195.701466,-0.064217,-1.837889,32.025740,-235.851186,182.793069,5.568190,38.063313,13.853293,31.953958,1659.509124,1.221938,436192.306724,0.949354,20.504020,3.066470,3.857618,0.073070,0.052457,119.180130,96.615851,32.000000,32.000000,32.000000,32.000000,613.260712,32.000000,69.694424,79.358983,103.698552,106.986017,36.101563,30.886076,28.216098,38.093976,24.506329,31.017174,31.387383,1647.949219,37.978804,0.683373,75.371748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.816736,62.441807,199.446049,147.872384,112.355287,115.013143,54.424958,14.198404,196.700349,5.692743,62.683098,52.366142,164.264997,200.857265,162.386719,197.091390,120.684644,195.614273,-0.064232,-1.839073,32.025740,-235.849740,182.825843,5.566374,38.029794,13.848407,67.289768,3483.220096,1.817238,436061.360581,0.943429,20.402344,3.050117,3.849841,0.072713,0.052624,119.032073,96.574318,32.000000,32.000000,32.000000,32.000000,908.060782,32.000000,69.706144,79.295874,103.727205,106.986017,36.099600,30.886076,28.216098,38.040572,24.506329,31.017174,31.389519,1655.273437,37.945682,0.682044,75.366131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.874728,62.511558,199.432290,150.018753,112.370282,115.013953,54.185065,14.198119,196.661002,5.682861,62.774838,52.375603,164.217999,200.715969,162.352005,197.100883,120.683748,195.569096,-0.064125,-1.840818,32.025740,-235.852639,182.882663,5.574506,38.017588,13.838075,42.904338,2230.753571,0.809802,435812.241176,0.946490,20.265901,3.021811,3.844657,0.073360,0.052685,119.055904,96.560120,32.000000,32.000000,32.000000,32.000000,-10811.311235,32.000000,69.729615,79.247666,103.739066,106.986017,36.098826,30.886076,28.216098,38.068340,24.506329,31.017174,31.393614,1666.259766,37.982248,0.681337,75.378507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.810966,62.511558,199.483151,150.018753,112.372537,115.011659,54.600229,14.196691,196.540756,5.678126,62.863266,52.451497,164.205467,200.717486,162.324049,197.107442,120.642915,195.551835,-0.064232,-1.841381,32.025740,-235.855537,182.725419,5.574660,37.994815,13.827311,17.912262,924.242556,0.384967,435861.919879,0.944307,20.324984,2.974911,3.849066,0.074803,0.052050,119.080149,96.555600,32.000000,32.000000,32.000000,32.000000,-1425.490154,32.000000,69.722371,79.183857,103.747755,106.986017,36.104870,30.886076,28.216098,38.032904,24.506329,31.017174,31.399797,1669.921875,37.931943,0.682669,75.369651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.886219,62.584068,199.373485,149.015751,112.364481,115.010153,54.227529,14.194979,196.567972,5.687117,62.938603,52.564952,164.230608,200.757325,162.315829,197.032878,120.647336,195.559427,-0.064196,-1.841382,32.025740,-235.854799,182.660238,5.571785,38.043101,13.832540,18.256991,948.504464,0.603261,435921.791533,0.947501,20.336526,2.959171,3.844498,0.073351,0.052012,119.128539,96.542839,32.000000,32.000000,32.000000,32.000000,1014.584112,32.000000,69.734869,79.130126,103.817320,106.986017,36.091515,30.886076,28.216098,38.065507,24.506329,31.017174,31.406447,1662.597656,37.938128,0.681437,75.367964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.820176,62.640587,199.534698,150.598441,112.333452,115.010169,54.278232,14.194836,196.683216,5.691290,62.812911,52.598921,164.248195,200.844700,162.325196,197.098742,120.596229,195.635518,-0.064059,-1.842523,32.025740,-235.858535,182.959655,5.574050,38.066883,13.898135,38.236589,1984.647749,1.446800,436056.469235,0.941553,20.400530,2.993647,3.850211,0.072855,0.051731,119.227263,96.550705,32.000000,32.000000,32.000000,32.000000,672.706426,32.000000,69.746883,79.094798,103.833105,106.986017,36.099646,30.886076,28.216098,38.018295,24.506329,31.017174,31.411056,1647.949219,38.030209,0.683210,75.446712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.926526,62.573315,199.555843,151.115009,112.353557,115.012443,54.423246,14.194836,196.707241,5.686680,62.629954,52.484728,164.258371,200.832595,162.344032,197.138671,120.576183,195.648414,-0.064382,-1.842472,32.025740,-235.859189,182.946765,5.566220,38.072220,13.919771,67.411137,3489.612455,1.417329,436086.550170,0.946679,20.397506,2.992021,3.842513,0.073408,0.052001,119.350418,96.591280,32.000000,32.000000,32.000000,32.000000,667.725280,32.000000,69.723292,79.109645,103.852596,106.986017,36.110122,30.886076,28.216098,38.051742,24.506329,31.017174,31.418000,1655.273437,37.936559,0.682062,75.453872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.897587,62.573315,199.800191,151.115009,112.398841,115.013174,54.260485,14.191839,196.734644,5.691801,62.543205,52.426177,164.268023,200.845793,162.343568,197.137467,120.570435,195.719202,-0.064411,-1.842251,32.025740,-235.859082,182.769352,5.575363,38.082695,13.868961,45.549494,2364.993111,0.678032,436342.103130,0.947265,20.520310,3.071147,3.850521,0.073634,0.052808,119.260685,96.578134,32.000000,32.000000,32.000000,32.000000,657.908609,32.000000,69.728590,79.148547,103.864302,106.986017,36.117771,30.886076,28.216098,37.985606,24.506329,31.017174,31.420454,1666.259766,37.972692,0.681711,75.374305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.977431,62.495016,199.800102,151.239964,112.485729,115.015608,54.595681,14.193980,196.813927,5.694994,62.525880,52.511973,164.266940,200.829285,162.335348,197.189153,120.621888,195.710568,-0.064487,-1.843231,32.025740,-235.856451,182.963530,5.570244,38.064990,13.894348,20.027934,1033.493783,0.383845,436205.829914,0.942460,20.346331,3.095941,3.843042,0.074045,0.052348,119.251396,96.571426,32.000000,32.000000,32.000000,32.000000,643.167787,32.000000,69.724485,79.232742,103.884788,106.986017,36.106485,30.886076,28.216098,37.994664,24.506329,31.017174,31.422156,1673.583984,37.938128,0.682070,75.369830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.879940,62.455040,199.516884,148.559720,112.545569,115.027609,54.158965,14.196691,196.769732,5.704844,62.546782,52.487720,164.273370,200.793554,162.369579,197.257708,120.656471,195.667899,-0.064505,-1.841862,32.025740,-235.851779,182.928062,5.567186,38.073320,13.924513,15.256721,793.635039,0.568880,436246.809900,0.945874,20.375351,3.127748,3.849894,0.074626,0.052790,119.247579,96.567110,32.000000,32.000000,32.000000,32.000000,683.738020,32.000000,69.723308,79.329263,103.912036,106.986017,36.143750,30.886076,28.216098,37.942113,24.506329,31.017174,31.426062,1662.597656,37.982843,0.682391,75.452048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.910288,62.441255,199.646954,147.929380,112.539985,115.038988,54.329744,14.196549,196.821725,5.716913,62.504955,52.648066,164.240702,200.950780,162.342468,197.257891,120.632729,195.782188,-0.064468,-1.841626,32.025740,-235.858130,182.891372,5.563406,38.089998,13.892365,45.705693,2370.077942,1.291739,435958.029118,0.938299,20.217015,3.073116,3.843978,0.075533,0.052909,119.139023,96.518982,32.000000,32.000000,32.000000,32.000000,892.770987,32.000000,69.720733,79.407566,103.902216,106.986017,36.129839,30.886076,28.216098,37.990523,24.506329,31.017174,31.428318,1651.611328,38.013134,0.681923,75.447556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.859957,62.347244,199.993550,147.377887,112.549591,115.052702,54.314072,14.193552,196.955853,5.706522,62.129658,52.673171,164.260858,201.037264,162.349529,197.410376,120.645868,195.870279,-0.064492,-1.841572,32.025740,-235.858023,183.014008,5.565825,38.111310,13.892599,67.292713,3490.484141,1.696766,435947.359664,0.947823,20.274777,3.022826,3.845742,0.072525,0.052017,118.826766,96.432677,32.000000,32.000000,32.000000,32.000000,296.641922,32.000000,69.748462,79.516230,103.976659,106.986017,36.124852,30.886076,28.216098,37.964350,24.506329,31.017174,31.432536,1658.935547,38.055524,0.681547,75.433100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.873404,62.347244,199.744908,147.377887,112.584627,115.061083,54.602903,14.196549,196.915538,5.714731,62.109482,52.698096,164.226972,201.077067,162.353864,197.470252,120.656247,195.884540,-0.064510,-1.842733,32.025740,-235.851105,183.069868,5.565630,38.163886,13.915678,22.024136,1136.352651,0.566399,435999.862581,0.944294,20.230552,3.088635,3.846000,0.074803,0.053015,118.812433,96.371299,32.000000,32.000000,32.000000,32.000000,504.206218,32.000000,69.727935,79.476241,103.960893,106.986017,36.169019,30.886076,28.216098,37.985998,24.506329,31.017174,31.432383,1662.597656,38.067929,0.681019,75.375831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.909035,62.233935,199.874686,142.262104,112.620606,115.070978,54.130577,14.197262,196.984405,5.711762,62.139778,52.648942,164.230072,201.090377,162.359224,197.474551,120.647956,195.837097,-0.064563,-1.842748,32.025740,-235.853169,183.121813,5.568217,38.121443,13.831620,22.082056,1149.282650,0.385472,435925.789218,0.945453,20.187032,3.107905,3.856416,0.073423,0.052223,118.847704,96.382502,32.000000,32.000000,32.000000,32.000000,427.891154,32.000000,69.742161,79.447628,103.997142,106.986017,36.176486,30.886076,28.216098,37.972543,24.506329,31.017174,31.431040,1669.921875,38.055271,0.681622,75.385641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.926463,62.188171,199.706579,144.866362,112.596472,115.085451,54.325500,14.195264,196.982898,5.703220,62.247268,52.454618,164.223812,201.024090,162.382987,197.420074,120.650870,195.981200,-0.064636,-1.842758,32.025740,-235.854350,182.982599,5.568157,38.116376,13.829222,10.874548,563.945957,1.176497,435923.965959,0.940252,20.173539,3.102771,3.850623,0.073458,0.052394,118.903232,96.373825,32.000000,32.000000,32.000000,32.000000,454.924258,32.000000,69.746432,79.373879,104.019265,106.986017,36.172028,30.886076,28.216098,37.940102,24.506329,31.017174,31.432886,1655.273437,38.061095,0.680660,75.367469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.918236,62.202507,199.701812,148.614207,112.627490,115.097630,54.473301,14.197120,196.927550,5.704596,62.284117,52.564331,164.186553,201.106266,162.346771,197.421115,120.629951,195.958732,-0.064584,-1.842800,32.025740,-235.854128,183.362003,5.567332,38.105883,13.854122,38.233552,1977.383705,1.172972,435779.211001,0.947534,20.024488,3.093611,3.850480,0.073623,0.052372,118.840261,96.359579,32.000000,32.000000,32.000000,32.000000,697.167385,32.000000,69.722585,79.297766,104.022698,106.986017,36.193580,30.886076,28.216098,37.921902,24.506329,31.017174,31.432842,1651.611328,38.019210,0.680632,75.374203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.949546,62.202507,199.747421,148.614207,112.622035,115.105265,54.302651,14.201258,196.976470,5.706236,62.333382,52.537932,164.191921,201.112040,162.358534,197.439921,120.670876,195.943771,-0.064773,-1.842827,32.025740,-235.846069,183.311647,5.564099,38.138806,13.859910,62.806536,3258.470565,2.379620,435747.529707,0.943789,19.961250,3.143696,3.845950,0.075732,0.052139,118.657862,96.395987,32.000000,32.000000,32.000000,32.000000,687.712990,32.000000,69.738493,79.272043,104.017296,106.986017,36.169165,30.886076,28.216098,37.915934,24.506329,31.017174,31.434882,1655.273437,38.017335,0.679888,75.374433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.907961,62.239725,199.837077,149.209967,112.644421,115.111343,54.565923,14.202828,197.033936,5.726277,62.460731,52.637289,164.209005,201.151398,162.347871,197.434646,120.695659,195.915795,-0.064741,-1.842831,32.025740,-235.849074,183.202432,5.570607,38.136498,13.880988,57.632482,2975.608678,0.677011,435867.514496,0.941528,19.983833,3.156353,3.846468,0.073463,0.051763,118.675243,96.383214,32.000000,32.000000,32.000000,32.000000,551.232270,32.000000,69.727951,79.216877,104.030170,106.986017,36.168194,30.886076,28.216098,37.888986,24.506329,31.017174,31.437821,1655.273437,38.000603,0.680827,75.374493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.940797,62.283008,199.717945,152.115008,112.690176,115.114399,54.045234,14.193124,197.020146,5.725926,62.273538,52.711890,164.196226,201.145947,162.330558,197.468620,120.664254,195.943799,-0.064689,-1.844002,32.025740,-235.859921,183.536666,5.575896,38.155556,13.922890,20.338815,1060.225466,0.412002,435779.223473,0.943922,19.952447,3.109927,3.845027,0.072528,0.052221,118.686566,96.351352,32.000000,32.000000,32.000000,32.000000,555.007808,32.000000,69.734132,79.113797,104.026912,106.986017,36.188098,30.886076,28.216098,37.903637,24.506329,31.017174,31.439713,1677.246094,38.024998,0.680648,75.378976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.999076,62.254061,199.980593,146.990979,112.746523,115.119011,54.590849,14.196691,197.146128,5.717362,62.199320,52.662016,164.207023,201.245866,162.338000,197.604526,120.663686,196.060819,-0.064539,-1.845169,32.025740,-235.852433,183.496671,5.571288,38.168358,13.925487,22.210702,1146.231751,0.449537,435837.414214,0.940340,20.031356,3.074855,3.849835,0.074295,0.052198,118.691887,96.360025,32.000000,32.000000,32.000000,32.000000,903.532634,32.000000,69.758961,79.039005,104.035112,106.986017,36.186165,30.886076,28.216098,37.876158,24.506329,31.017174,31.443392,1669.921875,38.110859,0.681777,75.371160,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.052769,62.191755,199.957480,145.182758,112.739646,115.129565,54.498459,14.203541,197.241234,5.708096,62.108270,52.685272,164.191915,201.301955,162.304833,197.656195,120.608485,196.096563,-0.064644,-1.845484,32.025740,-235.848523,183.586568,5.563946,38.219330,13.857692,11.162103,577.021237,1.272725,435956.714129,0.948872,20.041717,3.116560,3.845107,0.073653,0.052295,118.826994,96.393470,32.000000,32.000000,32.000000,32.000000,-413.548600,32.000000,69.721469,78.954291,104.031560,106.986017,36.197495,30.886076,28.216098,37.825657,24.506329,31.017174,31.445174,1658.935547,38.111256,0.680755,75.377902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.994626,62.191755,199.912267,145.182758,112.750771,115.134120,54.463989,14.197405,197.187374,5.696955,61.992533,52.676699,164.193121,201.411310,162.328572,197.651363,120.616626,196.193431,-0.064662,-1.846059,32.025740,-235.855313,183.595443,5.559446,38.193727,13.884053,37.185030,1923.484496,1.165366,435886.151318,0.938193,19.954378,3.160152,3.845849,0.073624,0.053260,119.020054,96.430005,32.000000,32.000000,32.000000,32.000000,477.289867,32.000000,69.737332,78.926049,104.100901,106.986017,36.216531,30.886076,28.216098,37.783210,24.506329,31.017174,31.444770,1651.611328,38.101952,0.679166,75.378269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.052179,62.123110,199.908452,143.768181,112.771852,115.142469,54.303313,14.194836,197.317026,5.690825,61.996625,52.639206,164.192849,201.436387,162.338061,197.744625,120.638501,196.211268,-0.064537,-1.846054,32.025740,-235.858535,183.721933,5.559401,38.193060,13.879870,63.647392,3302.054831,2.316334,435911.065443,0.938645,19.838319,3.228489,3.841438,0.073380,0.052096,119.131069,96.445634,32.000000,32.000000,32.000000,32.000000,626.982105,32.000000,69.737861,78.917539,104.099638,106.986017,36.232403,30.886076,28.216098,37.804495,24.506329,31.017174,31.443809,1662.597656,38.102060,0.678413,75.380817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.988830,62.071007,200.139211,152.893708,112.797629,115.150861,54.608836,14.192838,197.371414,5.691050,62.066764,52.596599,164.193680,201.451239,162.362925,197.773267,120.652841,196.223635,-0.064578,-1.846028,32.025740,-235.863964,183.486781,5.558269,38.238208,13.873072,56.807646,2930.716884,0.695923,435961.221040,0.940435,19.896529,3.255944,3.844864,0.073697,0.052188,119.198026,96.473242,32.000000,32.000000,32.000000,32.000000,716.782798,32.000000,69.745838,78.882725,104.109854,106.986017,36.227784,30.886076,28.216098,37.758248,24.506329,31.017174,31.444781,1666.259766,38.144377,0.679176,75.376564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.102554,62.078174,200.087609,145.905534,112.793629,115.159937,54.172992,14.197262,197.374040,5.681242,62.092669,52.612068,164.142224,201.445193,162.309101,197.802464,120.625917,196.256463,-0.064495,-1.844619,32.025740,-235.855292,183.737411,5.554107,38.228002,13.919699,16.657463,866.275483,0.406117,435792.868035,0.941963,19.770264,3.240622,3.840540,0.074012,0.053131,119.145936,96.489450,32.000000,32.000000,32.000000,32.000000,414.282123,32.000000,69.729507,78.810310,104.089615,106.986017,36.251738,30.886076,28.216098,37.782484,24.506329,31.017174,31.443601,1669.921875,38.112103,0.678396,75.371356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.015758,62.078174,200.135173,145.905534,112.793758,115.170552,54.505256,14.196406,197.378087,5.680951,62.210170,52.591720,164.166495,201.405567,162.345442,197.819046,120.646482,196.301640,-0.064369,-1.844037,32.025740,-235.853208,183.796597,5.548763,38.236783,13.957040,22.929150,1185.167029,0.455871,435768.048934,0.937890,19.781586,3.230825,3.849658,0.075066,0.052796,119.277993,96.544376,32.000000,32.000000,32.000000,32.000000,747.830600,32.000000,69.763452,78.801596,104.117742,106.986017,36.259258,30.886076,28.216098,37.704237,24.506329,31.017174,31.444438,1673.583984,38.154853,0.678920,75.378763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.094668,62.105467,200.190300,143.318691,112.799780,115.184755,54.219524,14.200687,197.333664,5.676676,62.283875,52.577320,164.159997,201.473319,162.311519,197.757810,120.639516,196.300698,-0.064243,-1.843460,32.025740,-235.851541,183.857821,5.556782,38.271510,13.956733,12.958708,673.342465,1.551478,435778.377210,0.943253,19.674936,3.269807,3.840265,0.073759,0.052181,119.402077,96.536819,32.000000,32.000000,32.000000,32.000000,520.902692,32.000000,69.770365,78.762440,104.098279,106.986017,36.261857,30.886076,28.216098,37.740633,24.506329,31.017174,31.446039,1666.259766,38.141943,0.678097,75.380519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.013885,62.159776,200.081274,147.888868,112.848131,115.194649,54.275344,14.197976,197.367563,5.681428,62.352212,52.630812,164.147940,201.499890,162.318585,197.702457,120.627109,196.333246,-0.064232,-1.842920,32.025740,-235.854416,183.846952,5.565143,38.243923,13.958681,58.940515,3059.435750,1.129110,435846.493551,0.939315,19.761786,3.265834,3.847587,0.075382,0.054121,119.376309,96.507576,32.000000,32.000000,32.000000,32.000000,624.824571,32.000000,69.745802,78.720064,104.093622,106.986017,36.285481,30.886076,28.216098,37.681964,24.506329,31.017174,31.446871,1655.273437,38.131287,0.678539,75.376785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.086119,62.217946,200.036491,149.836249,112.924561,115.203012,54.542465,14.197548,197.490857,5.683827,62.392895,52.624049,164.138097,201.526290,162.273798,197.818395,120.601971,196.328900,-0.064043,-1.842918,32.025740,-235.855987,183.806550,5.557295,38.242102,13.989819,66.959715,3458.667627,1.995926,435890.872481,0.942872,19.710114,3.272454,3.842817,0.074153,0.053238,119.363296,96.507107,32.000000,32.000000,32.000000,32.000000,609.829969,32.000000,69.698370,78.659164,104.077596,106.986017,36.287273,30.886076,28.216098,37.715113,24.506329,31.017174,31.449946,1662.597656,38.188498,0.678115,75.455593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.980276,62.217946,200.246348,149.836249,112.932680,115.211444,54.110687,14.198547,197.489404,5.679808,62.368635,52.640317,164.164384,201.469543,162.282121,197.803911,120.619859,196.267052,-0.063860,-1.842899,32.025740,-235.853191,183.670985,5.548817,38.254886,13.952911,22.810600,1187.636804,0.439372,436105.602932,0.943734,19.845263,3.296814,3.846690,0.073328,0.051854,119.401223,96.548820,32.000000,32.000000,32.000000,32.000000,553.632688,32.000000,69.725003,78.675661,104.085440,106.986017,36.290712,30.886076,28.216098,37.661508,24.506329,31.017174,31.453456,1669.921875,38.172126,0.679148,75.376615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.106535,62.241103,200.433544,151.552505,112.936277,115.216753,54.582341,14.200259,197.395342,5.654863,62.351746,52.612791,164.155706,201.557465,162.302712,197.863807,120.633330,196.281987,-0.063794,-1.842876,32.025740,-235.850825,183.799798,5.546429,38.267922,13.916688,22.812399,1177.467142,0.386295,436220.441807,0.937889,19.831145,3.320357,3.840495,0.073917,0.052527,119.443749,96.587603,32.000000,32.000000,32.000000,32.000000,705.347521,32.000000,69.709992,78.687094,104.098761,106.986017,36.318357,30.886076,28.216098,37.710079,24.506329,31.017174,31.456011,1673.583984,38.193546,0.677330,75.443277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.991295,62.245239,200.486492,145.324346,112.974270,115.225011,54.296581,14.203541,197.553400,5.641346,62.360341,52.747160,164.159745,201.591010,162.297373,197.931955,120.643778,196.350402,-0.063684,-1.842863,32.025740,-235.850157,183.944865,5.548113,38.240335,13.908033,19.193024,995.866034,1.137007,436299.537076,0.947565,19.937093,3.279755,3.852353,0.073325,0.052258,119.633499,96.611211,32.000000,32.000000,32.000000,32.000000,484.960518,32.000000,69.708656,78.687004,104.070698,106.986017,36.331110,30.886076,28.216098,37.617812,24.506329,31.017174,31.458697,1647.949219,38.185361,0.679444,75.377544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.217027,62.239725,200.194997,143.246106,112.986043,115.229615,54.378890,14.195550,197.574500,5.640650,62.257436,52.717077,164.172293,201.597087,162.291549,197.961937,120.671808,196.298499,-0.063466,-1.842887,32.025740,-235.854065,183.857742,5.543457,38.276108,13.930229,61.638433,3193.384727,1.135355,436218.923558,0.936968,19.833885,3.271769,3.846611,0.073523,0.052062,119.707851,96.604994,32.000000,32.000000,32.000000,32.000000,587.096393,32.000000,69.704709,78.710207,104.113611,106.986017,36.364715,30.886076,28.216098,37.672332,24.506329,31.017174,31.460632,1655.273437,38.192951,0.678129,75.384593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.069769,62.191204,200.124613,142.309835,113.009345,115.236504,54.302747,14.193124,197.425797,5.634497,62.257664,52.699382,164.189254,201.619199,162.290901,197.936042,120.699054,196.480371,-0.063396,-1.841731,32.025740,-235.856817,183.849442,5.535443,38.288386,13.877940,66.925848,3472.178749,1.352532,436331.303066,0.944280,19.953348,3.286444,3.856155,0.073509,0.052176,119.782197,96.614469,32.000000,32.000000,32.000000,32.000000,529.580127,32.000000,69.722671,78.738658,104.117022,106.986017,36.348148,30.886076,28.216098,37.524140,24.506329,31.017174,31.462339,1662.597656,38.147118,0.679820,75.375984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.139946,62.191204,200.219246,142.309835,113.053387,115.246406,54.607260,14.198261,197.540765,5.654223,62.223606,52.747890,164.195664,201.656072,162.323611,197.914777,120.708890,196.455146,-0.063435,-1.840584,32.025740,-235.851190,183.844300,5.528269,38.283302,13.874911,27.232632,1404.977011,0.419067,436087.811227,0.938380,19.722111,3.239354,3.833903,0.074129,0.052600,119.786946,96.625779,32.000000,32.000000,32.000000,32.000000,471.763850,32.000000,69.733094,78.848353,104.119859,106.986017,36.356164,30.886076,28.216098,37.595265,24.506329,31.017174,31.462355,1666.259766,38.139509,0.676320,75.375439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.080037,62.171630,200.304547,144.822241,113.075855,115.260838,54.114746,14.200687,197.484517,5.652695,62.167553,52.655778,164.169351,201.657680,162.310380,197.973757,120.672157,196.561720,-0.063380,-1.839448,32.025740,-235.852848,183.951474,5.522985,38.248936,13.956571,19.053403,991.943450,0.386809,436107.877863,0.942562,19.820758,3.278878,3.843394,0.074327,0.052451,119.639555,96.582819,32.000000,32.000000,32.000000,32.000000,602.401055,32.000000,69.716808,78.890553,104.092420,106.986017,36.387200,30.886076,28.216098,37.537813,24.506329,31.017174,31.463159,1677.246094,38.185721,0.678624,75.382104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.156544,62.138824,200.302219,144.817215,113.077240,115.272240,54.554310,14.198261,197.633597,5.652563,62.177024,52.686327,164.180230,201.677338,162.328418,198.011749,120.675984,196.541337,-0.063351,-1.839450,32.025740,-235.855600,183.939585,5.526078,38.295238,13.952496,16.603105,857.413348,0.949877,436064.228129,0.935995,19.750585,3.259784,3.840036,0.073181,0.053173,119.506868,96.605661,32.000000,32.000000,32.000000,32.000000,808.012380,32.000000,69.709768,78.995272,104.076767,106.986017,36.392600,30.886076,28.216098,37.556862,24.506329,31.017174,31.464513,1658.935547,38.189291,0.678238,75.377945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.061393,62.130829,200.250278,147.521483,113.112630,115.285217,54.189467,14.200116,197.523171,5.641423,62.215471,52.693542,164.176674,201.708638,162.303451,198.064128,120.685166,196.528664,-0.063288,-1.838263,32.025740,-235.858809,184.115367,5.523575,38.292551,13.873433,20.203072,1050.346366,1.359568,436224.121336,0.945782,19.790912,3.335624,3.846091,0.074092,0.052794,119.496055,96.568417,32.000000,32.000000,32.000000,32.000000,546.622758,32.000000,69.713299,79.107151,104.076543,106.986017,36.414147,30.886076,28.216098,37.495290,24.506329,31.017174,31.464512,1651.611328,38.193060,0.678379,75.375933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.109518,62.130829,200.296677,147.521483,113.134764,115.293634,54.241590,14.197833,197.582340,5.646590,62.165053,52.764193,164.153984,201.690814,162.290848,198.070319,120.676070,196.486223,-0.063084,-1.838224,32.025740,-235.849821,184.058426,5.523617,38.314296,13.901867,59.742995,3103.020016,1.558133,436144.819145,0.936654,19.681618,3.324320,3.840404,0.072536,0.051678,119.323719,96.584424,32.000000,32.000000,32.000000,32.000000,671.837836,32.000000,69.711821,79.195179,104.066879,106.986017,36.411651,30.886076,28.216098,37.536461,24.506329,31.017174,31.465299,1647.949219,38.228471,0.677411,75.378857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.076384,62.123110,200.294025,145.345571,113.127317,115.304848,54.571110,14.193837,197.596486,5.629829,62.181366,52.742979,164.153133,201.705467,162.289619,198.024764,120.655785,196.480106,-0.063238,-1.838207,32.025740,-235.856430,184.054756,5.520755,38.297257,13.979362,68.379425,3530.145823,1.282475,436240.881110,0.944948,19.768764,3.310487,3.846426,0.073410,0.051749,119.242967,96.598595,32.000000,32.000000,32.000000,32.000000,707.219720,32.000000,69.707556,79.288241,104.069361,106.986017,36.452314,30.886076,28.216098,37.492872,24.506329,31.017174,31.466053,1655.273437,38.235161,0.678394,75.372933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.040490,62.122559,200.398166,152.112771,113.118043,115.321826,54.540710,14.196549,197.598707,5.602461,62.031106,52.612654,164.145953,201.670063,162.303075,198.102283,120.686643,196.543053,-0.063272,-1.837027,32.025740,-235.853882,183.949783,5.519976,38.307499,13.901398,42.252177,2182.520317,0.433434,436251.476516,0.943147,19.720627,3.304009,3.843764,0.074074,0.052844,119.092953,96.659258,32.000000,32.000000,32.000000,32.000000,589.170722,32.000000,69.714130,79.393240,104.082436,106.986017,36.441557,30.886076,28.216098,37.490666,24.506329,31.017174,31.467329,1673.583984,38.228489,0.677366,75.380024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.094785,62.080380,200.298295,155.084401,113.131980,115.331942,54.132501,14.197976,197.655376,5.600857,62.085043,52.675483,164.163078,201.742977,162.295081,198.087249,120.703746,196.511179,-0.063272,-1.837029,32.025740,-235.855559,184.246038,5.524820,38.323401,13.889750,16.203956,843.321102,0.378930,436354.833730,0.938182,19.746047,3.322050,3.846158,0.074088,0.053101,119.104986,96.603193,32.000000,32.000000,32.000000,32.000000,620.851150,32.000000,69.706953,79.435800,104.068334,106.986017,36.464801,30.886076,28.216098,37.499746,24.506329,31.017174,31.468296,1673.583984,38.234277,0.677676,75.380655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.061905,62.061909,200.283007,152.099630,113.149205,115.338105,54.467498,14.200259,197.606013,5.603411,62.147437,52.627898,164.157581,201.699620,162.313228,198.024015,120.777781,196.534357,-0.063306,-1.837044,32.025740,-235.854256,184.101152,5.524530,38.278614,13.961367,22.786871,1178.629389,0.613958,436381.190720,0.939556,19.781411,3.314290,3.850812,0.073141,0.051858,119.022951,96.587501,32.000000,32.000000,32.000000,32.000000,581.658161,32.000000,69.715806,79.397360,104.094669,106.986017,36.467359,30.886076,28.216098,37.453243,24.506329,31.017174,31.467521,1669.921875,38.180763,0.678580,75.379666,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.137579,62.061909,200.195710,152.099630,113.140156,115.344201,54.178286,14.196263,197.477314,5.626688,62.186466,52.618379,164.152807,201.687118,162.294925,198.009914,120.759306,196.517955,-0.063167,-1.837024,32.025740,-235.855801,183.887008,5.523777,38.254669,13.902498,22.313852,1160.323997,1.598752,436272.423901,0.945529,19.684912,3.285492,3.844882,0.073901,0.052267,118.829741,96.537539,32.000000,32.000000,32.000000,32.000000,679.384539,32.000000,69.701800,79.354784,104.077845,106.986017,36.478006,30.886076,28.216098,37.454917,24.506329,31.017174,31.467441,1666.259766,38.146992,0.677562,75.380050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.049107,62.086445,200.339636,147.864003,113.110362,115.348034,54.242255,14.198404,197.623280,5.623549,62.274564,52.770612,164.155225,201.643782,162.286835,198.071379,120.717715,196.547030,-0.063283,-1.836447,32.025740,-235.850884,184.067481,5.519258,38.301116,13.918527,13.464831,699.347744,1.137466,436130.546975,0.940372,19.699333,3.219961,3.847017,0.073372,0.052658,118.804152,96.502861,32.000000,32.000000,32.000000,32.000000,667.136465,32.000000,69.687875,79.317622,104.066203,106.986017,36.499144,30.886076,28.216098,37.394553,24.506329,31.017174,31.468814,1662.597656,38.187596,0.678857,75.383221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.080709,62.114288,200.285672,150.430733,113.099749,115.350345,54.490852,14.197548,197.482194,5.629014,62.264167,52.657187,164.153209,201.689057,162.278430,197.980722,120.700478,196.425213,-0.063393,-1.835873,32.025740,-235.854517,183.882419,5.519023,38.291740,13.957437,39.409199,2037.529992,1.159752,436131.589900,0.943929,19.623655,3.232417,3.839758,0.074573,0.052800,118.739366,96.500849,32.000000,32.000000,32.000000,32.000000,920.479299,32.000000,69.690622,79.279705,104.015127,106.986017,36.505606,30.886076,28.216098,37.428447,24.506329,31.017174,31.469496,1651.611328,38.191491,0.678390,75.378004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.077649,62.145992,200.200097,151.820051,113.118408,115.349601,54.287887,14.194979,197.544347,5.626884,62.326200,52.594029,164.141820,201.614838,162.255374,197.995429,120.697800,196.406646,-0.063335,-1.835866,32.025740,-235.855452,184.115614,5.520738,38.329874,13.936287,63.276574,3283.749439,1.926112,436350.035500,0.944676,19.736673,3.284677,3.849050,0.072935,0.051745,118.851330,96.527876,32.000000,32.000000,32.000000,32.000000,535.458210,32.000000,69.694192,79.281594,103.995241,106.986017,36.527718,30.886076,28.216098,37.395421,24.506329,31.017174,31.471328,1655.273437,38.172397,0.679141,75.379223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.145048,62.145992,200.209179,151.820051,113.090025,115.348846,54.498518,14.202257,197.533320,5.623323,62.363996,52.658647,164.151309,201.640764,162.261881,197.997980,120.674253,196.386989,-0.063199,-1.835862,32.025740,-235.847684,184.120934,5.518171,38.296933,13.927524,66.835503,3455.035604,0.657660,436409.781988,0.939826,19.732898,3.257209,3.845679,0.073193,0.052471,118.924701,96.530649,32.000000,32.000000,32.000000,32.000000,497.711032,32.000000,69.668592,79.295273,103.966864,106.986017,36.518781,30.886076,28.216098,37.380337,24.506329,31.017174,31.473456,1658.935547,38.173280,0.678629,75.386536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.084707,62.184588,200.209680,151.421392,113.061332,115.345806,54.122511,14.197120,197.566263,5.620556,62.375493,52.711337,164.149810,201.582462,162.252868,197.956988,120.751286,196.506242,-0.063018,-1.835844,32.025740,-235.853475,184.016270,5.517354,38.295040,13.909926,56.338022,2932.605535,0.409526,436462.988016,0.943474,19.767663,3.253072,3.844261,0.073250,0.051286,118.948116,96.575172,32.000000,32.000000,32.000000,32.000000,517.947337,32.000000,69.686441,79.374894,103.971113,106.986017,36.529267,30.886076,28.216098,37.324264,24.506329,31.017174,31.475999,1662.597656,38.175227,0.678852,75.375592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.097674,62.212432,200.340621,149.240706,113.071230,115.341260,54.582518,14.193980,197.542367,5.592231,62.349995,52.595954,164.175974,201.716570,162.276840,198.023114,120.707288,196.392098,-0.062937,-1.835822,32.025740,-235.858085,183.833656,5.517714,38.305209,13.928119,22.995429,1186.910400,0.387279,436455.071570,0.938482,19.700273,3.269404,3.839467,0.074203,0.052517,118.987640,96.552108,32.000000,32.000000,32.000000,32.000000,741.584137,32.000000,69.689694,79.452798,103.963803,106.986017,36.539911,30.886076,28.216098,37.341004,24.506329,31.017174,31.477455,1666.259766,38.215868,0.678065,75.382223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
