OSU 80 Ton Compressor Load Stand
51.773375,61.778518,200.072481,146.360525,112.359057,114.879271,54.288506,14.198689,197.343270,5.740864,61.730136,52.302103,164.268063,201.344379,162.342107,197.827360,120.809897,196.247932,-0.063807,-1.849954,32.025740,-235.853375,183.397836,5.591163,38.267940,13.983545,67.314229,3493.244478,1.237119,434009.753472,0.942295,19.615431,3.010949,3.858009,0.073410,0.052703,118.829409,96.408824,32.000000,32.000000,32.000000,32.000000,752.020112,32.000000,69.734031,78.775361,103.682398,106.986017,37.287118,30.886076,28.216098,36.787706,24.506329,31.017174,31.473319,1655.273437,38.152816,0.676996,75.373947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.893671,61.742130,199.956992,146.551023,112.309492,114.862464,54.115674,14.204398,197.147460,5.754575,61.811551,52.232277,164.267334,201.305593,162.362779,197.722080,120.769805,196.268005,-0.063676,-1.851711,32.025740,-235.847504,183.648609,5.591784,38.266768,13.921538,21.096467,1098.289059,0.432976,434142.727339,0.941621,19.679070,3.066050,3.861415,0.074856,0.051555,118.753101,96.389364,32.000000,32.000000,32.000000,32.000000,-786.037402,32.000000,69.712885,78.674760,103.663894,106.986017,37.304564,30.886076,28.216098,36.805145,24.506329,31.017174,31.469678,1677.246094,38.193060,0.677831,75.373751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.738627,61.747919,199.838329,150.295174,112.255192,114.844932,54.526929,14.201686,197.249185,5.754377,61.897129,52.233952,164.276685,201.387618,162.363140,197.760113,120.790828,196.207997,-0.063571,-1.853436,32.025740,-235.851195,183.524181,5.594102,38.250198,13.896458,23.731204,1226.136239,0.384820,434135.478687,0.944782,19.705251,3.082695,3.864389,0.074355,0.053128,118.644202,96.400500,32.000000,32.000000,32.000000,32.000000,578.507861,32.000000,69.730302,78.661600,103.679331,106.986017,37.285027,30.886076,28.216098,36.731420,24.506329,31.017174,31.467643,1669.921875,38.175750,0.678951,75.379479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.824236,61.797539,199.930502,144.181406,112.216630,114.825725,54.152603,14.206395,197.141613,5.739587,61.941208,52.324103,164.245607,201.337036,162.348886,197.701587,120.804125,196.105783,-0.063784,-1.851587,32.025740,-235.847303,183.564133,5.598390,38.256707,13.902480,15.849737,824.579868,1.224485,434005.821752,0.945147,19.548093,3.130160,3.853206,0.072982,0.052387,118.589202,96.405308,32.000000,32.000000,32.000000,32.000000,922.474689,32.000000,69.726167,78.595485,103.652164,106.986017,37.289611,30.886076,28.216098,36.818696,24.506329,31.017174,31.465847,1662.597656,38.151319,0.676361,75.379189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.704068,61.797539,199.908497,144.181406,112.196597,114.804974,54.472489,14.199831,197.259915,5.721676,61.917699,52.324848,164.247992,201.291047,162.334755,197.671879,120.836045,196.157496,-0.063792,-1.850761,32.025740,-235.850110,183.687443,5.596339,38.248034,13.904283,27.019352,1397.422405,1.090838,434030.361374,0.940989,19.709578,3.087092,3.862459,0.073859,0.052275,118.589789,96.392628,32.000000,32.000000,32.000000,32.000000,572.167197,32.000000,69.733791,78.581669,103.669128,106.986017,37.295351,30.886076,28.216098,36.764437,24.506329,31.017174,31.465776,1655.273437,38.156422,0.678098,75.384619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.710599,61.841921,199.902546,150.978874,112.159144,114.785337,54.363552,14.200830,197.115781,5.696437,61.859723,52.386924,164.245873,201.299898,162.346900,197.668478,120.841395,196.086995,-0.063999,-1.849353,32.025740,-235.850091,183.523978,5.591634,38.230959,13.917319,62.063986,3216.339107,1.631363,433928.832491,0.945735,19.673185,3.036239,3.857857,0.073454,0.051875,118.581015,96.399332,32.000000,32.000000,32.000000,32.000000,982.821702,32.000000,69.722727,78.556752,103.675379,106.986017,37.291547,30.886076,28.216098,36.833675,24.506329,31.017174,31.465778,1655.273437,38.143999,0.677740,75.376777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.784686,61.838062,199.809171,153.163551,112.180525,114.765515,54.235084,14.198689,197.121322,5.676005,61.717756,52.394205,164.261027,201.250318,162.339560,197.663729,120.834280,196.144111,-0.064196,-1.850049,32.025740,-235.853865,183.546311,5.587561,38.265866,13.945410,67.751411,3519.395037,0.958720,433881.054480,0.942421,19.793952,3.023321,3.866398,0.073031,0.051796,118.567598,96.399669,32.000000,32.000000,32.000000,32.000000,653.286172,32.000000,69.729971,78.577067,103.698466,106.986017,37.305544,30.886076,28.216098,36.826839,24.506329,31.017174,31.464531,1662.597656,38.150886,0.678890,75.384567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.722104,61.766940,199.811333,151.468637,112.179860,114.748734,54.186006,14.203113,197.281665,5.673359,61.612461,52.252272,164.272517,201.305617,162.355208,197.747687,120.847206,196.174817,-0.064468,-1.848599,32.025740,-235.853199,183.619588,5.598052,38.270825,13.991153,20.713130,1076.932768,0.417300,433854.490952,0.944128,19.831765,2.992063,3.865794,0.073285,0.051789,118.645354,96.437902,32.000000,32.000000,32.000000,32.000000,622.057343,32.000000,69.711987,78.638958,103.734790,106.986017,37.341319,30.886076,28.216098,36.761846,24.506329,31.017174,31.462698,1673.583984,38.174056,0.678988,75.382812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.842621,61.712909,199.879492,152.078102,112.176564,114.738043,54.518020,14.201543,197.064522,5.664439,61.815662,52.162174,164.272716,201.209986,162.361039,197.640018,120.880214,196.177001,-0.064602,-1.848601,32.025740,-235.844967,183.419291,5.594283,38.249603,13.907925,22.689930,1172.527592,0.381577,433729.016159,0.944699,19.753430,3.020168,3.858461,0.074160,0.052354,118.714965,96.494352,32.000000,32.000000,32.000000,32.000000,625.950405,32.000000,69.732546,78.707357,103.776013,106.986017,37.343188,30.886076,28.216098,36.817594,24.506329,31.017174,31.458483,1673.583984,38.140357,0.677634,75.384738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.742943,61.712909,200.168437,152.078102,112.188322,114.725857,54.148645,14.199117,197.010122,5.664275,61.932718,52.171768,164.252010,201.204615,162.354929,197.561807,120.858018,196.098832,-0.064584,-1.847455,32.025740,-235.852947,183.355354,5.588473,38.213326,13.905419,11.922569,620.314941,1.249035,433583.768918,0.946498,19.745213,3.018525,3.863171,0.073473,0.051956,118.606714,96.475169,32.000000,32.000000,32.000000,32.000000,459.250046,32.000000,69.677226,78.777475,103.774149,106.986017,37.328232,30.886076,28.216098,36.745494,24.506329,31.017174,31.454554,1669.921875,38.150778,0.677723,75.378439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.744669,61.782928,200.024248,150.292379,112.178014,114.715766,54.272188,14.206253,197.069885,5.670230,61.899108,52.329646,164.241105,201.216004,162.359394,197.692317,120.856537,196.106946,-0.064775,-1.847829,32.025740,-235.844995,183.425632,5.584025,38.233610,13.915714,45.013573,2336.663338,1.137841,433288.257385,0.938100,19.570098,2.986320,3.855505,0.073966,0.051988,118.616618,96.481696,32.000000,32.000000,32.000000,32.000000,701.774104,32.000000,69.692124,78.836977,103.823330,106.986017,37.329327,30.886076,28.216098,36.801354,24.506329,31.017174,31.454812,1651.611328,38.186388,0.676908,75.381721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.627895,61.824003,199.916469,155.293919,112.154066,114.701486,54.544860,14.201115,197.088772,5.672716,61.689799,52.322559,164.241541,201.208903,162.325661,197.622966,120.824419,196.095769,-0.064940,-1.849592,32.025740,-235.848336,183.543190,5.578307,38.259357,13.891716,66.709507,3445.592347,2.171261,433373.601783,0.946405,19.670231,2.979791,3.868517,0.073987,0.052637,118.791354,96.485318,32.000000,32.000000,32.000000,32.000000,450.155266,32.000000,69.688871,78.884679,103.821335,106.986017,37.354069,30.886076,28.216098,36.799602,24.506329,31.017174,31.453099,1658.935547,38.192519,0.678545,75.374902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.760037,61.740200,199.760946,150.700744,112.164366,114.681603,54.507181,14.198261,196.999297,5.663329,61.679857,52.165227,164.273152,201.219627,162.345706,197.538134,120.799785,196.156416,-0.064898,-1.851928,32.025740,-235.853640,183.513414,5.580969,38.221800,13.884900,38.330413,1981.161008,0.574839,433441.909352,0.944309,19.738514,2.984255,3.865601,0.073252,0.051842,119.061094,96.495825,32.000000,32.000000,32.000000,32.000000,635.519097,32.000000,69.696917,78.904136,103.884438,106.986017,37.362742,30.886076,28.216098,36.784969,24.506329,31.017174,31.452619,1666.259766,38.148957,0.677612,75.378286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.746891,61.725039,199.774117,151.205580,112.154561,114.664838,54.148524,14.196549,196.994969,5.672652,61.781951,52.301099,164.265081,201.162622,162.348129,197.490298,120.800698,196.056432,-0.064964,-1.853677,32.025740,-235.855026,183.362248,5.582718,38.246989,13.937279,14.765124,768.210884,0.388512,433618.034749,0.941917,19.897080,3.012263,3.872257,0.073645,0.051988,119.012158,96.472214,32.000000,32.000000,32.000000,32.000000,599.897721,32.000000,69.695445,78.873114,103.882574,106.986017,37.344088,30.886076,28.216098,36.792408,24.506329,31.017174,31.447769,1673.583984,38.147515,0.678600,75.378294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.756634,61.725039,199.743824,151.205580,112.168110,114.649564,54.520396,14.198547,197.037173,5.673227,61.806343,52.444580,164.238893,201.194229,162.328263,197.521795,120.837366,195.990522,-0.064851,-1.855408,32.025740,-235.847311,183.373057,5.574945,38.262927,13.939749,17.394060,898.818401,0.673945,433363.039454,0.939544,19.680339,3.059185,3.859366,0.072806,0.052156,118.871076,96.458779,32.000000,32.000000,32.000000,32.000000,968.162367,32.000000,69.690502,78.836194,103.914747,106.986017,37.353334,30.886076,28.216098,36.802173,24.506329,31.017174,31.445133,1658.935547,38.183936,0.677150,75.376726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.738258,61.763632,200.015945,150.401106,112.169657,114.638122,54.228220,14.201686,197.337114,5.658355,61.556910,52.525040,164.268569,201.391708,162.361013,197.728006,120.848591,196.103849,-0.064628,-1.855979,32.025740,-235.848092,183.602824,5.577372,38.289991,13.947303,22.141464,1150.299616,1.749721,433283.121912,0.945855,19.678391,3.021527,3.860601,0.075779,0.052685,118.760224,96.428057,32.000000,32.000000,32.000000,32.000000,989.493534,32.000000,69.717574,78.804252,103.953721,106.986017,37.380803,30.886076,28.216098,36.795927,24.506329,31.017174,31.444354,1651.611328,38.180204,0.677236,75.385752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.671122,61.622768,199.852959,146.130093,112.179385,114.628186,54.365400,14.198975,197.210517,5.647423,61.162009,52.443059,164.267785,201.437581,162.363606,197.796842,120.842910,196.272051,-0.064704,-1.857714,32.025740,-235.854723,183.642371,5.574486,38.288567,13.962503,64.367772,3335.614715,1.484644,433134.875551,0.939084,19.668597,2.960627,3.859289,0.073736,0.052498,118.709373,96.417792,32.000000,32.000000,32.000000,32.000000,492.172751,32.000000,69.706328,78.735218,103.966688,106.986017,37.385970,30.886076,28.216098,36.808782,24.506329,31.017174,31.442489,1651.611328,38.202904,0.676305,75.379044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.818007,61.422367,199.959277,151.921257,112.179315,114.622165,54.563448,14.202257,197.261687,5.631302,61.080315,52.205771,164.274045,201.370195,162.393160,197.719450,120.879662,196.239257,-0.064969,-1.858283,32.025740,-235.848991,183.596216,5.569864,38.269004,13.954696,62.961861,3250.915958,1.167882,433142.401315,0.944516,19.725662,2.991061,3.865920,0.073651,0.052010,118.646087,96.397603,32.000000,32.000000,32.000000,32.000000,995.510576,32.000000,69.722811,78.689100,104.002138,106.986017,37.380358,30.886076,28.216098,36.849561,24.506329,31.017174,31.434806,1662.597656,38.169602,0.677278,75.377425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.792283,61.386533,199.786870,150.327596,112.113746,114.612318,54.537938,14.203827,197.143947,5.605729,61.433552,52.181188,164.237019,201.286373,162.400355,197.643605,120.824565,196.156757,-0.065127,-1.858836,32.025740,-235.843501,183.550796,5.566780,38.231014,13.916057,17.779331,918.431321,0.401758,432967.397559,0.943046,19.652329,3.058540,3.867788,0.073997,0.052962,118.443173,96.387271,32.000000,32.000000,32.000000,32.000000,560.829542,32.000000,69.729935,78.617287,104.033794,106.986017,37.403390,30.886076,28.216098,36.764433,24.506329,31.017174,31.422561,1673.583984,38.190517,0.676920,75.381132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.772091,61.386533,199.798249,150.327596,112.103096,114.600905,54.111473,14.197405,197.230031,5.602208,61.543791,52.042380,164.181641,201.337370,162.370385,197.676461,120.858572,196.170577,-0.065182,-1.860008,32.025740,-235.854333,183.512884,5.567142,38.227858,13.912487,24.761427,1289.188144,0.409582,432440.050484,0.936137,19.304269,3.009742,3.858876,0.073972,0.052859,118.345690,96.369492,32.000000,32.000000,32.000000,32.000000,661.138314,32.000000,69.735406,78.580802,104.040906,106.986017,37.388802,30.886076,28.216098,36.773348,24.506329,31.017174,31.416617,1666.259766,38.095822,0.675618,75.376248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.785483,61.472812,199.969218,146.501303,112.056748,114.591772,54.362551,14.199117,197.103936,5.598936,61.695410,52.266470,164.208214,201.219501,162.350458,197.677848,120.834792,196.085772,-0.065158,-1.861775,32.025740,-235.849353,183.240816,5.565033,38.247277,13.923900,14.815074,767.775041,1.449896,432491.213486,0.936918,19.294271,3.034531,3.857464,0.074298,0.053080,118.375263,96.381681,32.000000,32.000000,32.000000,32.000000,469.046445,32.000000,69.771072,78.582006,104.062168,106.986017,37.394962,30.886076,28.216098,36.783274,24.506329,31.017174,31.414885,1655.273437,38.141637,0.674989,75.382999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.731795,61.558816,199.723437,147.641055,112.015735,114.581105,54.478590,14.199403,197.021522,5.595789,61.750663,52.250024,164.195436,201.224204,162.323006,197.548076,120.799057,196.092914,-0.065208,-1.863506,32.025740,-235.854622,183.276834,5.558191,38.242625,13.887046,50.952339,2634.924998,1.041374,432390.153419,0.944614,19.314557,3.005601,3.859188,0.073164,0.051998,118.413667,96.375148,32.000000,32.000000,32.000000,32.000000,823.657116,32.000000,69.761895,78.529380,104.031351,106.986017,37.414851,30.886076,28.216098,36.777318,24.506329,31.017174,31.410724,1651.611328,38.140285,0.676870,75.372737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.748619,61.637930,199.701363,147.982185,112.006812,114.565881,54.335126,14.199260,197.056681,5.608633,61.768745,52.191729,164.231271,201.151266,162.310861,197.615896,120.758496,196.034494,-0.065187,-1.865261,32.025740,-235.851988,183.300186,5.562769,38.212839,13.871251,64.514054,3345.057973,1.741504,432524.256449,0.940125,19.387381,2.998217,3.861492,0.073087,0.052459,118.347067,96.401893,32.000000,32.000000,32.000000,32.000000,1026.423974,32.000000,69.781675,78.534579,104.053876,106.986017,37.400464,30.886076,28.216098,36.807872,24.506329,31.017174,31.410116,1655.273437,38.133235,0.676440,75.463239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.690096,61.637930,199.729851,147.982185,111.971831,114.549142,54.599713,14.199260,197.064853,5.629679,61.803095,52.198551,164.219289,201.133108,162.298476,197.553149,120.759103,195.978013,-0.065182,-1.866011,32.025740,-235.849374,183.411297,5.557298,38.183197,13.913100,36.286609,1872.345624,0.506459,432736.330588,0.939324,19.527346,3.036576,3.860748,0.073550,0.052377,118.213715,96.375551,32.000000,32.000000,32.000000,32.000000,1027.149618,32.000000,69.773381,78.498023,104.025365,106.986017,37.402131,30.886076,28.216098,36.800395,24.506329,31.017174,31.409694,1669.921875,38.148488,0.676588,75.378720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.760132,61.672938,199.717604,145.024418,111.958431,114.533924,54.166630,14.199831,196.984686,5.638693,61.838675,52.094187,164.223949,201.142512,162.315913,197.438005,120.805523,196.026903,-0.065300,-1.864292,32.025740,-235.850927,183.238430,5.556505,38.197711,13.876750,16.996283,883.999751,0.399883,432870.820136,0.941540,19.589545,3.055664,3.859067,0.074119,0.052226,118.128656,96.368510,32.000000,32.000000,32.000000,32.000000,980.734902,32.000000,69.771072,78.468624,104.008808,106.986017,37.412588,30.886076,28.216098,36.835546,24.506329,31.017174,31.408098,1673.583984,38.111129,0.676524,75.376828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.671133,61.711256,199.681264,143.867017,111.956811,114.516987,54.437150,14.200830,197.050406,5.625057,61.920391,52.156100,164.252891,201.083148,162.352057,197.466384,120.833488,195.833646,-0.065423,-1.863710,32.025740,-235.857116,183.329492,5.555224,38.192284,13.851580,13.080902,676.974487,0.711645,432854.106117,0.938010,19.648399,3.034291,3.863987,0.073602,0.052621,118.102487,96.412135,32.000000,32.000000,32.000000,32.000000,596.842951,32.000000,69.812683,78.490503,104.015749,106.986017,37.412229,30.886076,28.216098,36.796783,24.506329,31.017174,31.405517,1662.597656,38.094361,0.676912,75.390466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.697128,61.749848,199.658360,146.689012,111.931131,114.494141,54.300714,14.198547,197.005793,5.621707,61.848474,52.205634,164.261908,201.014449,162.340443,197.444870,120.785761,195.964403,-0.065418,-1.866038,32.025740,-235.851721,183.264883,5.552547,38.214642,13.887388,51.063193,2649.307806,1.517385,432688.965449,0.944062,19.612981,3.005846,3.858522,0.072994,0.051687,118.080936,96.396904,32.000000,32.000000,32.000000,32.000000,888.608633,32.000000,69.796941,78.470813,104.011022,106.986017,37.421611,30.886076,28.216098,36.860382,24.506329,31.017174,31.403759,1651.611328,38.110661,0.676703,75.375771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.651411,61.739098,199.662371,148.682386,111.921664,114.478134,54.545507,14.198689,196.884338,5.626791,61.833147,52.140640,164.261446,201.025225,162.329841,197.439308,120.759581,195.913615,-0.065470,-1.867190,32.025740,-235.852395,183.383315,5.544173,38.222702,13.914272,66.699048,3445.011223,1.974280,432689.971657,0.941111,19.740805,2.906808,3.864465,0.073309,0.052407,118.225195,96.370407,32.000000,32.000000,32.000000,32.000000,768.723928,32.000000,69.791448,78.482630,103.975572,106.986017,37.415166,30.886076,28.216098,36.838657,24.506329,31.017174,31.403074,1651.611328,38.114844,0.677931,75.377876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.766266,61.739098,199.695160,148.682386,111.892115,114.462178,54.114321,14.202400,196.917467,5.612701,61.806977,52.229467,164.281300,201.092733,162.345236,197.426069,120.814071,195.856926,-0.065376,-1.867180,32.025740,-235.845908,183.369241,5.543791,38.205735,13.925162,45.379356,2362.523336,0.505437,432747.978136,0.942862,19.753242,3.002629,3.862078,0.074354,0.052067,118.367053,96.348315,32.000000,32.000000,32.000000,32.000000,737.475003,32.000000,69.811785,78.545484,104.016319,106.986017,37.419830,30.886076,28.216098,36.870043,24.506329,31.017174,31.400684,1673.583984,38.110156,0.677218,75.384329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.635634,61.742957,199.980601,153.529606,111.890877,114.451520,54.529045,14.198404,197.008592,5.608975,61.621278,52.223197,164.257992,201.038026,162.334265,197.442608,120.814376,195.938305,-0.065347,-1.868413,32.025740,-235.851864,183.319398,5.537400,38.185938,13.947177,17.933900,926.567051,0.387198,432766.450105,0.939388,19.788498,3.010131,3.865574,0.074115,0.052726,118.361075,96.361911,32.000000,32.000000,32.000000,32.000000,943.659171,32.000000,69.795923,78.556486,104.024611,106.986017,37.422637,30.886076,28.216098,36.804250,24.506329,31.017174,31.398765,1673.583984,38.105251,0.677576,75.372737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.694148,61.670733,199.653832,148.243983,111.835681,114.442360,54.278940,14.200116,196.875468,5.615661,61.594476,52.167569,164.263108,201.033359,162.325500,197.382878,120.818530,195.921408,-0.065313,-1.867312,32.025740,-235.852602,183.317684,5.531520,38.234692,13.962070,22.388896,1162.067368,0.567963,432488.365314,0.944426,19.672976,2.934789,3.857631,0.075133,0.052527,118.338528,96.332370,32.000000,32.000000,32.000000,32.000000,792.457674,32.000000,69.791215,78.617961,104.030040,106.986017,37.454456,30.886076,28.216098,36.883002,24.506329,31.017174,31.396736,1673.583984,38.151860,0.676298,75.379504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.614781,61.618358,199.604207,148.042814,111.801258,114.429385,54.524685,14.196977,196.885404,5.617563,61.610754,52.164917,164.248940,201.032182,162.343591,197.393591,120.836982,195.976872,-0.065268,-1.865557,32.025740,-235.854761,183.367408,5.530111,38.189472,13.909530,29.429578,1520.620597,1.441835,432563.938158,0.939779,19.808240,2.964416,3.872918,0.074393,0.052550,118.320894,96.334427,32.000000,32.000000,32.000000,32.000000,914.830477,32.000000,69.787969,78.708808,104.025694,106.986017,37.458980,30.886076,28.216098,36.852137,24.506329,31.017174,31.391725,1655.273437,38.134028,0.678587,75.381738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.619313,61.644270,199.758924,146.333432,111.754753,114.409587,54.317534,14.200402,196.922497,5.597721,61.738869,52.151774,164.240072,201.006980,162.341836,197.391312,120.879219,195.886434,-0.065386,-1.866117,32.025740,-235.848559,183.365938,5.523461,38.192014,13.958554,64.515574,3346.220220,1.152021,432363.720648,0.942675,19.677124,2.954049,3.862213,0.073528,0.052997,118.343221,96.291695,32.000000,32.000000,32.000000,32.000000,763.878944,32.000000,69.798481,78.804223,104.022835,106.986017,37.434925,30.886076,28.216098,36.902143,24.506329,31.017174,31.386097,1662.597656,38.130548,0.676048,75.382402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.646675,61.644270,199.633131,146.333432,111.723088,114.395131,54.531304,14.199117,196.940498,5.588767,61.739377,52.097697,164.236053,200.974287,162.338935,197.315384,120.894579,195.878783,-0.065465,-1.864963,32.025740,-235.850660,183.219769,5.516402,38.185162,13.949269,38.108352,1968.812132,0.877229,432263.679845,0.939779,19.704642,2.955992,3.867191,0.073887,0.052265,118.283989,96.267230,32.000000,32.000000,32.000000,32.000000,946.718268,32.000000,69.816856,78.916441,103.996187,106.986017,37.450440,30.886076,28.216098,36.905250,24.506329,31.017174,31.384088,1669.921875,38.112392,0.676994,75.378925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.545790,61.668528,199.629334,146.662196,111.757056,114.380627,54.162177,14.200402,196.849277,5.580543,61.732650,52.024422,164.220626,201.007307,162.333986,197.352523,120.901173,195.896065,-0.065462,-1.863804,32.025740,-235.849539,182.950047,5.514482,38.166212,13.877382,16.578726,862.352899,0.400318,432128.356838,0.943174,19.725989,2.880496,3.869849,0.073340,0.051455,118.240318,96.218458,32.000000,32.000000,32.000000,32.000000,455.342948,32.000000,69.783994,78.974673,103.979760,106.986017,37.472071,30.886076,28.216098,36.894020,24.506329,31.017174,31.382155,1677.246094,38.101844,0.677324,75.442510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.675770,61.679279,199.940383,147.757277,111.762759,114.367994,54.462298,14.199688,196.804926,5.566827,61.791183,51.978714,164.233636,200.956537,162.346275,197.427106,120.943337,195.864826,-0.065386,-1.863820,32.025740,-235.849436,182.976744,5.520442,38.156800,13.869701,14.412557,745.547066,0.676994,432016.333598,0.938809,19.698438,2.862321,3.865363,0.074137,0.051661,118.303433,96.236435,32.000000,32.000000,32.000000,32.000000,361.758731,32.000000,69.785540,79.074739,103.979624,106.986017,37.449100,30.886076,28.216098,36.957316,24.506329,31.017174,31.379539,1666.259766,38.072707,0.676922,75.370947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.488900,61.720077,199.664897,150.631983,111.716853,114.357105,54.283936,14.201543,196.683222,5.572284,62.060878,51.962376,164.227703,200.869892,162.342581,197.372407,120.882326,195.747841,-0.065370,-1.863852,32.025740,-235.853625,183.083347,5.526169,38.068956,13.870187,47.956985,2488.917707,1.558785,432068.186663,0.947188,19.824335,2.862083,3.872854,0.073180,0.052158,118.485777,96.293681,32.000000,32.000000,32.000000,32.000000,552.018927,32.000000,69.775647,79.239417,103.969336,106.986017,37.452419,30.886076,28.216098,36.910831,24.506329,31.017174,31.376523,1655.273437,38.031687,0.678253,75.370972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.557997,61.821522,199.750821,149.966209,111.635032,114.350236,54.413795,14.201543,196.679790,5.592074,62.141438,51.967249,164.241278,200.799387,162.342670,197.208125,120.843421,195.721396,-0.065273,-1.863919,32.025740,-235.850848,182.823761,5.539714,38.074005,13.823236,67.003784,3469.127850,1.790943,431833.997030,0.939280,19.704163,2.808430,3.869132,0.073246,0.051967,118.441265,96.306429,32.000000,32.000000,32.000000,32.000000,680.923086,32.000000,69.780310,79.306416,103.975989,106.986017,37.459479,30.886076,28.216098,37.005687,24.506329,31.017174,31.375677,1658.935547,37.993120,0.677968,75.369114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.568992,61.893747,199.682939,149.582766,111.627791,114.335747,54.537302,14.199260,196.639916,5.612043,62.127296,52.146246,164.263231,200.861556,162.336512,197.194596,120.840288,195.788001,-0.065454,-1.864004,32.025740,-235.853131,182.890984,5.530035,38.066144,13.831025,40.314628,2082.567067,0.539446,432142.291140,0.946149,19.933268,2.826398,3.877824,0.074172,0.052595,118.355635,96.254504,32.000000,32.000000,32.000000,32.000000,909.547608,32.000000,69.776409,79.331699,103.945660,106.986017,37.456751,30.886076,28.216098,36.975542,24.506329,31.017174,31.376922,1666.259766,37.970709,0.680227,75.374902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.533289,61.893747,199.643749,149.582766,111.633116,114.323538,54.239106,14.200687,196.787783,5.609780,61.924098,52.324568,164.255820,200.845480,162.296041,197.176466,120.800159,195.678751,-0.065449,-1.864000,32.025740,-235.851541,182.764657,5.533957,38.106766,13.884918,13.175960,684.383812,0.385851,432294.005774,0.942695,19.965024,2.855570,3.874294,0.073561,0.051880,118.223856,96.190319,32.000000,32.000000,32.000000,32.000000,714.909281,32.000000,69.753672,79.319065,103.927122,106.986017,37.470616,30.886076,28.216098,36.980910,24.506329,31.017174,31.378306,1673.583984,38.011692,0.680477,75.378763,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.598506,61.885477,199.659982,148.316070,111.622296,114.312849,54.393024,14.201972,196.795114,5.634404,61.536010,52.172348,164.272160,200.975342,162.324059,197.301125,120.817957,195.847193,-0.065397,-1.865133,32.025740,-235.848460,182.969727,5.536060,38.123552,13.859964,19.426265,1006.180977,0.641064,432346.527825,0.940401,20.026167,2.883214,3.872151,0.073368,0.051953,118.125806,96.211026,32.000000,32.000000,32.000000,32.000000,810.389864,32.000000,69.741476,79.337788,103.914128,106.986017,37.454365,30.886076,28.216098,37.042552,24.506329,31.017174,31.376868,1658.935547,38.035997,0.680636,75.377595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.561808,61.710980,199.816976,150.648754,111.601438,114.309202,54.398135,14.201543,196.830806,5.644381,61.589892,52.098823,164.282997,200.990291,162.379980,197.291081,120.823226,195.898513,-0.065305,-1.865719,32.025740,-235.850195,182.912683,5.540778,38.052080,13.840996,26.934783,1394.952630,1.962200,432415.597731,0.946191,20.062160,2.883135,3.874073,0.073596,0.051830,118.529023,96.223686,32.000000,32.000000,32.000000,32.000000,664.951873,32.000000,69.790008,79.352534,103.964591,106.986017,37.458831,30.886076,28.216098,36.984430,24.506329,31.017174,31.369676,1647.949219,38.014270,0.680156,75.372745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.604425,61.602921,199.511199,146.368067,111.553026,114.307661,54.507884,14.198547,196.715855,5.654177,61.583992,52.060740,164.246803,200.926277,162.372238,197.261519,120.814539,195.721011,-0.065266,-1.864548,32.025740,-235.854335,182.781769,5.553318,38.063583,13.848298,65.587728,3389.949767,1.329277,432273.050462,0.942091,19.988156,2.927323,3.869492,0.074362,0.053278,118.657371,96.207916,32.000000,32.000000,32.000000,32.000000,897.400998,32.000000,69.776056,79.396193,103.957737,106.986017,37.466255,30.886076,28.216098,37.041625,24.506329,31.017174,31.362457,1651.611328,37.991840,0.678906,75.373683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.490422,61.610915,199.471501,144.074746,111.525376,114.305389,54.125784,14.196549,196.747852,5.656776,61.610374,52.187555,164.253110,200.865225,162.381564,197.350952,120.804898,195.758028,-0.065321,-1.863366,32.025740,-235.858783,182.823498,5.558786,38.048834,13.824625,66.894755,3481.912568,0.959374,432019.698500,0.942274,19.850639,2.940933,3.875290,0.074652,0.052124,118.810656,96.264828,32.000000,32.000000,32.000000,32.000000,631.270131,32.000000,69.811266,79.494613,104.005378,106.986017,37.465870,30.886076,28.216098,36.998266,24.506329,31.017174,31.360368,1658.935547,38.010339,0.679759,75.378013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.484955,61.592446,199.379637,146.300752,111.523568,114.302087,54.113175,14.199688,196.619588,5.660245,61.538018,51.960683,164.238084,200.816671,162.366879,197.238703,120.778718,195.778471,-0.065315,-1.862187,32.025740,-235.855317,182.683058,5.563287,38.036736,13.913532,24.053419,1252.286799,0.393117,431833.069337,0.939238,19.699636,2.884310,3.866165,0.073686,0.052041,118.915152,96.314806,32.000000,32.000000,32.000000,32.000000,969.647516,32.000000,69.832387,79.554475,104.026992,106.986017,37.463245,30.886076,28.216098,37.054523,24.506329,31.017174,31.358588,1662.597656,37.987242,0.678663,75.373368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.521921,61.575079,199.674269,146.840133,111.500393,114.299563,54.582544,14.195835,196.728016,5.653533,61.670837,51.887632,164.220164,200.862712,162.361309,197.252614,120.743898,195.777393,-0.065365,-1.860418,32.025740,-235.857700,182.639394,5.565751,38.064359,13.872982,18.877532,974.364462,0.386146,431953.964838,0.948178,19.822571,2.907574,3.873954,0.073270,0.052707,118.961518,96.315655,32.000000,32.000000,32.000000,32.000000,396.344846,32.000000,69.847811,79.590239,104.035415,106.986017,37.456911,30.886076,28.216098,37.078603,24.506329,31.017174,31.354755,1669.921875,37.984917,0.679582,75.367819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.457942,61.657501,199.383893,148.740228,111.440179,114.289673,54.172457,14.200830,196.609779,5.661932,61.896702,51.936647,164.229339,200.664697,162.354735,197.196329,120.832729,195.653917,-0.065588,-1.859253,32.025740,-235.849765,182.682405,5.566353,38.045048,13.841844,18.364159,955.042104,1.073558,431976.873320,0.948436,19.809619,2.941277,3.872581,0.073871,0.053383,119.061529,96.336899,32.000000,32.000000,32.000000,32.000000,784.120021,32.000000,69.906116,79.679060,104.069643,106.986017,37.462948,30.886076,28.216098,37.067483,24.506329,31.017174,31.350821,1666.259766,37.955852,0.679774,75.371663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.512761,61.750400,199.383845,145.316527,111.361735,114.272158,54.305885,14.199831,196.669088,5.681382,61.972766,51.944745,164.256040,200.598919,162.300016,197.154260,120.812684,195.620270,-0.065743,-1.857509,32.025740,-235.851907,182.498505,5.563907,38.010231,13.901200,48.488856,2515.504109,1.368416,431986.892334,0.939473,19.754958,2.975699,3.875521,0.073843,0.052898,118.950371,96.365806,32.000000,32.000000,32.000000,32.000000,582.196677,32.000000,69.914114,79.789113,104.113065,106.986017,37.477878,30.886076,28.216098,37.117012,24.506329,31.017174,31.349754,1651.611328,38.013278,0.680068,75.428105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.400699,61.750400,199.596268,145.316527,111.321174,114.262249,54.375911,14.202971,196.627446,5.684130,61.972766,51.854807,164.256040,200.611383,162.300016,197.170926,120.812684,195.558930,-0.065843,-1.856352,32.025740,-235.851708,182.645550,5.566473,38.023159,13.870584,66.715986,3456.633694,1.406935,431927.035453,0.948007,19.901939,2.841422,3.874696,0.073839,0.052323,118.950371,96.365806,32.000000,32.000000,32.000000,32.000000,582.196677,32.000000,69.914114,79.789113,104.113065,106.986017,37.461085,30.886076,28.216098,37.064496,24.506329,31.017174,31.351300,1647.949219,37.909495,0.680717,75.373581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.472425,61.798366,199.550027,149.624127,111.288193,114.245295,54.718960,14.201543,196.583198,5.704793,62.021970,51.965300,164.273149,200.687495,162.331810,197.010758,120.838251,195.514407,-0.065617,-1.855183,32.025740,-235.849868,182.655544,5.570303,38.034789,13.791322,33.236555,1711.229120,0.532404,431996.566061,0.944658,19.939518,2.849080,3.870572,0.074662,0.051979,118.853119,96.350220,32.000000,32.000000,32.000000,32.000000,795.719261,32.000000,69.906093,79.877167,104.156265,106.986017,37.453926,30.886076,28.216098,37.169562,24.506329,31.017174,31.351059,1669.921875,37.971881,0.679122,75.428830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.490872,61.825381,199.136340,148.994234,111.262594,114.225485,54.567641,14.200687,196.548347,5.711791,61.935299,52.017723,164.255557,200.529924,162.315302,197.066130,120.797778,195.560238,-0.065457,-1.855774,32.025740,-235.849907,182.533624,5.567371,38.041694,13.907943,24.100664,1244.296350,0.387974,432051.238165,0.945626,20.052653,2.826491,3.883143,0.075260,0.052281,118.738735,96.322316,32.000000,32.000000,32.000000,32.000000,879.381659,32.000000,69.915239,79.924349,104.162118,106.986017,37.453700,30.886076,28.216098,37.146269,24.506329,31.017174,31.349911,1673.583984,37.934756,0.682787,75.429878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.424741,61.817387,199.504143,150.189243,111.219556,114.212234,54.238468,14.201686,196.502276,5.711523,61.881439,51.939615,164.284735,200.530759,162.314886,196.997863,120.829720,195.589151,-0.065462,-1.854006,32.025740,-235.854299,182.488286,5.571401,38.059004,13.943986,16.459433,854.943573,0.777679,431940.977838,0.938235,20.028183,2.784524,3.876834,0.073769,0.052679,118.802558,96.299192,32.000000,32.000000,32.000000,32.000000,628.875031,32.000000,69.923493,79.955474,104.152363,106.986017,37.439149,30.886076,28.216098,37.147490,24.506329,31.017174,31.348533,1658.935547,38.015875,0.680697,75.424807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.485223,61.788993,199.246480,148.312996,111.211830,114.199258,54.361486,14.203399,196.595023,5.717373,61.828642,52.021572,164.286854,200.690004,162.334282,197.050913,120.835639,195.522139,-0.065559,-1.852269,32.025740,-235.848829,182.539762,5.566529,38.036141,13.862434,62.762453,3252.659329,1.070384,431981.025899,0.940370,20.036583,2.841878,3.867411,0.074436,0.052648,118.832047,96.291186,32.000000,32.000000,32.000000,32.000000,590.215532,32.000000,69.945759,79.928265,104.173552,106.986017,37.439847,30.886076,28.216098,37.198787,24.506329,31.017174,31.346825,1647.949219,37.952155,0.680035,75.407555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.493487,61.788993,199.207741,148.312996,111.158673,114.187837,54.589546,14.198261,196.477604,5.712877,61.707666,52.010911,164.304671,200.666873,162.335620,196.974228,120.828309,195.474233,-0.065596,-1.850535,32.025740,-235.853313,182.481435,5.565836,38.040414,13.820568,59.718059,3081.954287,1.571036,431904.621520,0.947287,20.095351,2.820585,3.879536,0.075360,0.053230,118.865923,96.308206,32.000000,32.000000,32.000000,32.000000,937.988947,32.000000,69.948897,79.876817,104.175262,106.986017,37.445164,30.886076,28.216098,37.178476,24.506329,31.017174,31.344286,1666.259766,37.948441,0.680199,75.446814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.492696,61.726417,199.267361,153.297498,111.153227,114.181554,54.126214,14.200545,196.590371,5.709619,61.552371,51.931813,164.303691,200.746204,162.368055,197.067780,120.841578,195.563523,-0.065753,-1.848773,32.025740,-235.852010,182.548329,5.563723,38.027540,13.851778,12.732651,662.736960,0.411096,431748.855097,0.943742,20.005894,2.789985,3.869974,0.073511,0.051935,118.916127,96.315805,32.000000,32.000000,32.000000,32.000000,921.593790,32.000000,69.969389,79.776480,104.174017,106.986017,37.458548,30.886076,28.216098,37.184967,24.506329,31.017174,31.340366,1677.246094,37.978678,0.679841,75.395580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.463499,61.629660,199.283586,147.993640,111.173786,114.174685,54.555195,14.200116,196.514272,5.679879,61.559955,51.871283,164.288543,200.724347,162.373148,197.052846,120.820905,195.563911,-0.065706,-1.848588,32.025740,-235.850151,182.393716,5.563249,37.992291,13.832089,17.478308,902.595704,0.431884,431713.525236,0.939539,19.997556,2.779667,3.868601,0.073967,0.052444,119.052820,96.273227,32.000000,32.000000,32.000000,32.000000,965.308968,32.000000,69.967548,79.670461,104.145777,106.986017,37.444765,30.886076,28.216098,37.199989,24.506329,31.017174,31.338207,1669.921875,37.912939,0.679641,75.367094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.476933,61.603197,199.342070,151.564806,111.159066,114.167822,54.293943,14.197690,196.416071,5.670154,61.648399,51.884451,164.311264,200.687568,162.375271,196.994845,120.836374,195.489170,-0.065746,-1.849163,32.025740,-235.852741,182.657565,5.566366,38.018002,13.890544,29.680211,1540.088236,2.025609,431570.416195,0.947388,19.935778,2.799287,3.869818,0.074231,0.052685,119.140149,96.316495,32.000000,32.000000,32.000000,32.000000,627.634604,32.000000,69.976119,79.580469,104.156348,106.986017,37.441115,30.886076,28.216098,37.228794,24.506329,31.017174,31.332052,1655.273437,37.947053,0.679102,75.447607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.400174,61.603197,199.137254,151.564806,111.111394,114.165524,54.333432,14.197405,196.459424,5.687580,61.646226,51.822927,164.231072,200.684174,162.338823,196.970113,120.815529,195.484477,-0.065738,-1.849154,32.025740,-235.855803,182.539642,5.569012,38.023105,13.908232,64.764209,3358.133253,1.475955,431470.238913,0.940228,19.868488,2.820105,3.872329,0.075073,0.052290,119.263293,96.318821,32.000000,32.000000,32.000000,32.000000,870.081826,32.000000,69.957417,79.448313,104.104791,106.986017,37.448374,30.886076,28.216098,37.235547,24.506329,31.017174,31.328106,1651.611328,37.951488,0.680433,75.445698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
