OSU 80 Ton Compressor Load Stand
51.422713,61.626903,199.055878,151.851363,111.136425,114.164003,54.180546,14.197690,196.375048,5.667860,61.766356,51.859598,164.263213,200.523983,162.320348,196.936009,120.860439,195.568505,-0.065919,-1.846844,32.025740,-235.854048,182.603560,5.573402,38.021266,13.848659,18.006480,936.300870,0.869029,431358.504391,0.944357,19.828466,2.777104,3.872454,0.075410,0.052807,119.576657,96.364970,32.000000,32.000000,32.000000,32.000000,702.696705,32.000000,69.975591,79.368206,104.075527,106.986017,37.441385,30.886076,28.216098,37.316588,24.506329,31.017174,31.324847,1673.583984,37.952083,0.679709,75.450045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.296496,61.659982,199.250354,152.076145,111.143957,114.160189,54.586065,14.199831,196.453024,5.681380,61.846717,51.712784,164.251702,200.446457,162.332091,196.975309,120.840119,195.441522,-0.065882,-1.846840,32.025740,-235.849620,182.362267,5.572498,37.961098,13.817268,22.048307,1137.950741,0.398484,431459.963456,0.945204,19.905979,2.796222,3.874253,0.072861,0.051986,119.607696,96.358982,32.000000,32.000000,32.000000,32.000000,547.901843,32.000000,69.952051,79.296495,104.041659,106.986017,37.448950,30.886076,28.216098,37.301266,24.506329,31.017174,31.323095,1673.583984,37.943645,0.680013,75.429085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.368352,61.707396,199.367558,148.817071,111.121792,114.151020,54.153526,14.201115,196.444339,5.689442,61.864512,51.657702,164.259045,200.449214,162.321427,196.866746,120.829061,195.399221,-0.066000,-1.846826,32.025740,-235.847356,182.533237,5.571462,37.940255,13.852193,18.807347,978.432327,1.432319,431373.018317,0.947461,19.906916,2.782263,3.870972,0.075176,0.052532,119.630357,96.399538,32.000000,32.000000,32.000000,32.000000,797.833057,32.000000,69.948566,79.244204,104.040369,106.986017,37.433170,30.886076,28.216098,37.390975,24.506329,31.017174,31.320412,1658.935547,37.898677,0.679568,75.448169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.282177,61.755362,199.021459,147.696652,111.126088,114.138843,54.279645,14.202971,196.362514,5.688892,61.972340,51.757995,164.247119,200.359134,162.318110,196.809277,120.794265,195.357654,-0.066079,-1.846114,32.025740,-235.847461,182.322496,5.572395,37.934990,13.845197,62.637174,3251.061239,1.173237,431555.202913,0.943023,20.067606,2.755806,3.884288,0.073871,0.053100,119.497432,96.427374,32.000000,32.000000,32.000000,32.000000,379.987084,32.000000,69.964403,79.178185,104.025272,106.986017,37.416326,30.886076,28.216098,37.367359,24.506329,31.017174,31.319687,1651.611328,37.870460,0.681745,75.447846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.363237,61.755362,199.169829,147.696652,111.111277,114.125899,54.574454,14.199688,196.304153,5.703691,62.089442,51.793860,164.281311,200.428811,162.341493,196.776985,120.815610,195.311603,-0.065921,-1.846107,32.025740,-235.851233,182.197824,5.579946,37.919737,13.841645,54.410696,2808.826220,1.374371,431554.533053,0.949134,20.042341,2.751276,3.881136,0.073378,0.051794,119.335579,96.418316,32.000000,32.000000,32.000000,32.000000,780.698908,32.000000,69.974890,79.126984,104.009109,106.986017,37.408918,30.886076,28.216098,37.436499,24.506329,31.017174,31.319233,1666.259766,37.874246,0.682036,75.367699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.293269,61.835030,199.405286,149.371212,111.123960,114.115249,54.153664,14.197833,196.391208,5.710380,61.989443,51.809385,164.286766,200.457056,162.312416,196.823534,120.818985,195.280527,-0.065892,-1.847125,32.025740,-235.857662,182.425207,5.579124,37.958502,13.839734,13.319966,692.955385,0.412770,431727.192565,0.948701,20.177477,2.770754,3.880909,0.073751,0.052071,119.251451,96.425808,32.000000,32.000000,32.000000,32.000000,992.651282,32.000000,69.975539,79.101352,103.987407,106.986017,37.401277,30.886076,28.216098,37.407946,24.506329,31.017174,31.320173,1677.246094,37.865934,0.682715,75.375822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.385811,61.817662,199.102544,148.473379,111.160600,114.109936,54.563923,14.201115,196.314569,5.725315,61.836789,51.815754,164.290383,200.434982,162.318670,196.753965,120.798655,195.326252,-0.065835,-1.847141,32.025740,-235.847356,182.265493,5.576608,37.973630,13.836957,18.842955,972.911653,0.474715,431562.895837,0.941830,20.095478,2.732433,3.877673,0.073120,0.051970,119.118445,96.428665,32.000000,32.000000,32.000000,32.000000,744.557358,32.000000,69.987430,79.110243,103.999417,106.986017,37.434074,30.886076,28.216098,37.470077,24.506329,31.017174,31.318871,1669.921875,37.865609,0.681983,75.374586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.331861,61.790371,198.963520,151.167003,111.142163,114.105357,54.400073,14.200402,196.226744,5.732664,61.927910,51.726837,164.299959,200.351004,162.310620,196.723426,120.801397,195.326681,-0.065772,-1.847702,32.025740,-235.847742,182.435444,5.575690,37.926841,13.842565,19.243633,996.592438,1.943501,431691.183113,0.950686,20.245918,2.717603,3.887553,0.073533,0.052308,119.041121,96.425848,32.000000,32.000000,32.000000,32.000000,912.527981,32.000000,69.955297,79.082968,103.973479,106.986017,37.395129,30.886076,28.216098,37.433880,24.506329,31.017174,31.316852,1658.935547,37.862292,0.683659,75.374586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.368996,61.790371,198.934897,151.167003,111.086789,114.102296,54.343543,14.199546,196.194017,5.753396,62.045023,51.840337,164.300811,200.360780,162.327245,196.762989,120.845856,195.245347,-0.065753,-1.847687,32.025740,-235.854153,182.255439,5.578722,37.928499,13.874677,63.688940,3301.764269,1.369957,431612.982224,0.941580,20.134960,2.754788,3.874660,0.073356,0.052937,119.023656,96.455027,32.000000,32.000000,32.000000,32.000000,616.584760,32.000000,69.989851,79.029298,103.977272,106.986017,37.388640,30.886076,28.216098,37.484554,24.506329,31.017174,31.314358,1647.949219,37.912705,0.681728,75.373291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.293609,61.832549,198.892432,151.064692,111.088528,114.096947,54.173383,14.199403,196.113463,5.775260,62.046893,51.842143,164.277436,200.240566,162.330099,196.647946,120.820982,195.217127,-0.065822,-1.847674,32.025740,-235.852172,182.170291,5.566033,37.929762,13.818062,41.579302,2162.326274,1.341840,431594.533861,0.945402,20.162215,2.752204,3.876024,0.073822,0.051701,118.875854,96.407335,32.000000,32.000000,32.000000,32.000000,642.917772,32.000000,69.966863,78.933057,103.965897,106.986017,37.390507,30.886076,28.216098,37.581323,24.506329,31.017174,31.313783,1673.583984,37.898677,0.681995,75.444965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.228864,61.868386,199.034363,153.055892,111.113919,114.087835,54.598881,14.197976,196.192938,5.779132,62.023643,51.905854,164.297351,200.270384,162.342176,196.673737,120.807316,195.143711,-0.065937,-1.847644,32.025740,-235.853435,182.338549,5.562287,37.939786,13.811120,21.008917,1084.051532,0.405124,431451.971252,0.945607,20.124665,2.677759,3.872665,0.074081,0.052634,118.784811,96.422270,32.000000,32.000000,32.000000,32.000000,833.884688,32.000000,70.012576,78.939695,103.999860,106.986017,37.369808,30.886076,28.216098,37.553160,24.506329,31.017174,31.313753,1673.583984,37.892475,0.680562,75.444104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.361759,61.882996,198.968968,146.377564,111.156823,114.084047,54.075615,14.204112,196.141871,5.774498,61.903408,51.839705,164.295458,200.288462,162.357175,196.751257,120.791256,195.212858,-0.066115,-1.847043,32.025740,-235.844685,182.308627,5.549462,37.948567,13.869358,14.128971,736.103808,0.621312,431611.431934,0.950175,20.243094,2.692228,3.877529,0.073931,0.052033,118.744369,96.430721,32.000000,32.000000,32.000000,32.000000,736.500136,32.000000,70.008404,78.923658,103.993076,106.986017,37.376506,30.886076,28.216098,37.611875,24.506329,31.017174,31.312715,1666.259766,37.896387,0.681652,75.454426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.289758,61.827862,198.908768,151.293637,111.147928,114.087782,54.354238,14.199117,196.190974,5.763529,61.927032,51.776558,164.286447,200.356917,162.344388,196.643423,120.768843,195.219944,-0.066110,-1.845299,32.025740,-235.849680,182.263006,5.554830,37.945881,13.885928,50.872474,2636.813650,1.231724,431712.941176,0.944096,20.344487,2.678816,3.885200,0.073847,0.052013,118.702268,96.427413,32.000000,32.000000,32.000000,32.000000,613.654611,32.000000,69.995518,78.869844,103.984210,106.986017,37.362786,30.886076,28.216098,37.554157,24.506329,31.017174,31.312279,1651.611328,37.833732,0.682911,75.369430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.324513,61.827862,199.072756,151.293637,111.136685,114.091567,54.603139,14.198832,196.186930,5.754684,61.909256,51.888842,164.294641,200.188303,162.352602,196.650309,120.794019,195.080414,-0.065971,-1.846461,32.025740,-235.855030,182.198110,5.557766,37.940995,13.807568,66.195105,3415.373922,1.826817,431646.019656,0.950521,20.224605,2.720380,3.873874,0.073048,0.051658,118.660753,96.442817,32.000000,32.000000,32.000000,32.000000,836.749089,32.000000,70.000860,78.914140,103.979530,106.986017,37.354457,30.886076,28.216098,37.616276,24.506329,31.017174,31.309224,1662.597656,37.865537,0.681095,75.448459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.262793,61.817387,198.773280,149.839882,111.122366,114.090837,54.540053,14.206824,196.177760,5.757883,61.826780,51.892447,164.270980,200.235227,162.343528,196.733108,120.812343,195.153375,-0.066252,-1.847076,32.025740,-235.845568,182.101679,5.559514,37.964254,13.822461,16.835017,869.616943,0.507827,431688.497365,0.947003,20.242304,2.745405,3.878138,0.074504,0.053050,118.657132,96.394032,32.000000,32.000000,32.000000,32.000000,620.956516,32.000000,69.980460,78.901754,103.999794,106.986017,37.343858,30.886076,28.216098,37.624937,24.506329,31.017174,31.307008,1673.583984,37.899543,0.682840,75.445868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.321929,61.798090,198.925462,151.154424,111.140214,114.088561,54.291202,14.203256,196.319815,5.751350,61.728386,51.967012,164.268609,200.316397,162.345283,196.742904,120.805900,195.261301,-0.066225,-1.847056,32.025740,-235.846195,182.558709,5.560030,37.965534,13.823092,15.999491,830.245823,0.390291,431614.788177,0.942015,20.207139,2.668761,3.878707,0.073622,0.052830,118.700542,96.365275,32.000000,32.000000,32.000000,32.000000,900.264188,32.000000,69.983228,78.897924,104.021961,106.986017,37.327226,30.886076,28.216098,37.677876,24.506329,31.017174,31.304871,1669.921875,37.870387,0.682292,75.450488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.254968,61.739098,198.894307,145.889056,111.154546,114.084012,54.333850,14.198261,196.339990,5.751055,61.727297,51.957144,164.250540,200.357697,162.349700,196.799352,120.795083,195.166361,-0.066317,-1.846488,32.025740,-235.852987,182.372608,5.556207,37.973936,13.843358,52.982817,2747.227124,1.534505,431609.621995,0.944323,20.259126,2.677353,3.877535,0.074240,0.052571,118.571104,96.373077,32.000000,32.000000,32.000000,32.000000,767.007969,32.000000,69.961553,78.909736,104.024509,106.986017,37.333055,30.886076,28.216098,37.660301,24.506329,31.017174,31.303278,1651.611328,37.906232,0.681629,75.443678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.348075,61.706018,198.902792,149.770013,111.194220,114.077025,54.325042,14.199403,196.408631,5.727366,61.677334,51.999708,164.240651,200.423454,162.355183,196.861774,120.824046,195.284546,-0.066393,-1.846505,32.025740,-235.855929,182.189870,5.546004,37.963947,13.848497,57.826292,2998.853620,1.613779,431539.294638,0.947380,20.179981,2.723598,3.876032,0.072950,0.051916,118.510601,96.373457,32.000000,32.000000,32.000000,32.000000,606.549169,32.000000,69.980891,78.941189,104.046832,106.986017,37.344171,30.886076,28.216098,37.691519,24.506329,31.017174,31.298562,1669.921875,37.890149,0.681790,75.437115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.349309,61.648405,198.967992,152.261233,111.171457,114.076037,54.201718,14.198547,196.357600,5.718845,61.650351,51.985207,164.254055,200.397079,162.400533,196.843479,120.778282,195.341803,-0.066679,-1.846547,32.025740,-235.856949,182.334225,5.541279,37.991588,13.875398,22.480026,1168.459727,0.487730,431512.706262,0.947812,20.188760,2.699403,3.880488,0.074694,0.052141,118.310342,96.344142,32.000000,32.000000,32.000000,32.000000,748.268032,32.000000,69.951753,79.047029,104.101164,106.986017,37.353798,30.886076,28.216098,37.759641,24.506329,31.017174,31.294364,1677.246094,37.940670,0.681717,75.441453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.284634,61.629935,198.922363,149.265298,111.177546,114.079089,54.564611,14.199403,196.344564,5.726584,61.820716,52.026185,164.222192,200.486762,162.357709,196.842380,120.766290,195.325682,-0.066692,-1.848295,32.025740,-235.851518,182.352376,5.547897,37.945178,13.835533,11.921303,615.520672,0.446098,431297.898048,0.945932,20.061463,2.714023,3.873617,0.073234,0.052343,118.245674,96.316928,32.000000,32.000000,32.000000,32.000000,515.778185,32.000000,69.932641,79.041669,104.102514,106.986017,37.337956,30.886076,28.216098,37.716215,24.506329,31.017174,31.289664,1662.597656,37.838528,0.680815,75.376385,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.347669,61.629935,199.060290,149.265298,111.158696,114.083705,54.360739,14.194694,196.332663,5.730354,61.870881,51.966897,164.210163,200.339570,162.340020,196.752433,120.786095,195.320320,-0.066632,-1.847709,32.025740,-235.857698,182.363493,5.545547,37.937136,13.904481,60.202212,3120.017879,1.147564,431310.015595,0.947906,20.002602,2.780894,3.874794,0.074081,0.052071,118.288715,96.265632,32.000000,32.000000,32.000000,32.000000,739.999395,32.000000,69.933426,78.992767,104.084384,106.986017,37.312931,30.886076,28.216098,37.771630,24.506329,31.017174,31.286176,1651.611328,37.871614,0.679937,75.451468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.329222,61.704088,198.944146,144.300353,111.173181,114.091996,54.562507,14.195550,196.291189,5.717117,61.979325,52.022819,164.199251,200.331102,162.331337,196.792404,120.777731,195.271062,-0.066603,-1.850018,32.025740,-235.851451,182.271838,5.546614,37.976190,13.850120,41.396826,2137.483242,2.165978,431373.655591,0.942888,20.049563,2.786945,3.878791,0.074524,0.052849,118.481835,96.326269,32.000000,32.000000,32.000000,32.000000,632.906243,32.000000,69.922585,79.020634,104.077460,106.986017,37.303906,30.886076,28.216098,37.760384,24.506329,31.017174,31.285149,1673.583984,37.909495,0.682407,75.446703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.304139,61.777691,198.905657,146.678118,111.225169,114.100522,54.547404,14.199974,196.274530,5.706971,61.882732,52.015385,164.187889,200.393926,162.312439,196.800576,120.800777,195.227166,-0.066808,-1.851169,32.025740,-235.854541,182.220136,5.539844,37.948603,13.834668,23.537587,1215.676015,0.428675,431294.959724,0.945183,19.985793,2.765163,3.876715,0.074741,0.051743,118.665564,96.327410,32.000000,32.000000,32.000000,32.000000,554.961857,32.000000,69.923693,79.016805,104.078990,106.986017,37.298409,30.886076,28.216098,37.750130,24.506329,31.017174,31.284882,1669.921875,37.914814,0.681438,75.424474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.411898,61.783755,199.022731,146.801305,111.323972,114.109721,54.316584,14.196834,196.349840,5.693671,61.760881,52.135211,164.240059,200.502842,162.341824,196.857738,120.738951,195.342050,-0.066965,-1.851163,32.025740,-235.853924,182.165112,5.536532,37.994941,13.895178,35.602669,1846.630907,0.623519,431468.962850,0.942315,20.078601,2.755367,3.875846,0.072885,0.051810,118.908274,96.367725,32.000000,32.000000,32.000000,32.000000,808.666676,32.000000,69.920895,79.108873,104.072672,106.986017,37.302912,30.886076,28.216098,37.841409,24.506329,31.017174,31.282777,1651.611328,37.945394,0.680877,75.399373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.344470,61.759221,199.014426,145.699137,111.359847,114.117634,54.436435,14.199117,196.282336,5.696440,61.672221,51.956701,164.204013,200.453269,162.336860,196.836553,120.697019,195.373063,-0.066952,-1.851143,32.025740,-235.850987,182.406749,5.529267,37.964254,13.855583,67.006398,3467.820322,1.097259,431579.801251,0.943338,20.177580,2.716135,3.876990,0.075759,0.052606,118.831701,96.360865,32.000000,32.000000,32.000000,32.000000,609.497891,32.000000,69.895906,79.121099,104.049511,106.986017,37.298304,30.886076,28.216098,37.786951,24.506329,31.017174,31.280187,1655.273437,37.867773,0.681181,75.412865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.350523,61.694991,199.087863,151.578504,111.424576,114.135953,54.644037,14.197548,196.379155,5.700212,61.655596,52.003700,164.195130,200.529238,162.321198,196.806136,120.645329,195.325949,-0.066902,-1.851691,32.025740,-235.854517,182.382989,5.535710,37.976208,13.859009,18.349315,946.034689,0.724446,431671.939259,0.945252,20.074694,2.820315,3.871141,0.074409,0.052818,118.802276,96.358472,32.000000,32.000000,32.000000,32.000000,506.977246,32.000000,69.891876,79.096175,104.058711,106.986017,37.305247,30.886076,28.216098,37.846671,24.506329,31.017174,31.275338,1673.583984,37.900228,0.679719,75.450556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.378557,61.664393,199.057205,153.218639,111.410291,114.151339,54.530905,14.201115,196.282045,5.693975,61.777504,51.867734,164.175479,200.412080,162.325159,196.840832,120.610435,195.434807,-0.066703,-1.853999,32.025740,-235.849969,182.344952,5.533097,37.971718,13.836885,13.005009,671.889656,0.385362,431815.215309,0.944539,20.118313,2.873679,3.876064,0.074854,0.051914,118.568216,96.369312,32.000000,32.000000,32.000000,32.000000,494.206630,32.000000,69.882973,79.050419,104.069857,106.986017,37.291317,30.886076,28.216098,37.867239,24.506329,31.017174,31.271026,1662.597656,37.893268,0.681891,75.450079,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.384202,61.702986,199.015519,148.438173,111.416522,114.167313,54.341959,14.199260,196.209912,5.718214,62.136683,51.849148,164.176372,200.399428,162.312160,196.700120,120.708895,195.289464,-0.066713,-1.855750,32.025740,-235.846760,182.156280,5.534229,37.939588,13.818188,61.607781,3193.965851,1.407429,431896.377814,0.940819,20.047962,2.908003,3.877037,0.074997,0.052420,118.511399,96.394398,32.000000,32.000000,32.000000,32.000000,585.515611,32.000000,69.892261,79.044828,104.088742,106.986017,37.309849,30.886076,28.216098,37.872750,24.506329,31.017174,31.268886,1651.611328,37.893070,0.681404,75.446286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.363617,61.800020,199.188501,148.953436,111.441185,114.175695,54.418544,14.201543,196.272340,5.733377,62.338485,51.791492,164.182530,200.349692,162.296178,196.707618,120.696054,195.218125,-0.066551,-1.854581,32.025740,-235.850685,182.464975,5.524150,37.949469,13.897738,57.114816,2956.867444,1.984690,431965.218172,0.942254,19.989022,2.983015,3.874325,0.073126,0.052156,118.604562,96.418634,32.000000,32.000000,32.000000,32.000000,464.644113,32.000000,69.896178,79.061841,104.092421,106.986017,37.276699,30.886076,28.216098,37.887738,24.506329,31.017174,31.266542,1658.935547,37.905439,0.681148,75.454826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.445386,61.953017,198.889845,149.815009,111.449781,114.180257,54.562605,14.199831,196.128928,5.720474,62.460991,51.731789,164.172040,200.357140,162.254120,196.666628,120.670831,195.190784,-0.066524,-1.854588,32.025740,-235.854847,182.088487,5.523610,37.920368,13.822569,23.425972,1209.574218,0.418956,431858.598834,0.945645,20.021909,2.830987,3.873088,0.073585,0.052517,118.584775,96.432967,32.000000,32.000000,32.000000,32.000000,506.909000,32.000000,69.875428,79.065946,104.091070,106.986017,37.253996,30.886076,28.216098,37.922030,24.506329,31.017174,31.267680,1669.921875,37.871018,0.681151,75.443729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.348821,62.080655,198.769523,152.770116,111.447262,114.183194,54.333740,14.197690,196.054384,5.705335,62.626567,51.789425,164.197972,200.174401,162.244439,196.505909,120.659965,195.039768,-0.066603,-1.853407,32.025740,-235.851107,182.016351,5.510445,37.887282,13.839337,37.964684,1968.521571,0.452524,432077.843559,0.945044,20.139751,2.817525,3.878008,0.074230,0.051705,118.630825,96.438707,32.000000,32.000000,32.000000,32.000000,919.591250,32.000000,69.884649,79.040582,104.085589,106.986017,37.234978,30.886076,28.216098,37.904669,24.506329,31.017174,31.272296,1651.611328,37.832668,0.681850,75.449295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.395072,62.212432,198.871851,150.607665,111.492971,114.190821,54.290613,14.193409,195.943705,5.699951,62.728755,51.848982,164.201698,200.141984,162.259439,196.490220,120.676746,194.977536,-0.066461,-1.851054,32.025740,-235.860616,182.028875,5.518435,37.873074,13.804863,56.350626,2924.179244,1.101039,432308.933323,0.941319,20.210132,2.832664,3.866039,0.073403,0.052551,118.793716,96.404030,32.000000,32.000000,32.000000,32.000000,720.048028,32.000000,69.880476,79.059855,104.071957,106.986017,37.224617,30.886076,28.216098,37.940612,24.506329,31.017174,31.277409,1662.597656,37.813015,0.681072,75.446567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.331626,62.288522,198.670464,150.477971,111.500509,114.200582,54.581023,14.202257,196.019072,5.689429,62.613497,52.098562,164.249147,200.169480,162.285596,196.537367,120.682515,195.037315,-0.066443,-1.852808,32.025740,-235.848991,182.188319,5.518475,37.929960,13.797976,21.303211,1099.596587,0.680507,432610.723998,0.947588,20.435346,2.787818,3.870966,0.073580,0.051977,118.956927,96.426055,32.000000,32.000000,32.000000,32.000000,824.254807,32.000000,69.879088,79.079831,104.066261,106.986017,37.220184,30.886076,28.216098,37.959633,24.506329,31.017174,31.283488,1673.583984,37.863824,0.682881,75.443013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.285584,62.259299,198.936787,149.389377,111.555988,114.216962,54.377313,14.201829,196.090556,5.669601,62.511546,52.021464,164.237282,200.144187,162.304494,196.486905,120.703970,195.006687,-0.066700,-1.853163,32.025740,-235.849746,182.138453,5.511902,37.966688,13.856034,32.768254,1697.717998,0.458482,432758.186902,0.947795,20.520371,2.748069,3.869473,0.073478,0.052277,118.942704,96.468620,32.000000,32.000000,32.000000,32.000000,1024.558305,32.000000,69.851004,79.027825,104.065770,106.986017,37.202495,30.886076,28.216098,38.025143,24.506329,31.017174,31.288865,1651.611328,37.869991,0.683250,75.444521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.414001,62.200302,198.763271,153.961406,111.532005,114.233352,54.222217,14.202257,196.014823,5.665990,62.372209,51.946033,164.263171,200.153612,162.294397,196.492874,120.676505,195.110284,-0.066781,-1.851175,32.025740,-235.849154,182.115223,5.512214,37.941770,13.802591,60.571679,3147.185405,1.213567,432949.640142,0.944306,20.660602,2.764363,3.870333,0.072178,0.052076,118.920677,96.452881,32.000000,32.000000,32.000000,32.000000,819.114560,32.000000,69.810377,78.950270,104.014251,106.986017,37.217880,30.886076,28.216098,38.077961,24.506329,31.017174,31.290694,1666.259766,37.825997,0.682786,75.449150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.314486,62.200302,198.801748,153.961406,111.542713,114.247816,54.607274,14.200116,196.023306,5.659891,62.340166,52.004482,164.259718,200.274815,162.324355,196.479651,120.691762,195.105695,-0.066787,-1.850584,32.025740,-235.849988,182.427979,5.512682,37.951921,13.829529,17.911757,924.097275,0.790426,432959.226281,0.948843,20.677965,2.731604,3.879000,0.072943,0.051778,118.857056,96.480627,32.000000,32.000000,32.000000,32.000000,712.249125,32.000000,69.827302,78.885714,104.004652,106.986017,37.193211,30.886076,28.216098,38.017028,24.506329,31.017174,31.290459,1673.583984,37.868025,0.683942,75.449269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.473473,62.153435,198.777111,147.614514,111.633293,114.264609,54.354744,14.201115,196.173523,5.647707,62.048949,52.279351,164.223066,200.245714,162.336056,196.657482,120.650950,195.159257,-0.066923,-1.850570,32.025740,-235.855687,182.233025,5.510392,37.982446,13.870314,18.493225,958.528846,0.426363,432889.647458,0.948929,20.489114,2.797295,3.865937,0.074511,0.053217,118.829112,96.450374,32.000000,32.000000,32.000000,32.000000,581.765391,32.000000,69.792507,78.741227,103.960686,106.986017,37.180357,30.886076,28.216098,38.084048,24.506329,31.017174,31.290755,1666.259766,37.948657,0.682745,75.451596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.381565,62.111256,199.216234,148.048961,111.722502,114.289045,54.333525,14.205967,196.282321,5.648308,61.628410,52.318964,164.243065,200.470097,162.354223,196.800376,120.622089,195.263359,-0.066976,-1.850561,32.025740,-235.848058,182.361551,5.515974,38.021879,13.832666,64.982866,3369.465162,1.444712,432993.104199,0.944369,20.589722,2.780347,3.874184,0.073879,0.052115,118.704774,96.452116,32.000000,32.000000,32.000000,32.000000,952.345708,32.000000,69.794326,78.673205,103.936873,106.986017,37.190656,30.886076,28.216098,38.121166,24.506329,31.017174,31.290738,1662.597656,37.932376,0.683356,75.450386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.335778,61.919660,199.034419,149.755200,111.780439,114.328698,54.211093,14.195835,196.377279,5.628306,61.510781,52.140709,164.221937,200.498571,162.333797,196.882164,120.606964,195.301873,-0.066902,-1.850585,32.025740,-235.853616,182.478683,5.521528,37.981329,13.858179,14.069321,731.164258,1.395303,432946.240689,0.945552,20.382197,2.840917,3.861739,0.074182,0.052784,118.630713,96.430141,32.000000,32.000000,32.000000,32.000000,534.043068,32.000000,69.794576,78.619644,103.913086,106.986017,37.191837,30.886076,28.216098,38.053852,24.506329,31.017174,31.284500,1673.583984,37.907710,0.679962,75.446047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.467163,61.738822,198.995026,151.479820,111.832479,114.348617,54.195234,14.200830,196.283885,5.616888,61.956543,52.070658,164.152628,200.377442,162.367215,196.714076,120.655212,195.315193,-0.066561,-1.850562,32.025740,-235.846171,182.199292,5.528227,37.982014,13.836615,13.850011,719.977630,0.398406,433118.506621,0.947881,20.432845,2.908169,3.877193,0.074158,0.051927,118.614672,96.459983,32.000000,32.000000,32.000000,32.000000,666.922184,32.000000,69.789180,78.484083,103.915542,106.986017,37.191444,30.886076,28.216098,38.075101,24.506329,31.017174,31.276662,1669.921875,37.909928,0.682519,75.398418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.502739,61.755913,199.040515,149.319792,111.855218,114.360188,54.373663,14.200259,196.214180,5.627217,62.040231,52.274109,164.125714,200.422348,162.335361,196.768592,120.680741,195.336333,-0.066538,-1.849961,32.025740,-235.852459,182.473154,5.523868,37.979219,13.831061,48.759668,2526.400176,1.839991,433056.659240,0.950801,20.287542,2.937493,3.877109,0.073389,0.052248,118.640655,96.425440,32.000000,32.000000,32.000000,32.000000,839.659830,32.000000,69.785928,78.461555,103.908025,106.986017,37.186099,30.886076,28.216098,38.084328,24.506329,31.017174,31.275217,1655.273437,37.904158,0.682906,75.441973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.438988,61.866456,199.158075,147.156634,111.931446,114.379987,54.228245,14.200687,196.319208,5.626276,61.938123,52.235389,164.114864,200.441588,162.308716,196.930368,120.692321,195.365981,-0.066477,-1.848769,32.025740,-235.854481,182.191644,5.522693,37.982645,13.850498,64.093525,3329.803480,1.863906,432646.485950,0.948115,19.973951,2.894154,3.866446,0.073773,0.052356,118.624382,96.405945,32.000000,32.000000,32.000000,32.000000,485.279354,32.000000,69.788850,78.436920,103.905854,106.986017,37.189596,30.886076,28.216098,38.082465,24.506329,31.017174,31.276632,1666.259766,37.927634,0.680959,75.443516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.565124,61.871694,199.200307,144.931986,111.977754,114.402123,54.284738,14.202400,196.408359,5.610329,61.927397,52.199416,164.151689,200.541615,162.305069,196.925236,120.669294,195.422053,-0.066343,-1.846405,32.025740,-235.848848,182.518368,5.523257,37.974747,13.784561,17.324475,899.108963,0.529281,432630.089129,0.944423,19.955142,2.876419,3.864659,0.074013,0.052821,118.713214,96.421729,32.000000,32.000000,32.000000,32.000000,840.822843,32.000000,69.791460,78.461279,103.947845,106.986017,37.208108,30.886076,28.216098,38.135041,24.506329,31.017174,31.275416,1677.246094,37.907404,0.680864,75.374978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.532334,61.841094,199.279670,147.084282,112.031087,114.431053,54.358762,14.199117,196.403770,5.604319,62.026064,52.202307,164.143174,200.545531,162.265368,196.787659,120.593355,195.328009,-0.066189,-1.845798,32.025740,-235.849027,182.415396,5.528625,38.003217,13.866798,13.931046,722.011562,0.403475,432898.184757,0.948692,20.130031,2.875767,3.871734,0.073777,0.052169,118.750189,96.439503,32.000000,32.000000,32.000000,32.000000,1000.240013,32.000000,69.753388,78.395244,103.921572,106.986017,37.202887,30.886076,28.216098,38.080540,24.506329,31.017174,31.272963,1669.921875,37.868801,0.681829,75.368594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.449865,61.863975,199.048032,150.779849,112.040930,114.457802,54.424757,14.197548,196.365917,5.598967,62.180063,52.139498,164.140443,200.481144,162.274272,196.758546,120.642413,195.353537,-0.066142,-1.845766,32.025740,-235.851413,182.588080,5.526245,37.993265,13.838562,66.787144,3457.214818,1.489969,432936.835239,0.945347,20.008012,2.919458,3.863082,0.073776,0.052038,118.596737,96.442811,32.000000,32.000000,32.000000,32.000000,985.862218,32.000000,69.762400,78.402521,103.926050,106.986017,37.191535,30.886076,28.216098,38.109332,24.506329,31.017174,31.272116,1662.597656,37.895251,0.680947,75.446456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.561604,61.938131,199.114339,151.166165,112.122640,114.479905,54.563191,14.197405,196.379503,5.609488,62.178052,52.052614,164.130137,200.459408,162.267322,196.854724,120.589588,195.360414,-0.066060,-1.846261,32.025740,-235.856457,182.367183,5.514330,37.951506,13.860667,20.542178,1060.661309,1.854826,433193.347778,0.944884,20.010470,2.960736,3.867080,0.072742,0.051695,118.378821,96.413499,32.000000,32.000000,32.000000,32.000000,-5232.016305,32.000000,69.761774,78.424498,103.907757,106.986017,37.173293,30.886076,28.216098,38.163575,24.506329,31.017174,31.273357,1673.583984,37.868963,0.682347,75.445306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.544378,61.981411,199.076480,152.781300,112.156719,114.498941,54.422044,14.207965,196.288078,5.601846,62.446510,52.089814,164.127303,200.422038,162.257723,196.842630,120.607825,195.263235,-0.066071,-1.846855,32.025740,-235.841159,182.362570,5.515637,37.952119,13.882538,13.952876,722.302124,0.387232,433290.017765,0.945683,20.116568,2.921089,3.868777,0.073741,0.052209,118.234474,96.457184,32.000000,32.000000,32.000000,32.000000,798.590853,32.000000,69.767351,78.434128,103.894807,106.986017,37.157574,30.886076,28.216098,38.115969,24.506329,31.017174,31.274266,1669.921875,37.898226,0.682464,75.447343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.500873,62.058877,198.992352,152.226005,112.175806,114.514963,54.378306,14.196549,196.242993,5.593330,62.614401,52.118844,164.140499,200.344206,162.245788,196.649981,120.637139,195.187828,-0.066065,-1.845683,32.025740,-235.854699,182.298290,5.511213,37.916113,13.798336,62.549126,3240.601015,1.257357,433507.398671,0.941399,20.077995,2.976448,3.861679,0.073847,0.052264,118.299225,96.410832,32.000000,32.000000,32.000000,32.000000,885.276852,32.000000,69.721369,78.400527,103.890346,106.986017,37.146083,30.886076,28.216098,38.141461,24.506329,31.017174,31.276862,1647.949219,37.907837,0.682059,75.447897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.546466,62.193134,199.171661,148.364128,112.159797,114.526004,54.208022,14.196406,196.137107,5.586533,62.776397,52.102783,164.119974,200.306112,162.246997,196.677708,120.628412,195.105086,-0.066047,-1.843357,32.025740,-235.856312,182.247894,5.514446,37.937226,13.831314,42.030786,2184.408968,1.851985,433615.603943,0.944454,20.138642,2.922387,3.862235,0.073857,0.051763,118.466844,96.414343,32.000000,32.000000,32.000000,32.000000,888.793688,32.000000,69.758401,78.402671,103.914581,106.986017,37.152913,30.886076,28.216098,38.172328,24.506329,31.017174,31.282319,1669.921875,37.862490,0.681840,75.450888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.555479,62.324361,199.251868,148.125516,112.127356,114.545391,54.492002,14.201115,196.190847,5.592198,62.558415,52.318661,164.152590,200.398175,162.227114,196.777434,120.645887,195.161542,-0.065738,-1.842752,32.025740,-235.849316,182.382478,5.523666,37.977813,13.825508,17.030937,880.513009,0.413457,433761.471932,0.946420,20.259988,2.865265,3.863864,0.073285,0.052674,118.481613,96.409757,32.000000,32.000000,32.000000,32.000000,-24.968749,32.000000,69.753858,78.399818,103.930786,106.986017,37.140752,30.886076,28.216098,38.194574,24.506329,31.017174,31.289934,1669.921875,37.873903,0.682217,75.436143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.512484,62.338973,199.374234,151.084259,112.168059,114.560617,54.315717,14.205825,196.384654,5.587528,62.263029,52.418883,164.165641,200.512160,162.231935,196.792248,120.680603,195.314148,-0.065764,-1.843941,32.025740,-235.844443,182.449514,5.526826,37.976749,13.896007,43.422329,2252.255143,0.615523,433983.318666,0.948898,20.348261,2.843471,3.863925,0.073587,0.052030,118.609101,96.437774,32.000000,32.000000,32.000000,32.000000,1023.110899,32.000000,69.749640,78.427689,103.947393,106.986017,37.142834,30.886076,28.216098,38.198217,24.506329,31.017174,31.293912,1655.273437,37.904952,0.683286,75.365466,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.524801,62.196718,199.413881,154.842163,112.254801,114.577381,54.270605,14.201543,196.405215,5.574571,61.847706,52.396247,164.177085,200.602103,162.294851,196.906126,120.643622,195.461680,-0.065785,-1.842828,32.025740,-235.848561,182.463180,5.525010,37.990199,13.864562,66.270538,3440.216954,1.520100,434206.986382,0.944260,20.470402,2.846823,3.864805,0.073189,0.051852,118.694551,96.408638,32.000000,32.000000,32.000000,32.000000,902.438877,32.000000,69.759828,78.518707,103.965592,106.986017,37.142881,30.886076,28.216098,38.173268,24.506329,31.017174,31.291978,1662.597656,37.891591,0.683551,75.372217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.655852,62.031033,199.259718,153.121046,112.388269,114.598784,54.162912,14.199688,196.525774,5.582453,61.743192,52.450920,164.166677,200.674679,162.303945,197.094467,120.662754,195.511899,-0.065906,-1.840513,32.025740,-235.849926,182.616979,5.538316,38.000134,13.901001,18.039722,938.334802,0.597032,434249.174577,0.948358,20.528370,2.868378,3.870406,0.073940,0.052535,118.643438,96.392071,32.000000,32.000000,32.000000,32.000000,1026.622480,32.000000,69.743316,78.582469,103.951559,106.986017,37.153410,30.886076,28.216098,38.198177,24.506329,31.017174,31.287641,1673.583984,37.954824,0.683935,75.369362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.671906,61.787063,199.332517,153.711663,112.390427,114.631518,54.493808,14.201972,196.485564,5.564138,61.662176,52.355578,164.105172,200.696266,162.283231,197.109462,120.693048,195.538832,-0.066168,-1.839328,32.025740,-235.848786,182.544046,5.541638,37.996113,13.892996,14.243857,736.394370,0.391059,434175.951434,0.948677,20.373691,2.959729,3.870250,0.073669,0.052221,118.604690,96.323782,32.000000,32.000000,32.000000,32.000000,990.066919,32.000000,69.727060,78.707269,103.949695,106.986017,37.147056,30.886076,28.216098,38.188442,24.506329,31.017174,31.282118,1666.259766,37.893412,0.683943,75.378243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.658551,61.769696,199.357191,149.174476,112.404539,114.673410,54.404033,14.196977,196.572585,5.554198,61.849320,52.263517,164.078543,200.682928,162.285082,197.012711,120.674524,195.499230,-0.066220,-1.839310,32.025740,-235.852311,182.802552,5.544502,38.007130,13.873144,65.513267,3392.564823,1.432079,433859.249017,0.947667,20.075962,2.959098,3.857447,0.073305,0.053038,118.549204,96.297504,32.000000,32.000000,32.000000,32.000000,945.997900,32.000000,69.719975,78.806628,103.949581,106.986017,37.148082,30.886076,28.216098,38.196421,24.506329,31.017174,31.276229,1655.273437,37.946692,0.680659,75.372379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.616358,61.824003,199.298234,146.527560,112.416519,114.707053,54.657067,14.201258,196.611514,5.562026,61.983058,52.331636,164.078435,200.671996,162.252679,197.087399,120.554420,195.480331,-0.066142,-1.840477,32.025740,-235.853420,182.596196,5.553723,37.996690,13.865554,39.794354,2051.186395,1.812936,433539.030520,0.941248,19.815836,2.938724,3.857658,0.073631,0.051611,118.630669,96.347590,32.000000,32.000000,32.000000,32.000000,202.346276,32.000000,69.727741,79.001555,103.985273,106.986017,37.143219,30.886076,28.216098,38.108431,24.506329,31.017174,31.273225,1666.259766,37.945358,0.681469,75.447266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.732051,61.871142,199.357997,144.786218,112.438183,114.740544,54.509317,14.201258,196.593863,5.568906,62.027965,52.315230,164.035285,200.683774,162.200044,197.048284,120.544995,195.612393,-0.066252,-1.840481,32.025740,-235.852440,182.730802,5.556996,38.018363,13.815609,21.924547,1133.156472,0.394417,433723.092687,0.943371,19.811909,2.942661,3.859132,0.073122,0.052865,118.691513,96.346361,32.000000,32.000000,32.000000,32.000000,1023.770435,32.000000,69.712730,79.043365,103.969688,106.986017,37.142421,30.886076,28.216098,38.187763,24.506329,31.017174,31.273188,1673.583984,37.951867,0.680943,75.448152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.820664,61.903396,199.397238,147.978832,112.475218,114.778775,54.356190,14.203684,196.549383,5.580841,62.108181,52.318793,164.058782,200.634671,162.200311,196.961561,120.611536,195.392322,-0.066388,-1.838131,32.025740,-235.847564,182.529116,5.553053,38.034771,13.831242,57.769751,2994.204631,0.649960,434232.065537,0.940261,19.908699,3.055802,3.861145,0.073469,0.053028,118.684380,96.379700,32.000000,32.000000,32.000000,32.000000,1027.558933,32.000000,69.708044,79.224283,103.997157,106.986017,37.146107,30.886076,28.216098,38.169314,24.506329,31.017174,31.274230,1655.273437,37.953129,0.681632,75.446584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
