OSU 80 Ton Compressor Load Stand
51.673871,61.940612,199.377599,153.159636,112.517468,114.806976,54.551142,14.198404,196.498013,5.581355,62.119686,52.251786,164.056118,200.689754,162.172104,197.004522,120.594947,195.388021,-0.066391,-1.838140,32.025740,-235.852844,182.477825,5.558552,38.004624,13.797795,54.297435,2804.177232,1.178109,434356.297420,0.940878,19.839413,3.113867,3.853665,0.073484,0.051616,118.767490,96.412967,32.000000,32.000000,32.000000,32.000000,879.016704,32.000000,69.695961,79.284985,104.004603,106.986017,37.135142,30.886076,28.216098,38.078154,24.506329,31.017174,31.274555,1666.259766,37.932574,0.680586,75.448152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.611367,61.967076,199.360269,152.262352,112.518797,114.835934,54.256700,14.203399,196.469667,5.564965,62.319857,52.189532,164.059531,200.592508,162.163883,196.860554,120.566850,195.480513,-0.066341,-1.836983,32.025740,-235.846869,182.580226,5.569717,38.001378,13.843556,24.679594,1281.488257,0.446680,434322.510554,0.942145,19.782629,2.966260,3.847833,0.073206,0.052489,118.554767,96.414692,32.000000,32.000000,32.000000,32.000000,-562.509720,32.000000,69.720082,79.391738,103.980375,106.986017,37.133518,30.886076,28.216098,38.153067,24.506329,31.017174,31.274797,1673.583984,37.953183,0.679906,75.392707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.675634,62.039304,199.367323,151.814459,112.461728,114.858806,54.465689,14.202257,196.441394,5.572969,62.324244,52.281142,164.055805,200.580569,162.159397,196.982299,120.489878,195.476922,-0.066246,-1.838199,32.025740,-235.850298,182.612531,5.570608,38.007256,13.814888,32.161471,1663.576989,0.476594,434644.024859,0.942043,19.967406,2.981262,3.858383,0.073698,0.053190,118.400235,96.367825,32.000000,32.000000,32.000000,32.000000,904.882258,32.000000,69.710973,79.435260,104.009725,106.986017,37.128972,30.886076,28.216098,38.163360,24.506329,31.017174,31.277243,1662.597656,37.952696,0.682207,75.448161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.698741,62.100780,199.097663,150.932472,112.447389,114.870234,54.236961,14.199546,196.422012,5.572871,62.289471,52.346817,164.084737,200.568370,162.177881,196.928249,120.417146,195.415444,-0.066367,-1.841349,32.025740,-235.850886,182.684057,5.572433,38.020743,13.897071,61.908276,3215.757984,1.049967,434909.920861,0.948725,20.056798,3.043441,3.862720,0.074252,0.054432,118.529999,96.355503,32.000000,32.000000,32.000000,32.000000,775.172726,32.000000,69.723931,79.560914,104.030628,106.986017,37.125164,30.886076,28.216098,38.226755,24.506329,31.017174,31.279901,1666.259766,37.911984,0.682756,75.373453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.665677,62.085893,199.183250,150.961543,112.456865,114.872848,54.209291,14.197833,196.498423,5.588170,62.174312,52.311480,164.077530,200.637817,162.182675,197.007048,120.370948,195.404264,-0.066364,-1.842784,32.025740,-235.856355,182.560139,5.570601,38.023448,13.881384,15.075216,783.465377,0.805158,435221.466355,0.944159,20.064325,3.119090,3.858053,0.073863,0.052389,118.572064,96.361182,32.000000,32.000000,32.000000,32.000000,962.951259,32.000000,69.715947,79.617438,104.001542,106.986017,37.126904,30.886076,28.216098,38.165196,24.506329,31.017174,31.281258,1677.246094,37.950515,0.682299,75.458628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.609934,62.044541,199.488932,150.206293,112.474379,114.886164,54.134740,14.199260,196.594153,5.590571,62.088786,52.365374,164.078177,200.653967,162.174686,197.080511,120.421650,195.524040,-0.066367,-1.843126,32.025740,-235.851661,182.695356,5.572366,38.031832,13.873812,13.720095,714.021113,0.417811,435497.435680,0.947923,20.102550,3.169171,3.851112,0.073095,0.052519,118.534120,96.360934,32.000000,32.000000,32.000000,32.000000,908.476650,32.000000,69.717079,79.643173,103.982142,106.986017,37.131044,30.886076,28.216098,38.190192,24.506329,31.017174,31.281704,1669.921875,37.976154,0.682263,75.369651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.730703,61.999882,199.285445,151.196355,112.438623,114.905272,54.314733,14.200402,196.465526,5.579069,62.139624,52.276850,164.053217,200.674411,162.205999,197.067311,120.475419,195.570890,-0.066262,-1.843219,32.025740,-235.851500,182.533339,5.565787,37.965768,13.850390,59.941194,3109.121813,1.717286,435614.243662,0.949060,20.120933,3.211248,3.855234,0.073884,0.051793,118.463904,96.408916,32.000000,32.000000,32.000000,32.000000,812.682988,32.000000,69.735501,79.708150,103.919975,106.986017,37.116658,30.886076,28.216098,38.155295,24.506329,31.017174,31.281017,1655.273437,37.893971,0.682164,75.372123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.705515,62.037374,199.271102,154.038037,112.376503,114.917394,54.086055,14.201401,196.446422,5.581654,62.338538,52.246824,164.022138,200.557793,162.178230,197.081511,120.529598,195.511979,-0.066372,-1.845585,32.025740,-235.848867,182.550328,5.570356,37.979832,13.787969,55.335046,2882.338349,1.890879,435540.636349,0.951504,20.135709,3.204675,3.865320,0.073566,0.052249,118.434161,96.397758,32.000000,32.000000,32.000000,32.000000,914.057059,32.000000,69.733863,79.740171,103.903722,106.986017,37.126026,30.886076,28.216098,38.219803,24.506329,31.017174,31.279524,1662.597656,37.891068,0.683140,75.371680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.700684,62.121732,199.510748,154.763563,112.352893,114.921993,54.716134,14.200259,196.378108,5.570544,62.402896,52.244870,164.034333,200.559923,162.169422,196.863608,120.496987,195.291279,-0.066388,-1.848513,32.025740,-235.853276,182.467443,5.560562,37.957817,13.836272,19.699672,1014.316706,0.431588,435326.308820,0.945956,19.969508,3.168159,3.852363,0.074837,0.052010,118.360617,96.415373,32.000000,32.000000,32.000000,32.000000,-2165.872910,32.000000,69.748618,79.706756,103.865715,106.986017,37.112374,30.886076,28.216098,38.178246,24.506329,31.017174,31.284308,1673.583984,37.908882,0.682691,75.373751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.690910,62.160327,199.235936,152.685113,112.367261,114.921268,54.502251,14.196263,196.422162,5.570923,62.517077,52.166803,164.047488,200.483950,162.177349,196.973371,120.523088,195.345070,-0.066451,-1.850277,32.025740,-235.853514,182.733149,5.564645,37.923559,13.826536,11.660349,602.735954,0.467795,435328.050322,0.950661,20.032331,3.092283,3.853962,0.073073,0.051915,118.306256,96.432523,32.000000,32.000000,32.000000,32.000000,623.831296,32.000000,69.747003,79.714185,103.876337,106.986017,37.120476,30.886076,28.216098,38.187240,24.506329,31.017174,31.286980,1655.273437,37.889698,0.683155,75.371791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.670617,62.217118,199.529079,151.382255,112.291248,114.920501,54.431770,14.201543,196.477454,5.552348,62.492633,52.395110,164.040512,200.543376,162.177118,196.980444,120.518468,195.367327,-0.066309,-1.850950,32.025740,-235.848561,182.502175,5.571269,37.975739,13.894619,57.128697,2956.867444,1.315654,435543.404389,0.940059,20.121549,3.043565,3.858958,0.072661,0.052162,118.191230,96.385520,32.000000,32.000000,32.000000,32.000000,1021.673312,32.000000,69.745917,79.770543,103.859658,106.986017,37.100957,30.886076,28.216098,38.151426,24.506329,31.017174,31.291284,1651.611328,37.890221,0.683691,75.375089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.759855,62.250477,199.231375,150.017355,112.324964,114.929628,54.578904,14.197833,196.488944,5.547168,62.294082,52.508517,164.073438,200.622113,162.157542,196.937782,120.517491,195.443278,-0.066241,-1.850933,32.025740,-235.853578,182.609250,5.567309,37.998584,13.819125,65.301670,3370.772690,2.221089,435549.608990,0.944035,20.169976,3.037292,3.854371,0.072446,0.052125,118.299073,96.389345,32.000000,32.000000,32.000000,32.000000,1025.870546,32.000000,69.715149,79.754903,103.837909,106.986017,37.111954,30.886076,28.216098,38.192215,24.506329,31.017174,31.294859,1658.935547,37.950424,0.683528,75.376266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.840524,62.094164,199.594195,150.429895,112.343478,114.949476,54.169201,14.198832,196.614972,5.571578,62.049423,52.351139,164.057552,200.784407,162.164528,197.092796,120.477830,195.515124,-0.066126,-1.853894,32.025740,-235.852416,182.638801,5.573101,38.006715,13.852445,14.910431,775.474928,0.454068,435659.368103,0.945803,20.247187,3.050115,3.861558,0.072771,0.051613,118.488315,96.376780,32.000000,32.000000,32.000000,32.000000,961.084605,32.000000,69.733247,79.755150,103.860571,106.986017,37.114286,30.886076,28.216098,38.208084,24.506329,31.017174,31.295671,1677.246094,37.969753,0.684618,75.373035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.742438,62.020006,199.353508,149.227572,112.376266,114.966232,54.323395,14.201686,196.511102,5.575834,62.088589,52.417669,164.072709,200.680767,162.207886,197.044800,120.539798,195.510142,-0.066163,-1.856824,32.025740,-235.850542,182.725519,5.570900,38.035907,13.874028,14.882841,771.842906,0.396251,435673.343056,0.941620,20.190797,3.079081,3.849149,0.072934,0.052216,118.791927,96.422320,32.000000,32.000000,32.000000,32.000000,972.337266,32.000000,69.750038,79.875931,103.905730,106.986017,37.107622,30.886076,28.216098,38.208273,24.506329,31.017174,31.293948,1662.597656,37.988775,0.681833,75.372899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.684047,62.007601,199.362154,151.843814,112.355726,114.976866,54.282750,14.199974,196.682306,5.595005,62.121935,52.445033,164.053600,200.779332,162.192488,197.027442,120.524974,195.481658,-0.066341,-1.859186,32.025740,-235.856992,182.780423,5.570820,38.023123,13.902931,34.597958,1795.637315,1.734855,435536.372763,0.946885,19.953457,3.145210,3.850158,0.073780,0.051980,118.926654,96.392605,32.000000,32.000000,32.000000,32.000000,539.241999,32.000000,69.741737,79.943604,103.893823,106.986017,37.115338,30.886076,28.216098,38.179242,24.506329,31.017174,31.291681,1651.611328,37.977993,0.681264,75.377288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.694269,62.011460,199.332332,153.390620,112.299618,114.987500,54.589293,14.204540,196.560699,5.600858,62.100675,52.324847,164.015089,200.808600,162.173793,197.047003,120.504556,195.485572,-0.066543,-1.859183,32.025740,-235.845891,182.651525,5.565576,38.017119,13.788924,65.784213,3395.034598,1.739355,435433.835033,0.946121,19.977835,3.081406,3.852805,0.073060,0.052305,119.057328,96.450916,32.000000,32.000000,32.000000,32.000000,878.077006,32.000000,69.735601,80.088866,103.905353,106.986017,37.109281,30.886076,28.216098,38.126268,24.506329,31.017174,31.291506,1662.597656,37.971628,0.681426,75.373504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.722521,61.999055,199.362392,150.993130,112.247939,114.988062,54.131495,14.201686,196.572064,5.590509,62.269376,52.334501,164.006778,200.597175,162.148188,197.065988,120.487160,195.490064,-0.066608,-1.860387,32.025740,-235.849398,182.786704,5.545982,38.016001,13.835930,22.342035,1162.793773,0.749034,435536.685686,0.948065,20.024156,3.085738,3.857325,0.072539,0.052221,118.964534,96.478122,32.000000,32.000000,32.000000,32.000000,970.796026,32.000000,69.733866,80.154399,103.891626,106.986017,37.111197,30.886076,28.216098,38.097506,24.506329,31.017174,31.291177,1673.583984,37.947810,0.682370,75.376939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.666472,62.167219,199.584279,151.044844,112.286017,114.980440,54.534952,14.202685,196.508178,5.568823,62.537389,52.253793,164.008836,200.550898,162.132975,196.920143,120.558294,195.431317,-0.066220,-1.861532,32.025740,-235.851177,182.741202,5.545965,37.997484,13.856953,17.494320,903.757951,0.393866,435619.608188,0.942633,20.017731,3.107598,3.855985,0.072320,0.051599,118.711517,96.394634,32.000000,32.000000,32.000000,32.000000,694.603304,32.000000,69.724939,80.264071,103.895037,106.986017,37.098225,30.886076,28.216098,38.168775,24.506329,31.017174,31.294136,1669.921875,37.971917,0.682356,75.369472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.811513,62.245239,199.325473,153.067916,112.289593,114.965196,54.149493,14.197976,196.467513,5.582930,62.638341,52.289206,164.043764,200.553059,162.126297,196.982744,120.502200,195.426934,-0.066176,-1.862736,32.025740,-235.852455,182.508560,5.542244,37.959890,13.868961,48.516758,2524.220963,1.159231,435618.320152,0.950006,19.976908,3.126648,3.854460,0.072944,0.052584,118.333240,96.430387,32.000000,32.000000,32.000000,32.000000,-98.628371,32.000000,69.742048,80.386733,103.900559,106.986017,37.100716,30.886076,28.216098,38.212101,24.506329,31.017174,31.298857,1651.611328,37.866132,0.682505,75.372771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.773669,62.313334,199.214675,148.855633,112.385233,114.950733,54.628191,14.197262,196.392762,5.580666,62.458951,52.430950,164.046428,200.578683,162.119578,196.859959,120.523557,195.427363,-0.066152,-1.861584,32.025740,-235.853986,182.582573,5.541606,38.024529,13.808145,35.542114,1832.974503,1.483748,435728.666838,0.944464,20.201460,3.033871,3.862936,0.072828,0.052187,118.586775,96.422541,32.000000,32.000000,32.000000,32.000000,694.849691,32.000000,69.718434,80.503596,103.867237,106.986017,37.084135,30.886076,28.216098,38.143629,24.506329,31.017174,31.307967,1666.259766,37.942725,0.683588,75.367359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.790654,62.248547,199.290216,149.166931,112.410417,114.949190,54.192766,14.201829,196.548181,5.581741,62.297673,52.359009,164.058459,200.623491,162.138773,196.999635,120.509120,195.494940,-0.065966,-1.864571,32.025740,-235.850563,182.780973,5.534037,38.063944,13.902913,22.551767,1172.382311,0.533206,435791.000408,0.948325,20.133661,3.088350,3.847127,0.072711,0.051040,118.625714,96.386382,32.000000,32.000000,32.000000,32.000000,587.139269,32.000000,69.705197,80.543396,103.885257,106.986017,37.091594,30.886076,28.216098,38.171478,24.506329,31.017174,31.312076,1677.246094,37.946205,0.683181,75.374373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.823026,62.165565,199.163934,148.235880,112.413520,114.952213,54.253349,14.198547,196.526431,5.563470,62.091148,52.405433,164.053167,200.685970,162.180412,197.019659,120.546910,195.512390,-0.065746,-1.865178,32.025740,-235.850088,182.541600,5.530638,38.053396,13.872982,60.013338,3116.385857,0.728082,435821.820267,0.940824,20.239772,3.067152,3.847799,0.072637,0.052032,118.620786,96.423187,32.000000,32.000000,32.000000,32.000000,924.461942,32.000000,69.695183,80.638013,103.869473,106.986017,37.083035,30.886076,28.216098,38.138378,24.506329,31.017174,31.313360,1651.611328,37.988414,0.682016,75.375677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.761230,62.090856,199.228766,144.204860,112.444799,114.956730,54.658390,14.193552,196.535001,5.551583,62.148427,52.304600,164.038615,200.608835,162.166578,197.074640,120.615357,195.470013,-0.065604,-1.865171,32.025740,-235.857206,182.853133,5.523125,38.022366,13.899902,33.506993,1727.064737,1.147237,435738.676406,0.947864,20.157921,3.106485,3.847996,0.072682,0.051636,118.679179,96.445201,32.000000,32.000000,32.000000,32.000000,735.537816,32.000000,69.669930,80.677419,103.900484,106.986017,37.106753,30.886076,28.216098,38.171240,24.506329,31.017174,31.310073,1662.597656,37.932033,0.681813,75.368322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.793473,62.072661,199.153331,150.509555,112.502957,114.956809,54.181732,14.195550,196.519348,5.548818,62.235217,52.566010,164.044072,200.615576,162.163410,197.036219,120.634425,195.507924,-0.065575,-1.864559,32.025740,-235.858312,182.657872,5.523545,38.050205,13.849380,16.098550,837.074024,0.430566,435515.445563,0.945970,20.042427,3.075122,3.843155,0.073320,0.052300,118.701432,96.424142,32.000000,32.000000,32.000000,32.000000,1027.584958,32.000000,69.656050,80.689533,103.913922,106.986017,37.087938,30.886076,28.216098,38.169595,24.506329,31.017174,31.310564,1677.246094,37.982609,0.680200,75.448306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.787644,62.029655,199.434162,146.080376,112.542853,114.962571,54.305144,14.201401,196.773133,5.523287,61.849264,52.604999,164.044338,200.787630,162.154663,197.135783,120.615314,195.584948,-0.065229,-1.861488,32.025740,-235.849194,182.832429,5.518988,38.117620,13.915624,63.341494,3286.073933,0.772057,435319.654426,0.940046,20.029795,2.991065,3.848996,0.073384,0.051726,118.559362,96.451999,32.000000,32.000000,32.000000,32.000000,801.332870,32.000000,69.680836,80.711952,103.926381,106.986017,37.100108,30.886076,28.216098,38.090248,24.506329,31.017174,31.312795,1655.273437,38.024259,0.681991,75.373683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.793697,61.899261,199.682592,141.996382,112.573312,114.976382,54.597570,14.199831,196.702920,5.520168,61.831093,52.579226,164.035571,200.734531,162.162025,197.225970,120.598989,195.580929,-0.065239,-1.859385,32.025740,-235.851090,182.798228,5.511846,38.109110,13.860595,26.512668,1368.075666,1.605482,435224.422036,0.947620,19.979204,2.985962,3.845143,0.073315,0.051779,118.772718,96.384922,32.000000,32.000000,32.000000,32.000000,-2206.142372,32.000000,69.651613,80.717935,103.880218,106.986017,37.110432,30.886076,28.216098,38.046607,24.506329,31.017174,31.310911,1666.259766,38.020815,0.680468,75.414289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.733909,61.874726,199.466463,148.663385,112.565965,114.985158,54.157811,14.198689,196.699980,5.503652,61.950780,52.457880,164.003783,200.738787,162.156829,197.115307,120.610608,195.537672,-0.065229,-1.858992,32.025740,-235.848475,182.742428,5.513110,38.038232,13.867303,19.928747,1036.689963,0.408481,435230.526682,0.945523,19.942053,3.033443,3.850999,0.072616,0.051142,118.910782,96.402091,32.000000,32.000000,32.000000,32.000000,-14905.358650,32.000000,69.667455,80.758977,103.884073,106.986017,37.106344,30.886076,28.216098,38.077639,24.506329,31.017174,31.304346,1658.935547,37.983222,0.680454,75.376317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.897164,61.911942,199.419343,144.954884,112.645089,114.992780,54.292712,14.198547,196.658651,5.479584,62.109345,52.600520,163.979154,200.730793,162.136651,197.164384,120.589125,195.664204,-0.065121,-1.858390,32.025740,-235.853518,182.808038,5.516460,38.102313,13.864778,60.681225,3148.783495,0.976452,435118.884224,0.940124,19.805579,3.048289,3.855345,0.072488,0.051448,119.319823,96.436365,32.000000,32.000000,32.000000,32.000000,-4355.635522,32.000000,69.665078,80.816040,103.862587,106.986017,37.127050,30.886076,28.216098,38.064649,24.506329,31.017174,31.304138,1651.611328,38.011061,0.680899,75.387090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.904099,61.953568,199.412271,152.350145,112.671853,115.002669,54.612263,14.200687,196.585447,5.481434,62.053536,52.422517,163.991411,200.602065,162.098610,197.136862,120.618052,195.528569,-0.064801,-1.857804,32.025740,-235.850397,183.009395,5.512846,38.053342,13.915967,50.747860,2617.927135,1.299359,435138.234911,0.948976,19.841130,3.020737,3.855623,0.074168,0.052298,119.542226,96.435092,32.000000,32.000000,32.000000,32.000000,-173.775354,32.000000,69.672015,80.888028,103.853342,106.986017,37.104602,30.886076,28.216098,38.090000,24.506329,31.017174,31.305393,1662.597656,37.983420,0.681738,75.379240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.744842,61.983341,199.342618,152.557890,112.691657,115.014823,54.148570,14.200402,196.554436,5.486928,62.220121,52.377399,163.992679,200.680301,162.096500,197.059651,120.590821,195.463967,-0.064573,-1.857193,32.025740,-235.853133,182.998178,5.520034,38.055145,13.874479,17.632851,917.414355,0.425521,435137.209448,0.943491,19.714402,3.088814,3.842587,0.073353,0.052895,119.288952,96.407521,32.000000,32.000000,32.000000,32.000000,-663.603660,32.000000,69.644776,80.882859,103.809636,106.986017,37.102660,30.886076,28.216098,38.050786,24.506329,31.017174,31.304265,1669.921875,37.946530,0.679305,75.377911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.722358,62.070180,199.183933,154.570286,112.732239,115.033935,54.146378,14.201401,196.448383,5.501341,62.436433,52.337789,163.981730,200.514279,162.079517,196.927008,120.605382,195.411913,-0.064348,-1.854889,32.025740,-235.850501,183.012719,5.519840,38.039404,13.897828,18.587072,967.100418,0.508844,435163.397843,0.938017,19.749071,3.009940,3.841937,0.072589,0.052423,118.837626,96.361706,32.000000,32.000000,32.000000,32.000000,872.643266,32.000000,69.699064,80.808204,103.823272,106.986017,37.088570,30.886076,28.216098,38.071227,24.506329,31.017174,31.308354,1651.611328,37.935621,0.679843,75.375302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.733777,62.226492,199.174968,145.994072,112.706651,115.039276,54.192772,14.200402,196.494454,5.507463,62.486396,52.499552,164.003586,200.573643,162.099922,196.966590,120.603487,195.306766,-0.064400,-1.852004,32.025740,-235.851009,182.911704,5.516892,38.066017,13.874677,64.887184,3373.242465,1.468423,435446.925650,0.949436,19.938753,3.013373,3.852415,0.072931,0.051728,118.853002,96.391153,32.000000,32.000000,32.000000,32.000000,897.233841,32.000000,69.722030,80.571492,103.805377,106.986017,37.093031,30.886076,28.216098,38.038196,24.506329,31.017174,31.312818,1655.273437,37.937497,0.682341,75.373581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.800031,62.203610,199.137449,143.294961,112.735505,115.038459,54.190318,14.199403,196.423341,5.476115,62.279589,52.397517,164.014494,200.515389,162.096207,196.861122,120.656635,195.268385,-0.064266,-1.850185,32.025740,-235.857562,182.767941,5.521128,38.087636,13.928516,15.776942,820.221441,1.393337,435634.293233,0.950306,20.048197,2.979634,3.851022,0.073574,0.052831,119.007541,96.386186,32.000000,32.000000,32.000000,32.000000,511.999719,32.000000,69.725811,80.428495,103.725410,106.986017,37.066770,30.886076,28.216098,38.005706,24.506329,31.017174,31.317740,1677.246094,37.993355,0.682685,75.376726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.809974,62.147922,199.129828,147.138755,112.666289,115.040697,54.534404,14.198404,196.315290,5.463577,62.343837,52.331706,164.000876,200.437669,162.125372,196.891578,120.634889,195.318970,-0.064217,-1.847861,32.025740,-235.846963,182.891596,5.525107,38.055488,13.870909,14.409141,744.384819,0.399235,435880.689527,0.949701,20.193027,2.942774,3.849999,0.074312,0.052463,119.244797,96.403289,32.000000,32.000000,32.000000,32.000000,1023.007667,32.000000,69.713216,80.314396,103.703254,106.986017,37.079261,30.886076,28.216098,38.010664,24.506329,31.017174,31.318265,1658.935547,37.991570,0.682839,75.378499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.810793,62.176317,199.307813,146.347677,112.691280,115.041454,54.460228,14.202542,196.307988,5.451438,62.405380,52.429571,163.955453,200.306686,162.086231,196.783261,120.571029,195.262383,-0.064143,-1.847856,32.025740,-235.850176,182.863102,5.521740,38.055902,13.837931,66.294268,3429.466168,1.639732,435668.809359,0.948341,20.103565,2.875477,3.844350,0.073273,0.052497,119.176903,96.391617,32.000000,32.000000,32.000000,32.000000,-27724.685635,32.000000,69.674521,80.251172,103.670920,106.986017,37.054960,30.886076,28.216098,38.064638,24.506329,31.017174,31.319448,1662.597656,37.942130,0.680907,75.368705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.946615,62.246617,199.341847,146.643481,112.658752,115.028971,54.206605,14.201401,196.244740,5.460432,62.449478,52.500226,163.993844,200.416455,162.088654,196.743983,120.604352,195.393793,-0.063705,-1.849577,32.025740,-235.848214,182.811218,5.518546,38.043894,13.840149,14.135243,734.650999,1.794765,435635.138023,0.942036,20.037890,2.915870,3.843465,0.073637,0.051813,119.315847,96.460056,32.000000,32.000000,32.000000,32.000000,-4445.381272,32.000000,69.699200,80.216509,103.689304,106.986017,37.035997,30.886076,28.216098,38.059885,24.506329,31.017174,31.323209,1677.246094,37.953039,0.680704,75.402850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.865487,62.235314,199.150643,148.458570,112.615893,115.026378,54.267187,14.197976,196.240498,5.455890,62.359287,52.380171,164.038352,200.433315,162.119369,196.744143,120.556592,195.189908,-0.063626,-1.851336,32.025740,-235.856703,183.018921,5.521193,38.064972,13.847271,21.958685,1139.984673,0.390379,435820.379141,0.943381,20.065463,2.958868,3.846840,0.072689,0.052251,119.054898,96.500740,32.000000,32.000000,32.000000,32.000000,-2094.707307,32.000000,69.715298,80.173779,103.656610,106.986017,37.043023,30.886076,28.216098,38.077909,24.506329,31.017174,31.329013,1655.273437,37.944510,0.682089,75.372703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.864207,62.205540,199.112540,144.737630,112.612557,115.032489,54.277334,14.195835,196.240482,5.425936,62.266578,52.520488,163.989383,200.362305,162.084558,196.723097,120.528017,195.248656,-0.063619,-1.851327,32.025740,-235.855739,182.903874,5.519835,38.051485,13.906825,67.532690,3505.302791,1.826987,435693.675124,0.945137,19.999494,2.973985,3.837437,0.073132,0.051504,118.966996,96.471390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.697579,80.211217,103.616715,106.986017,37.043207,30.886076,28.216098,38.007759,24.506329,31.017174,31.330024,1662.597656,37.953616,0.680444,75.450658,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.979233,62.167771,198.990446,145.557541,112.571240,115.045443,54.177008,14.198119,196.380216,5.428650,61.989598,52.411827,164.020252,200.450961,162.120381,196.789594,120.542948,195.355577,-0.063317,-1.851881,32.025740,-235.853129,183.107333,5.515795,38.068524,13.904121,23.416872,1217.709948,1.176817,435836.441417,0.945660,20.069553,2.946579,3.839753,0.074220,0.051967,118.933279,96.500409,32.000000,32.000000,32.000000,32.000000,316.590231,32.000000,69.725548,80.297470,103.643506,106.986017,37.028630,30.886076,28.216098,37.951621,24.506329,31.017174,31.332543,1677.246094,37.982068,0.681030,75.400643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.847846,62.055844,199.013479,143.394627,112.561902,115.050031,54.299838,14.197548,196.373435,5.443393,62.011642,52.436596,163.996332,200.445973,162.131334,196.816078,120.528447,195.225720,-0.063278,-1.851844,32.025740,-235.854354,183.102030,5.511852,38.100167,13.913298,51.753999,2685.192185,0.382592,435880.547068,0.945485,20.041064,2.996819,3.839113,0.072793,0.052203,118.866928,96.479076,32.000000,32.000000,32.000000,32.000000,-101128.550542,32.000000,69.743879,80.352469,103.644300,106.986017,37.031633,30.886076,28.216098,37.952913,24.506329,31.017174,31.330422,1651.611328,38.029975,0.680765,75.399645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.823077,62.018903,199.362212,151.732824,112.560533,115.047739,54.619240,14.200687,196.297798,5.456950,62.111639,52.453056,163.998621,200.406417,162.106964,196.747670,120.580315,195.278974,-0.063414,-1.851804,32.025740,-235.852031,183.060954,5.523012,38.141240,13.860757,43.242489,2230.463010,1.100671,435746.249841,0.944936,19.887964,3.021304,3.828268,0.073784,0.052533,118.719451,96.488889,32.000000,32.000000,32.000000,32.000000,943.992796,32.000000,69.755132,80.456630,103.615311,106.986017,37.020349,30.886076,28.216098,37.936860,24.506329,31.017174,31.328971,1669.921875,37.986593,0.678590,75.374569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.786967,62.026898,199.033661,148.189499,112.552602,115.043955,54.181499,14.197405,196.367572,5.473533,62.055784,52.454809,163.985445,200.489017,162.085870,196.854398,120.605282,195.252348,-0.063425,-1.851778,32.025740,-235.852046,182.927797,5.519701,38.099265,13.873054,14.070022,731.600100,0.499053,435734.786811,0.945189,19.907788,2.987933,3.838414,0.073121,0.052746,118.813969,96.484754,32.000000,32.000000,32.000000,32.000000,896.493232,32.000000,69.759629,80.476237,103.599233,106.986017,37.038030,30.886076,28.216098,38.010020,24.506329,31.017174,31.330120,1662.597656,38.012828,0.679148,75.451818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.821902,61.939233,199.049833,143.010768,112.544557,115.050745,54.228149,14.201972,196.351382,5.473558,61.789480,52.381243,163.963665,200.505853,162.062536,196.806485,120.609958,195.224430,-0.063658,-1.854721,32.025740,-235.850256,183.036948,5.516694,38.109795,13.906194,66.878652,3474.503243,0.598241,435578.250908,0.940046,19.895714,2.955698,3.846978,0.073236,0.051593,118.796275,96.453740,32.000000,32.000000,32.000000,32.000000,991.002722,32.000000,69.759992,80.404045,103.603199,106.986017,37.003675,30.886076,28.216098,37.926951,24.506329,31.017174,31.330087,1662.597656,38.059815,0.681015,75.445885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.840540,61.885753,199.001371,152.741036,112.455567,115.052816,54.203964,14.199831,196.245622,5.459464,62.042120,52.250777,163.934708,200.391983,162.068068,196.730678,120.603383,195.231104,-0.063684,-1.855292,32.025740,-235.852234,182.850275,5.509349,38.115403,13.958843,24.306209,1263.328146,1.837500,435549.949163,0.948358,19.939975,2.920916,3.843316,0.073853,0.052209,118.677388,96.415194,32.000000,32.000000,32.000000,32.000000,792.113423,32.000000,69.778971,80.173125,103.642409,106.986017,37.016880,30.886076,28.216098,37.937688,24.506329,31.017174,31.324791,1677.246094,37.990398,0.680130,75.387278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.789991,61.940336,198.804469,150.912625,112.416713,115.041386,54.294169,14.195264,196.160808,5.463772,62.447060,52.204464,163.900648,200.254913,162.049329,196.609745,120.607951,195.184422,-0.063529,-1.855269,32.025740,-235.855493,182.844893,5.506043,38.073626,13.884666,57.283860,2972.412498,0.386287,435403.470446,0.946673,19.817223,2.905945,3.841037,0.073908,0.052020,118.915971,96.474618,32.000000,32.000000,32.000000,32.000000,759.275389,32.000000,69.783582,79.998485,103.695765,106.986017,36.993306,30.886076,28.216098,37.893125,24.506329,31.017174,31.325399,1651.611328,38.028334,0.678782,75.451170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.749741,62.200026,199.059201,145.924526,112.307045,115.016981,54.110582,14.200259,196.031947,5.491407,62.746331,52.205073,163.929435,200.167482,162.025974,196.527058,120.580091,195.045765,-0.063425,-1.855690,32.025740,-235.851642,182.690155,5.499585,38.076962,13.872243,16.613159,864.967955,1.062192,435330.439648,0.946602,19.745030,2.914982,3.838721,0.072751,0.052523,118.848402,96.501938,32.000000,32.000000,32.000000,32.000000,708.269253,32.000000,69.811730,79.792517,103.688536,106.986017,36.969616,30.886076,28.216098,37.948076,24.506329,31.017174,31.329870,1673.583984,38.032066,0.679589,75.453897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.651582,62.322707,198.583972,145.258439,112.242838,114.983429,54.485231,14.197262,195.940531,5.499633,62.709612,52.379133,163.950148,200.077458,161.975369,196.418451,120.596413,194.912502,-0.063661,-1.855993,32.025740,-235.859540,182.425125,5.498680,38.079360,13.918365,27.834861,1439.263300,0.450791,435400.593206,0.946090,19.850377,2.893197,3.838666,0.073202,0.051546,118.993128,96.391935,32.000000,32.000000,32.000000,32.000000,1023.728450,32.000000,69.791092,79.594480,103.659259,106.986017,36.943173,30.886076,28.216098,37.949192,24.506329,31.017174,31.342330,1658.935547,38.006661,0.679047,75.449278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.700875,62.381154,198.732255,140.937238,112.238340,114.957543,54.183623,14.198975,195.946819,5.517993,62.606453,52.263078,164.005313,200.129064,162.061465,196.382189,120.661382,194.969390,-0.063637,-1.856596,32.025740,-235.849006,182.689850,5.505981,38.078458,13.887424,53.501329,2781.803975,1.557791,435789.493653,0.950569,20.150514,2.869904,3.846574,0.073189,0.051167,119.108857,96.437346,32.000000,32.000000,32.000000,32.000000,813.790649,32.000000,69.803219,79.516201,103.711886,106.986017,36.914283,30.886076,28.216098,37.936523,24.506329,31.017174,31.349887,1669.921875,37.993860,0.680474,75.451306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.632492,62.351655,198.817646,141.607310,112.185657,114.934628,54.345908,14.199688,195.995257,5.502279,62.530027,52.256969,163.991777,200.100169,162.059540,196.389096,120.637157,194.830532,-0.063558,-1.857709,32.025740,-235.848619,182.674737,5.506084,38.078422,13.855186,15.785808,818.332790,0.929759,435888.512658,0.946042,20.371935,2.804394,3.844683,0.072737,0.051697,119.162692,96.391532,32.000000,32.000000,32.000000,32.000000,1026.811221,32.000000,69.773284,79.280588,103.669239,106.986017,36.902739,30.886076,28.216098,37.949374,24.506329,31.017174,31.354170,1669.921875,37.951578,0.680925,75.375388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.654834,62.261780,198.712124,141.445715,112.198733,114.921704,54.480556,14.198547,196.030071,5.491005,62.372648,52.165675,163.996464,200.039973,162.045459,196.429514,120.648321,195.022504,-0.063524,-1.861198,32.025740,-235.853191,182.633784,5.507140,38.054460,13.869268,67.198369,3474.939086,0.483547,435693.706617,0.950242,20.380779,2.760425,3.843886,0.072973,0.051739,119.111863,96.396159,32.000000,32.000000,32.000000,32.000000,853.904416,32.000000,69.743610,79.200346,103.648678,106.986017,36.915479,30.886076,28.216098,37.981736,24.506329,31.017174,31.358365,1655.273437,37.993661,0.680910,75.369728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.702728,62.240552,198.797320,144.597452,112.184709,114.901737,54.590622,14.197262,195.972401,5.515093,62.396395,52.443133,163.985012,200.085146,162.098956,196.448439,120.638961,194.979594,-0.063847,-1.862962,32.025740,-235.855783,182.451231,5.492419,38.120649,13.948926,20.504649,1058.191534,1.640838,435670.334943,0.948523,20.420103,2.733381,3.850630,0.073376,0.051835,119.195896,96.363603,32.000000,32.000000,32.000000,32.000000,725.860746,32.000000,69.726359,79.165634,103.660698,106.986017,36.860165,30.886076,28.216098,37.975599,24.506329,31.017174,31.359975,1673.583984,38.033779,0.682500,75.441146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.663706,62.110705,198.802714,144.420140,112.276587,114.887088,54.313644,14.198689,196.101309,5.523751,62.006101,52.416296,163.986033,200.248359,162.116130,196.476757,120.624702,195.063621,-0.063776,-1.863516,32.025740,-235.851415,182.558711,5.483040,38.089277,13.852932,64.051617,3322.394155,0.385010,435448.408840,0.945396,20.307735,2.793091,3.846922,0.072937,0.051081,119.103508,96.318365,32.000000,32.000000,32.000000,32.000000,608.361981,32.000000,69.739112,79.063301,103.658943,106.986017,36.870274,30.886076,28.216098,37.950314,24.506329,31.017174,31.363339,1651.611328,37.974243,0.680957,75.391881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.755218,62.030206,198.828865,143.222376,112.258504,114.884072,54.660258,14.198975,196.098489,5.514202,61.842705,52.374185,163.991484,200.176176,162.098308,196.590802,120.637738,195.011995,-0.063865,-1.860596,32.025740,-235.850640,182.579881,5.479512,38.123084,13.871287,19.324397,996.011314,1.260816,435320.716771,0.942310,20.238312,2.786614,3.845006,0.074110,0.052865,119.054945,96.334978,32.000000,32.000000,32.000000,32.000000,580.182824,32.000000,69.689114,79.044230,103.666637,106.986017,36.869820,30.886076,28.216098,37.956281,24.506329,31.017174,31.361121,1677.246094,38.032805,0.679727,75.456241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.806523,61.930687,198.843611,142.855836,112.203914,114.893263,54.286014,14.200116,196.122512,5.539094,61.977715,52.339428,163.975849,200.162105,162.128831,196.600092,120.476118,195.038929,-0.063771,-1.858254,32.025740,-235.853745,182.614959,5.487714,38.096561,13.929201,27.705093,1437.810491,0.403700,435136.736798,0.947456,20.147730,2.831881,3.848015,0.072984,0.051782,118.964071,96.382267,32.000000,32.000000,32.000000,32.000000,879.575046,32.000000,69.677190,79.060764,103.678411,106.986017,36.830376,30.886076,28.216098,37.978155,24.506329,31.017174,31.355061,1655.273437,38.029542,0.680925,75.450607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.806744,61.984720,198.807477,141.412225,112.195338,114.891782,54.154633,14.200830,196.066513,5.549903,62.193282,52.324548,163.942124,200.046346,162.096532,196.451354,120.471502,194.990670,-0.064106,-1.858281,32.025740,-235.851398,182.478783,5.499965,38.123805,13.904986,38.830921,2020.096285,1.335741,434898.578855,0.939388,19.975188,2.799796,3.841716,0.072617,0.053568,118.825574,96.423003,32.000000,32.000000,32.000000,32.000000,987.956933,32.000000,69.690473,79.016835,103.678898,106.986017,36.811128,30.886076,28.216098,37.958775,24.506329,31.017174,31.353373,1658.935547,38.011980,0.678687,75.452542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.757877,62.037925,198.833106,146.046022,112.160834,114.884164,54.477771,14.203969,196.065730,5.585822,62.056108,52.410206,163.947990,200.090381,162.067483,196.469325,120.461009,194.947776,-0.064133,-1.858347,32.025740,-235.847278,182.394143,5.507777,38.091801,13.862362,12.992337,671.889656,0.930709,435100.646550,0.944657,19.824121,2.971355,3.838196,0.073709,0.052242,118.855499,96.502773,32.000000,32.000000,32.000000,32.000000,1027.567660,32.000000,69.690746,78.948126,103.672199,106.986017,36.796369,30.886076,28.216098,37.926289,24.506329,31.017174,31.357446,1658.935547,38.029758,0.678035,75.449354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.750856,61.938131,198.894264,145.084179,112.082637,114.876616,54.625048,14.198547,196.052135,5.574274,61.919396,52.231787,163.978486,200.213864,162.085655,196.543599,120.492114,194.940231,-0.064379,-1.859546,32.025740,-235.849924,182.534258,5.518937,38.108966,13.896169,49.424533,2549.063994,0.664048,435184.767647,0.947068,19.877932,2.958160,3.837483,0.074929,0.051517,119.020920,96.455442,32.000000,32.000000,32.000000,32.000000,788.765464,32.000000,69.716640,78.916255,103.632832,106.986017,36.793541,30.886076,28.216098,37.900037,24.506329,31.017174,31.357221,1658.935547,38.057309,0.678354,75.449320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.689856,61.932066,198.716467,144.470960,112.056434,114.872081,54.518360,14.201972,195.916802,5.549756,62.190411,52.272248,163.946301,200.031783,162.049264,196.442554,120.543636,194.849793,-0.064384,-1.858399,32.025740,-235.848786,182.160296,5.511813,38.106405,13.931401,12.909242,667.095387,1.986722,435298.656530,0.942502,19.980234,2.952821,3.841601,0.073194,0.052469,118.935931,96.442360,32.000000,32.000000,32.000000,32.000000,881.098254,32.000000,69.710459,78.791053,103.561967,106.986017,36.766752,30.886076,28.216098,37.948661,24.506329,31.017174,31.353302,1658.935547,37.987621,0.678736,75.452158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
