OSU 80 Ton Compressor Load Stand
51.693490,62.071282,198.816252,147.065565,112.020887,114.858383,54.330277,14.200687,195.916171,5.555014,62.379634,52.185034,163.952358,200.052583,162.063223,196.408511,120.593002,194.914457,-0.064468,-1.859612,32.025740,-235.850397,182.283828,5.515748,38.088321,13.861461,59.274736,3073.673277,0.522250,435057.356623,0.939790,19.887498,2.918929,3.843304,0.072688,0.051392,118.990496,96.372333,32.000000,32.000000,32.000000,32.000000,-167.856011,32.000000,69.713018,78.654354,103.531624,106.986017,36.743652,30.886076,28.216098,37.933137,24.506329,31.017174,31.356226,1662.597656,38.033869,0.678240,75.447539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.653106,62.144338,198.585167,149.244619,111.989530,114.832477,54.259307,14.195835,195.850194,5.561369,62.429436,52.228588,163.973697,199.985078,162.054564,196.323148,120.598397,194.757628,-0.064442,-1.859609,32.025740,-235.853126,182.277834,5.515926,38.083038,13.899685,12.366640,642.107074,2.000186,434965.834739,0.942801,19.942775,2.834016,3.844400,0.073399,0.052042,118.904042,96.384314,32.000000,32.000000,32.000000,32.000000,854.596742,32.000000,69.722957,78.558212,103.477631,106.986017,36.712475,30.886076,28.216098,37.942540,24.506329,31.017174,31.361788,1655.273437,37.990957,0.679718,75.450871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.695088,62.168598,198.649454,142.094352,111.963519,114.809271,54.628958,14.200687,195.866650,5.566625,62.277837,52.183734,163.969385,199.949851,162.039349,196.314962,120.557039,194.779784,-0.064248,-1.859622,32.025740,-235.849744,182.191644,5.522665,38.075321,13.934736,61.888080,3191.641357,0.435872,435010.971231,0.946229,20.078336,2.808526,3.846060,0.074240,0.052038,118.982727,96.366782,32.000000,32.000000,32.000000,32.000000,889.658023,32.000000,69.684973,78.593331,103.384370,106.986017,36.705770,30.886076,28.216098,37.965370,24.506329,31.017174,31.365907,1662.597656,38.026026,0.679294,75.446286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.745317,62.150127,198.565301,146.813037,111.975207,114.788673,54.185117,14.195835,195.829764,5.567474,62.273148,52.204710,163.955432,199.881528,162.053534,196.245244,120.536557,194.712247,-0.064416,-1.859702,32.025740,-235.860150,182.099012,5.513628,38.046707,13.895033,12.821951,666.659544,2.088817,435040.177692,0.948253,20.192032,2.745213,3.844593,0.074171,0.053068,118.955926,96.310323,32.000000,32.000000,32.000000,32.000000,918.795178,32.000000,69.666611,78.695921,103.375076,106.986017,36.699504,30.886076,28.216098,37.940535,24.506329,31.017174,31.367625,1669.921875,38.025755,0.679942,75.451067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.737160,62.118975,198.490466,139.140054,111.986861,114.789428,54.609964,14.199974,195.918236,5.578119,62.114614,52.364301,163.984994,199.903497,162.060629,196.194622,120.585468,194.753442,-0.064563,-1.861037,32.025740,-235.851111,182.311668,5.520197,38.080947,13.896097,66.254068,3417.988978,0.417133,435045.759525,0.940865,20.174044,2.794756,3.842714,0.073660,0.052443,118.964890,96.329577,32.000000,32.000000,32.000000,32.000000,635.786400,32.000000,69.702264,78.899981,103.423726,106.986017,36.674775,30.886076,28.216098,37.946733,24.506329,31.017174,31.368897,1658.935547,37.979309,0.678891,75.456062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.704175,62.012011,198.635043,143.808664,111.982888,114.795500,54.212828,14.198832,195.803505,5.566119,61.893476,52.266509,163.972833,199.978096,162.085247,196.211734,120.581330,194.708878,-0.065019,-1.861319,32.025740,-235.851272,182.141330,5.513225,38.094758,13.935620,15.666079,814.119644,2.010537,434941.824756,0.947340,20.105062,2.790286,3.837358,0.073343,0.052583,119.582739,96.313654,32.000000,32.000000,32.000000,32.000000,-1185.967555,32.000000,69.684227,79.089072,103.480601,106.986017,36.634694,30.886076,28.216098,37.986227,24.506329,31.017174,31.368823,1677.246094,38.016055,0.677936,75.453198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.650552,61.943644,198.489078,142.200976,111.995160,114.800104,54.550984,14.202257,195.791240,5.552840,62.045740,52.151517,163.936757,199.993790,162.060731,196.250036,120.547239,194.735320,-0.065318,-1.863664,32.025740,-235.844580,182.376278,5.497835,38.095533,13.886631,63.723886,3291.013483,0.389006,434797.745132,0.940062,20.082110,2.756594,3.836516,0.073318,0.051745,119.814943,96.401390,32.000000,32.000000,32.000000,32.000000,-88849.946257,32.000000,69.711095,79.073360,103.518926,106.986017,36.619270,30.886076,28.216098,37.987422,24.506329,31.017174,31.364518,1662.597656,38.005291,0.678613,75.450428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.653973,61.989406,198.820897,145.432704,111.977918,114.793962,54.565325,14.198547,195.889678,5.561331,62.136028,52.284254,163.927491,199.928571,162.029660,196.198410,120.602112,194.795763,-0.065654,-1.861351,32.025740,-235.852701,182.455289,5.499795,38.109687,13.941588,17.726355,915.235141,1.646563,434696.743767,0.947395,20.008317,2.744267,3.841760,0.072964,0.051922,119.805944,96.332588,32.000000,32.000000,32.000000,32.000000,-101128.274305,32.000000,69.725321,79.066082,103.525736,106.986017,36.587646,30.886076,28.216098,37.965611,24.506329,31.017174,31.364416,1673.583984,38.025196,0.678534,75.449439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.765392,62.047850,198.454523,152.139052,111.993878,114.783235,54.531981,14.196977,195.772068,5.559108,62.135475,52.266766,163.950139,199.925202,162.024941,196.309785,120.611777,194.683516,-0.065565,-1.857260,32.025740,-235.853618,182.403792,5.502355,38.076601,13.928245,61.480134,3176.241583,0.404892,434732.779895,0.942466,19.993908,2.788128,3.842923,0.073331,0.052510,119.831700,96.265237,32.000000,32.000000,32.000000,32.000000,-8534.496965,32.000000,69.721767,79.073651,103.553153,106.986017,36.556904,30.886076,28.216098,37.998096,24.506329,31.017174,31.366289,1666.259766,38.026567,0.678887,75.454588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.820499,62.013666,198.531859,144.422653,111.913523,114.775206,54.553715,14.199831,195.774759,5.549732,62.189638,52.116928,163.957961,199.862131,162.027899,196.176878,120.606379,194.830838,-0.065732,-1.854385,32.025740,-235.853704,182.228314,5.512719,38.076637,13.894474,15.092228,779.397512,1.457356,434655.466046,0.942213,20.036227,2.755585,3.849092,0.073610,0.051730,119.798449,96.212191,32.000000,32.000000,32.000000,32.000000,869.000201,32.000000,69.757411,79.015301,103.556035,106.986017,36.568707,30.886076,28.216098,38.010271,24.506329,31.017174,31.366763,1669.921875,37.987837,0.679382,75.451494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.741066,62.151781,198.303110,141.505999,111.902060,114.753449,54.304959,14.201543,195.544390,5.539584,62.562746,52.189626,163.940226,199.746717,162.059326,196.051630,120.525380,194.465096,-0.065478,-1.856396,32.025740,-235.847417,182.115815,5.517772,38.004534,13.850498,64.447431,3343.459883,0.418838,434584.195031,0.940612,19.982606,2.704449,3.833730,0.073863,0.051772,119.365067,96.187339,32.000000,32.000000,32.000000,32.000000,1026.458571,32.000000,69.801685,78.941671,103.558136,106.986017,36.514688,30.886076,28.216098,38.038050,24.506329,31.017174,31.367992,1662.597656,37.952083,0.677164,75.444053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.688440,62.270878,198.326849,140.843752,111.893268,114.713829,54.513062,14.202400,195.590518,5.508736,62.525147,52.181548,163.951945,199.603291,161.984683,195.967574,120.526383,194.605196,-0.065580,-1.858791,32.025740,-235.850482,182.172145,5.522915,38.012413,13.841483,23.559313,1217.564667,1.704774,434472.301105,0.938984,19.893065,2.764273,3.831145,0.073962,0.052111,119.142778,96.186357,32.000000,32.000000,32.000000,32.000000,-210.664002,32.000000,69.787272,78.866229,103.519233,106.986017,36.473511,30.886076,28.216098,38.019899,24.506329,31.017174,31.378888,1673.583984,37.940634,0.677291,75.374049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.661427,62.298722,198.398906,142.079558,111.897859,114.681900,54.277766,14.195550,195.597724,5.512586,62.511513,52.223754,163.967997,199.641591,162.014295,195.992831,120.523722,194.421720,-0.065433,-1.857636,32.025740,-235.852758,181.863778,5.501878,38.027865,13.874407,54.226857,2814.637455,0.399514,434833.343094,0.945049,20.110989,2.710101,3.832606,0.074551,0.052874,119.088303,96.136925,32.000000,32.000000,32.000000,32.000000,864.156285,32.000000,69.791769,78.981133,103.500152,106.986017,36.465709,30.886076,28.216098,38.037232,24.506329,31.017174,31.384144,1651.611328,37.951506,0.678425,75.370060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.635300,62.306441,198.216599,144.840671,111.868736,114.646796,54.621192,14.199546,195.510685,5.507933,62.600573,52.179669,163.965280,199.504085,162.016079,195.894314,120.443482,194.397149,-0.065536,-1.858714,32.025740,-235.854479,181.878542,5.490154,37.981058,13.860325,23.932781,1234.417250,1.093992,434906.649641,0.942471,20.283012,2.760898,3.836967,0.074118,0.052102,118.967883,96.153116,32.000000,32.000000,32.000000,32.000000,906.893388,32.000000,69.780874,79.083671,103.424375,106.986017,36.431536,30.886076,28.216098,38.057514,24.506329,31.017174,31.389623,1669.921875,37.865501,0.679316,75.377945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.585094,62.348071,198.101644,144.231665,111.912826,114.605602,54.250511,14.200116,195.297480,5.506289,62.495344,52.233682,163.972086,199.540154,162.021399,195.849087,120.387011,194.357236,-0.065685,-1.859002,32.025740,-235.852602,182.033951,5.491641,37.967878,13.820532,10.915489,566.851575,0.475549,434851.362401,0.946908,20.338041,2.695715,3.840368,0.074561,0.053055,118.735026,96.219897,32.000000,32.000000,32.000000,32.000000,846.032906,32.000000,69.768491,79.137517,103.354051,106.986017,36.365202,30.886076,28.216098,38.040341,24.506329,31.017174,31.397266,1666.259766,37.912398,0.679487,75.375473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.612483,62.256542,198.284305,143.321762,111.897645,114.579561,54.619476,14.201686,195.524593,5.506845,62.261114,52.251982,164.006001,199.543850,162.058399,195.900529,120.397480,194.373824,-0.065460,-1.860233,32.025740,-235.848745,182.052163,5.479628,38.019246,13.887731,67.214805,3466.948637,1.076950,434927.806925,0.941210,20.372061,2.766865,3.838781,0.075387,0.051910,118.791061,96.247959,32.000000,32.000000,32.000000,32.000000,763.510754,32.000000,69.800660,79.128284,103.335967,106.986017,36.341804,30.886076,28.216098,38.089959,24.506329,31.017174,31.402590,1658.935547,37.945718,0.680683,75.370256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.705141,62.227043,198.173520,142.496296,111.908243,114.552457,54.217466,14.194265,195.455720,5.471003,62.363695,52.269739,163.983615,199.608407,162.073894,195.973782,120.445157,194.366403,-0.065360,-1.862561,32.025740,-235.857473,181.922210,5.478563,37.984664,13.823759,24.382161,1266.960168,2.361752,434999.791506,0.948421,20.464264,2.808569,3.840289,0.073412,0.051763,118.955821,96.268355,32.000000,32.000000,32.000000,32.000000,592.410675,32.000000,69.784165,79.090621,103.293903,106.986017,36.303607,30.886076,28.216098,38.032449,24.506329,31.017174,31.401949,1677.246094,37.942960,0.679980,75.448758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.728181,62.197269,198.382091,145.148409,111.928536,114.531456,54.283217,14.200830,195.600226,5.506819,62.162863,52.424285,163.968626,199.561316,162.061500,196.018484,120.422076,194.523475,-0.065397,-1.862573,32.025740,-235.848621,181.891411,5.474425,37.971520,13.851021,64.326454,3338.520333,0.383433,434718.600179,0.941021,20.345141,2.804238,3.841790,0.073327,0.051853,118.953112,96.262357,32.000000,32.000000,32.000000,32.000000,1027.382807,32.000000,69.787486,78.969095,103.266386,106.986017,36.276463,30.886076,28.216098,38.040534,24.506329,31.017174,31.405886,1655.273437,37.904771,0.679191,75.372924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.732526,62.098023,198.293858,148.896431,111.941194,114.516170,54.160556,14.204683,195.516640,5.519164,62.121428,52.267649,163.960505,199.682950,162.086412,195.998216,120.412431,194.534185,-0.065507,-1.864909,32.025740,-235.849505,182.043086,5.485138,37.978245,13.859495,16.553093,861.045371,1.054532,434389.201894,0.945829,20.222377,2.753816,3.832762,0.073933,0.051987,118.809575,96.252851,32.000000,32.000000,32.000000,32.000000,-739.095829,32.000000,69.768530,79.062429,103.239382,106.986017,36.275987,30.886076,28.216098,38.061711,24.506329,31.017174,31.407255,1669.921875,37.894260,0.677643,75.372345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.655424,62.115667,198.170319,146.540129,111.984873,114.501688,54.481579,14.199260,195.509256,5.509518,62.342176,52.118632,163.958980,199.551240,162.075494,196.010395,120.432717,194.405189,-0.065391,-1.865509,32.025740,-235.854275,182.169006,5.477710,37.953075,13.818602,15.299841,791.165264,0.399752,434300.280543,0.943972,20.169431,2.834991,3.835087,0.073687,0.051581,118.603335,96.253966,32.000000,32.000000,32.000000,32.000000,553.863607,32.000000,69.768915,79.166262,103.188566,106.986017,36.223989,30.886076,28.216098,38.071686,24.506329,31.017174,31.406172,1651.611328,37.894638,0.678401,75.367895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.647246,62.198096,198.228904,149.722781,111.985180,114.473561,54.465118,14.199688,195.505108,5.476104,62.494754,52.396341,163.938145,199.513062,162.023060,195.896086,120.460908,194.343259,-0.065339,-1.861435,32.025740,-235.856297,181.927959,5.467289,38.015821,13.854158,67.611859,3497.312342,1.552169,434112.959962,0.945647,20.065817,2.848597,3.833060,0.074138,0.052111,118.365694,96.191952,32.000000,32.000000,32.000000,32.000000,-150.979118,32.000000,69.744592,79.242364,103.164180,106.986017,36.181830,30.886076,28.216098,38.071456,24.506329,31.017174,31.412702,1655.273437,37.896550,0.678023,75.366915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.691095,62.239173,198.504783,140.379135,111.882874,114.449931,54.043886,14.200259,195.419057,5.496206,62.447817,52.137174,163.966433,199.503981,162.023996,195.811093,120.459776,194.438509,-0.065224,-1.861436,32.025740,-235.847558,182.016962,5.473236,37.966345,13.852572,14.753313,769.082569,1.680662,434100.931189,0.941546,20.161028,2.780604,3.836389,0.074428,0.052359,118.495748,96.189179,32.000000,32.000000,32.000000,32.000000,948.555551,32.000000,69.774681,79.356666,103.187790,106.986017,36.144634,30.886076,28.216098,38.118988,24.506329,31.017174,31.418552,1673.583984,37.874066,0.678562,75.363864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.736794,62.316918,198.321204,150.232845,111.883094,114.432393,54.317321,14.203541,195.483955,5.497455,62.450403,52.728480,163.950171,199.499247,162.044880,195.846808,120.450066,194.419754,-0.065040,-1.862642,32.025740,-235.850157,182.185687,5.467926,38.039152,13.859513,23.620371,1225.119273,0.380452,434059.784298,0.941970,20.251689,2.729500,3.838131,0.073133,0.052088,118.378393,96.151023,32.000000,32.000000,32.000000,32.000000,977.593163,32.000000,69.797343,79.363069,103.177892,106.986017,36.137332,30.886076,28.216098,38.121241,24.506329,31.017174,31.423029,1655.273437,37.975036,0.678770,75.379061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.788430,61.995195,198.423164,144.814422,111.967329,114.435487,54.411716,14.199974,195.701191,5.492912,61.729586,52.418230,163.971674,199.794386,162.041643,196.170990,120.444640,194.701041,-0.064841,-1.864990,32.025740,-235.852418,182.332715,5.471541,38.059526,13.860253,67.582043,3499.200994,1.743871,433999.766671,0.948332,20.248637,2.765871,3.840212,0.073511,0.052540,118.363920,96.144241,32.000000,32.000000,32.000000,32.000000,274.243551,32.000000,69.762638,79.316029,103.163574,106.986017,36.135948,30.886076,28.216098,38.058929,24.506329,31.017174,31.428207,1658.935547,37.948730,0.679301,75.371066,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.824462,61.937028,198.736721,146.901030,112.028286,114.440127,54.055276,14.198261,195.690163,5.506844,61.939626,52.388416,163.899801,199.802325,162.087541,196.055356,120.438676,194.676802,-0.064788,-1.864977,32.025740,-235.848086,182.386803,5.460127,38.010538,13.829186,13.925744,725.788865,1.087687,434031.569474,0.942690,20.280420,2.768642,3.833272,0.073012,0.052139,118.447105,96.236741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.807547,79.277531,103.183457,106.986017,36.073933,30.886076,28.216098,38.058604,24.506329,31.017174,31.418352,1673.583984,37.952588,0.676538,75.367546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.841872,61.957703,198.485132,150.958748,111.998427,114.450447,54.343847,14.199688,195.784095,5.508721,62.020984,52.390493,163.894227,199.817166,162.046274,196.243882,120.436545,194.663211,-0.064814,-1.864728,32.025740,-235.854827,182.297514,5.467094,38.003614,13.828050,12.001980,622.203593,0.379611,433539.915396,0.939242,19.906804,2.878063,3.831419,0.073141,0.051716,118.583216,96.237771,32.000000,32.000000,32.000000,32.000000,472.503161,32.000000,69.771075,79.167166,103.146535,106.986017,36.054466,30.886076,28.216098,38.074701,24.506329,31.017174,31.418016,1651.611328,37.898046,0.676041,75.376257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.864132,61.935649,198.410280,145.830124,112.044581,114.461141,54.342796,14.202400,195.766704,5.508416,61.855552,52.315559,163.908127,199.890710,162.030534,196.158259,120.467255,194.715710,-0.064568,-1.862939,32.025740,-235.854076,182.250299,5.466096,38.027937,13.897485,55.342703,2869.117788,1.843047,433453.128490,0.944603,19.812447,2.875070,3.834805,0.073867,0.051993,118.779307,96.293067,32.000000,32.000000,32.000000,32.000000,890.207013,32.000000,69.783980,79.194297,103.175443,106.986017,36.024323,30.886076,28.216098,37.981308,24.506329,31.017174,31.418230,1647.949219,37.929022,0.676259,75.358784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.725153,61.976449,198.354993,144.035936,112.016627,114.474057,54.070726,14.203827,195.621528,5.524490,62.362099,52.061472,163.878707,199.717592,162.012690,196.101340,120.475785,194.525166,-0.064791,-1.864135,32.025740,-235.852649,182.182383,5.469660,37.933620,13.816295,66.796037,3480.314479,2.136113,433513.458988,0.939376,19.815643,2.872178,3.828664,0.074141,0.052875,118.999458,96.303439,32.000000,32.000000,32.000000,32.000000,980.178127,32.000000,69.811992,79.033574,103.160172,106.986017,36.017637,30.886076,28.216098,38.007560,24.506329,31.017174,31.414164,1666.259766,37.872948,0.676488,75.365867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.638809,62.125316,198.197512,145.588262,111.943551,114.479737,54.501868,14.202685,195.494539,5.492768,62.795428,52.092493,163.864929,199.550575,161.980475,195.961667,120.433599,194.330748,-0.064390,-1.861476,32.025740,-235.844969,182.073393,5.482026,37.909351,13.756704,19.453896,1005.599853,0.462955,433435.922078,0.938982,19.771247,2.860868,3.825578,0.073479,0.052434,119.099685,96.359120,32.000000,32.000000,32.000000,32.000000,1012.759599,32.000000,69.803789,78.958535,103.142734,106.986017,35.968021,30.886076,28.216098,38.024113,24.506329,31.017174,31.421778,1669.921875,37.827060,0.675503,75.375439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.744241,62.435466,198.180792,147.998669,111.891693,114.470655,54.408914,14.197833,195.401594,5.526877,62.909830,52.325287,163.910499,199.515623,161.975442,195.851042,120.436842,194.378133,-0.064169,-1.861992,32.025740,-235.851618,181.994467,5.483247,37.948261,13.823056,18.999855,983.807720,0.384512,433637.661234,0.946712,19.951657,2.781910,3.834788,0.073497,0.051822,119.180644,96.424832,32.000000,32.000000,32.000000,32.000000,1022.656604,32.000000,69.802378,78.894726,103.174398,106.986017,35.917147,30.886076,28.216098,38.053040,24.506329,31.017174,31.437278,1655.273437,37.832307,0.678159,75.367222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.770543,62.445942,198.130577,150.981669,111.897486,114.455454,54.255932,14.199546,195.403470,5.535045,62.477118,52.380279,163.952756,199.498687,161.987750,195.892032,120.431747,194.349319,-0.063923,-1.860243,32.025740,-235.856766,182.007601,5.492788,37.948513,13.848425,48.679273,2527.707704,1.322100,434041.830618,0.941373,20.187404,2.752180,3.838150,0.073780,0.052623,119.093120,96.462662,32.000000,32.000000,32.000000,32.000000,722.949155,32.000000,69.783604,78.713935,103.221927,106.986017,35.877730,30.886076,28.216098,38.103293,24.506329,31.017174,31.447598,1647.949219,37.869612,0.679937,75.369975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.693681,62.239449,198.249042,148.612810,111.893558,114.458207,54.163150,14.199403,195.578533,5.516003,62.170024,52.333679,163.959316,199.682578,162.054422,195.979735,120.387678,194.379702,-0.063860,-1.855676,32.025740,-235.853315,182.237838,5.487433,37.988937,13.842312,53.372184,2776.138020,1.352234,434375.924756,0.941565,20.391482,2.766469,3.830007,0.075226,0.051422,119.122376,96.429476,32.000000,32.000000,32.000000,32.000000,890.429194,32.000000,69.765138,78.677178,103.278055,106.986017,35.837596,30.886076,28.216098,38.026264,24.506329,31.017174,31.451985,1669.921875,37.890005,0.679109,75.366583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.827687,62.116494,198.266689,146.939020,111.885434,114.455946,54.580001,14.196691,195.597885,5.535237,61.940101,52.363131,163.946719,199.695570,162.067336,196.026243,120.433246,194.436411,-0.063876,-1.854081,32.025740,-235.854883,182.281627,5.491372,37.997880,13.844999,22.766388,1175.142648,0.527386,434322.666954,0.943592,20.375522,2.760904,3.827091,0.072750,0.053051,119.301446,96.422347,32.000000,32.000000,32.000000,32.000000,984.618969,32.000000,69.751184,78.741818,103.364029,106.986017,35.828167,30.886076,28.216098,37.995347,24.506329,31.017174,31.448258,1673.583984,37.924623,0.677926,75.376146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.740675,62.012287,198.313168,148.383128,111.866599,114.462773,54.546655,14.197833,195.634002,5.529196,61.962123,52.222789,163.922151,199.800261,162.049848,196.171131,120.421464,194.566676,-0.063703,-1.853481,32.025740,-235.856519,182.276569,5.485826,37.994455,13.805098,59.896167,3093.576758,0.481596,434187.274898,0.946261,20.246312,2.816215,3.835073,0.072909,0.052219,119.514083,96.460150,32.000000,32.000000,32.000000,32.000000,779.765649,32.000000,69.727292,78.714480,103.384368,106.986017,35.785692,30.886076,28.216098,38.014721,24.506329,31.017174,31.445550,1655.273437,37.854665,0.678380,75.377868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.828809,61.999330,198.660750,142.975594,111.901402,114.471933,54.229095,14.197690,195.644483,5.549329,62.149428,52.175864,163.913444,199.719471,162.039994,196.170174,120.423918,194.506950,-0.063466,-1.853534,32.025740,-235.851761,182.017330,5.499762,37.960431,13.865175,12.913456,670.872690,1.126042,433784.408558,0.936034,19.988675,2.791624,3.825498,0.073398,0.051609,119.553418,96.475950,32.000000,32.000000,32.000000,32.000000,521.562482,32.000000,69.736326,78.740669,103.354923,106.986017,35.768447,30.886076,28.216098,38.016745,24.506329,31.017174,31.444886,1673.583984,37.930645,0.675970,75.449329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.663381,62.115115,198.370856,146.434266,111.964229,114.480294,54.434122,14.198119,195.739378,5.557255,62.229381,52.437167,163.891082,199.816087,162.005186,196.187389,120.368755,194.556350,-0.063380,-1.849464,32.025740,-235.853619,182.129522,5.509230,37.994509,13.816150,64.160011,3320.650784,0.428629,433756.258477,0.938138,19.971887,2.851577,3.832829,0.073267,0.052124,119.721793,96.478056,32.000000,32.000000,32.000000,32.000000,668.909360,32.000000,69.691634,78.723965,103.329857,106.986017,35.733256,30.886076,28.216098,37.985508,24.506329,31.017174,31.449564,1655.273437,37.893484,0.678205,75.447982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.666768,62.043990,198.522338,147.679051,111.973476,114.491745,54.150505,14.196834,195.726326,5.538368,62.050826,52.203110,163.929013,199.972008,162.009024,196.260585,120.347486,194.685495,-0.063383,-1.846549,32.025740,-235.853924,181.835041,5.514859,37.941824,13.830376,17.147599,892.135480,1.987722,433691.631034,0.941906,19.870385,2.827040,3.833018,0.074336,0.051747,119.866409,96.533076,32.000000,32.000000,32.000000,32.000000,635.508464,32.000000,69.692970,78.739662,103.378866,106.986017,35.701660,30.886076,28.216098,38.040943,24.506329,31.017174,31.451877,1677.246094,37.870712,0.676718,75.386818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.788724,61.980033,198.529427,143.066042,111.976707,114.489400,54.297099,14.198547,195.895889,5.546572,61.817206,52.261838,163.909064,199.964396,162.040487,196.350143,120.291241,194.785805,-0.063537,-1.844805,32.025740,-235.852375,182.035155,5.516392,37.979255,13.819324,50.804995,2636.087245,0.400952,434157.099607,0.942030,20.152466,2.900468,3.839680,0.073211,0.052632,119.586543,96.519991,32.000000,32.000000,32.000000,32.000000,1011.396062,32.000000,69.694118,78.736690,103.422584,106.986017,35.700272,30.886076,28.216098,38.053740,24.506329,31.017174,31.449378,1651.611328,37.866367,0.678879,75.369251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.689369,61.878585,198.606970,147.916807,111.915131,114.488803,54.153251,14.201115,195.787647,5.569315,61.882231,52.170842,163.904962,199.980870,162.049146,196.360698,120.333283,194.792292,-0.063543,-1.847712,32.025740,-235.850133,182.224867,5.521542,37.933296,13.796227,27.483746,1429.820042,1.500813,434141.059942,0.946811,20.077932,2.969471,3.842360,0.073890,0.052253,119.332018,96.518089,32.000000,32.000000,32.000000,32.000000,779.579435,32.000000,69.711989,78.624994,103.450245,106.986017,35.684313,30.886076,28.216098,38.059655,24.506329,31.017174,31.443989,1666.259766,37.819848,0.679558,75.367026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.709594,61.964871,198.658114,146.534543,111.888733,114.487302,54.131993,14.197120,195.851968,5.602915,62.053660,52.215091,163.873668,199.992578,162.034307,196.275050,120.364264,194.837595,-0.063621,-1.845431,32.025740,-235.853965,182.032749,5.517203,37.953309,13.829853,11.930068,620.896065,0.505382,434061.875380,0.941625,19.891346,3.062776,3.833449,0.073557,0.052129,119.286520,96.460163,32.000000,32.000000,32.000000,32.000000,720.602326,32.000000,69.720910,78.440747,103.439885,106.986017,35.638477,30.886076,28.216098,38.029567,24.506329,31.017174,31.442612,1651.611328,37.871686,0.678067,75.373674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.840474,61.963768,198.578345,147.486003,111.865496,114.496693,54.265000,14.204683,195.844986,5.587295,62.040366,52.161578,163.893380,200.047581,162.001856,196.378445,120.362713,194.778882,-0.063487,-1.845426,32.025740,-235.844931,182.071965,5.513877,37.942780,13.836489,65.953081,3424.090775,0.935832,433898.280792,0.945866,19.889786,3.023131,3.842318,0.075542,0.052775,119.187643,96.421948,32.000000,32.000000,32.000000,32.000000,596.374668,32.000000,69.728631,78.419630,103.475838,106.986017,35.643074,30.886076,28.216098,38.103843,24.506329,31.017174,31.443365,1655.273437,37.870910,0.680070,75.369950,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.692269,62.016974,198.794116,150.314459,111.964842,114.498097,54.165006,14.198975,195.792534,5.601377,62.403224,52.039402,163.881702,200.026496,162.012687,196.364750,120.349566,194.850387,-0.063545,-1.842825,32.025740,-235.851456,182.020083,5.516028,37.920530,13.802303,22.995502,1196.063096,2.156081,433936.873284,0.946034,19.955726,3.008883,3.841804,0.072498,0.052591,119.167804,96.456740,32.000000,32.000000,32.000000,32.000000,1016.666319,32.000000,69.745996,78.419152,103.497180,106.986017,35.588458,30.886076,28.216098,38.069361,24.506329,31.017174,31.444532,1669.921875,37.833281,0.679193,75.374919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.644919,62.180728,198.647923,146.213047,112.083603,114.516334,54.304224,14.197976,196.017406,5.583909,62.367988,52.422892,163.878534,200.009957,161.970823,196.317792,120.331250,194.864733,-0.063482,-1.844040,32.025740,-235.852129,182.198069,5.513185,37.973341,13.824480,61.102943,3169.994504,0.389037,433864.211344,0.941164,19.823112,2.988748,3.830566,0.073654,0.052568,119.254639,96.439943,32.000000,32.000000,32.000000,32.000000,793.697685,32.000000,69.753694,78.417733,103.508864,106.986017,35.564249,30.886076,28.216098,38.080262,24.506329,31.017174,31.451640,1651.611328,37.878681,0.677517,75.377757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.765561,62.030482,198.794951,146.949356,112.154374,114.549162,54.213332,14.199974,196.016299,5.595054,61.924683,52.254331,163.946602,200.177993,162.044308,196.540788,120.275685,194.876852,-0.063844,-1.845795,32.025740,-235.855848,182.007540,5.519351,37.954571,13.794928,14.670969,762.399648,1.119764,434102.792573,0.946027,20.025256,3.028305,3.845722,0.073226,0.051017,119.438365,96.447678,32.000000,32.000000,32.000000,32.000000,968.019680,32.000000,69.758111,78.458259,103.526120,106.986017,35.558495,30.886076,28.216098,38.132288,24.506329,31.017174,31.449854,1673.583984,37.865429,0.680606,75.374586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.709721,61.908082,198.841398,147.256085,112.139163,114.576591,54.374540,14.196263,196.045112,5.617218,61.882148,52.276448,163.927599,200.260983,162.050801,196.508394,120.297150,194.978431,-0.063852,-1.844021,32.025740,-235.855965,182.384805,5.519826,37.974531,13.835767,25.229499,1307.202974,0.421797,434496.618469,0.945117,20.236664,3.051919,3.846418,0.073079,0.052362,119.557543,96.390034,32.000000,32.000000,32.000000,32.000000,890.818736,32.000000,69.751175,78.447696,103.559165,106.986017,35.548192,30.886076,28.216098,38.117030,24.506329,31.017174,31.447170,1658.935547,37.866186,0.680411,75.372072,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.627987,61.833651,199.167324,149.317836,112.204546,114.612530,54.529957,14.199117,196.143577,5.608901,61.810882,52.216439,163.902676,200.327472,162.015680,196.637556,120.264513,195.119061,-0.063973,-1.846046,32.025740,-235.852294,182.576760,5.517340,37.994166,13.808956,21.288903,1099.887149,1.753757,434419.206413,0.944164,19.965069,3.111958,3.840294,0.073728,0.052187,119.489564,96.411254,32.000000,32.000000,32.000000,32.000000,866.233659,32.000000,69.763416,78.591681,103.542687,106.986017,35.551651,30.886076,28.216098,38.075629,24.506329,31.017174,31.440969,1673.583984,37.932628,0.679494,75.376947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.672022,61.888785,199.210641,143.091725,112.243067,114.636924,54.280774,14.199260,196.122473,5.595799,62.143124,52.223241,163.901675,200.204598,162.037588,196.542193,120.251816,194.984203,-0.063687,-1.846257,32.025740,-235.853948,182.292191,5.519820,37.968779,13.848226,64.116423,3327.769548,1.020855,434342.769722,0.942404,19.898810,3.127995,3.845339,0.073881,0.052903,119.487839,96.371653,32.000000,32.000000,32.000000,32.000000,855.111262,32.000000,69.741553,78.753234,103.572073,106.986017,35.512199,30.886076,28.216098,38.137486,24.506329,31.017174,31.439421,1662.597656,37.873795,0.680176,75.450062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.603734,61.986649,198.885106,145.145896,112.222378,114.655401,54.173064,14.193552,195.994023,5.598706,62.011072,52.183584,163.904102,200.243058,161.993821,196.667031,120.349225,195.046240,-0.063493,-1.849410,32.025740,-235.860473,182.266904,5.524083,38.001306,13.838778,12.598406,655.182354,1.213130,434511.145884,0.941466,19.906635,3.212526,3.857739,0.074840,0.051461,119.516303,96.328406,32.000000,32.000000,32.000000,32.000000,675.493690,32.000000,69.733035,78.959984,103.525979,106.986017,35.502809,30.886076,28.216098,38.164995,24.506329,31.017174,31.441309,1669.921875,37.871361,0.680844,75.450940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.662678,61.941439,198.946250,145.945194,112.221320,114.680507,54.110873,14.199260,196.080633,5.594041,62.083473,52.183444,163.899871,200.203126,162.008361,196.591902,120.334742,195.057825,-0.063359,-1.852215,32.025740,-235.851008,182.296107,5.514081,37.949703,13.846243,17.746142,923.951995,0.402709,434673.808603,0.945240,19.917440,3.175460,3.855290,0.073378,0.052161,119.305226,96.295821,32.000000,32.000000,32.000000,32.000000,1020.136696,32.000000,69.737896,79.091246,103.494854,106.986017,35.491255,30.886076,28.216098,38.110921,24.506329,31.017174,31.440022,1673.583984,37.887751,0.681745,75.442936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.635276,61.968179,198.790614,149.657664,112.236585,114.710225,54.337861,14.200259,196.076729,5.581053,61.976053,52.251530,163.919650,200.359695,161.999640,196.573017,120.277046,195.035480,-0.063094,-1.856199,32.025740,-235.850009,182.331043,5.529569,37.954030,13.850570,63.180708,3275.758990,2.050342,434733.657453,0.948900,20.084061,3.100945,3.854084,0.072419,0.052359,119.124221,96.275205,32.000000,32.000000,32.000000,32.000000,991.761645,32.000000,69.739465,79.140008,103.496763,106.986017,35.466146,30.886076,28.216098,38.206067,24.506329,31.017174,31.439316,1647.949219,37.893809,0.682073,75.445544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.632622,61.922969,198.977451,145.894641,112.170384,114.722551,54.543160,14.202400,196.301962,5.582957,61.898965,52.244736,163.909383,200.387518,162.006251,196.703096,120.289475,195.180457,-0.062979,-1.856154,32.025740,-235.847051,182.383599,5.527627,37.967481,13.797327,10.999686,568.159103,1.454550,434744.238918,0.948890,19.979497,3.119703,3.850870,0.075260,0.051771,119.167281,96.322988,32.000000,32.000000,32.000000,32.000000,1005.307321,32.000000,69.753412,79.116856,103.544560,106.986017,35.460347,30.886076,28.216098,38.174081,24.506329,31.017174,31.436613,1662.597656,37.904483,0.681293,75.450121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.575467,61.853775,199.009462,148.126633,112.215779,114.740027,54.581446,14.203399,196.317506,5.566428,61.836712,52.333614,163.902421,200.490267,162.006034,196.772546,120.362127,195.203003,-0.063044,-1.852779,32.025740,-235.847033,182.539925,5.533844,37.973467,13.852373,17.700631,913.637052,0.408650,435046.604999,0.945791,20.033824,3.169155,3.849899,0.072940,0.052215,119.447221,96.356952,32.000000,32.000000,32.000000,32.000000,-876.261118,32.000000,69.764379,79.103892,103.588629,106.986017,35.453666,30.886076,28.216098,38.206638,24.506329,31.017174,31.431677,1673.583984,37.904267,0.681346,75.448545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.653080,61.768869,199.168891,146.197406,112.319106,114.765808,54.465588,14.192981,196.290091,5.513298,61.815747,52.215663,163.912729,200.401329,162.030264,196.800754,120.393326,195.194545,-0.063348,-1.852635,32.025740,-235.858757,182.166153,5.540467,37.986287,13.791431,67.413026,3486.997399,2.348907,435004.172896,0.942273,19.991285,3.210211,3.853716,0.072245,0.051765,119.192399,96.372091,32.000000,32.000000,32.000000,32.000000,879.385772,32.000000,69.810659,78.957530,103.627999,106.986017,35.445601,30.886076,28.216098,38.226527,24.506329,31.017174,31.425551,1651.611328,37.933891,0.681641,75.432682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.628025,61.801398,198.962068,142.782977,112.341822,114.783875,54.120369,14.195835,196.340669,5.528973,62.083975,52.255065,163.887513,200.423159,162.002360,196.690990,120.390863,195.235924,-0.063356,-1.852026,32.025740,-235.859170,182.159055,5.549777,37.951632,13.784723,23.453790,1220.906127,1.461234,434854.226793,0.942732,19.979668,3.145875,3.858607,0.074166,0.052737,118.943042,96.359097,32.000000,32.000000,32.000000,32.000000,982.422313,32.000000,69.846647,78.963981,103.694551,106.986017,35.426459,30.886076,28.216098,38.149590,24.506329,31.017174,31.421183,1669.921875,37.829657,0.682371,75.367214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.603940,61.880239,199.062757,151.025836,112.339476,114.808259,54.469956,14.201258,196.365541,5.521839,61.953344,52.292326,163.897025,200.456554,161.998748,196.799905,120.390075,195.268771,-0.063383,-1.851710,32.025740,-235.844762,182.485248,5.554172,37.987297,13.783389,66.280831,3428.158640,0.383380,434690.895844,0.943172,19.816590,3.111555,3.855896,0.074115,0.052735,118.841357,96.394510,32.000000,32.000000,32.000000,32.000000,721.367119,32.000000,69.829375,79.010123,103.686562,106.986017,35.420461,30.886076,28.216098,38.226671,24.506329,31.017174,31.421321,1662.597656,37.856666,0.681311,75.374084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.752059,61.868661,199.026310,149.627481,112.373359,114.830872,54.549333,14.195693,196.328432,5.545688,62.023766,52.232506,163.922815,200.562554,162.022719,196.827587,120.358048,195.389227,-0.063558,-1.851373,32.025740,-235.853595,182.281607,5.549654,37.951398,13.761428,18.522861,956.640194,1.101855,434835.502335,0.949927,19.874344,3.129278,3.853761,0.073400,0.052080,118.653387,96.392205,32.000000,32.000000,32.000000,32.000000,800.501932,32.000000,69.839261,79.130749,103.698648,106.986017,35.422259,30.886076,28.216098,38.198384,24.506329,31.017174,31.418176,1673.583984,37.893538,0.683132,75.375200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.660098,61.970109,199.245221,145.928436,112.386479,114.847603,54.427334,14.202828,196.327722,5.541235,62.183725,52.229895,163.875741,200.553331,161.989434,196.847434,120.333575,195.337759,-0.063508,-1.849946,32.025740,-235.850544,182.368201,5.544687,37.971340,13.820405,60.261929,3119.291475,0.390376,435068.323014,0.944715,19.977444,3.142179,3.857511,0.073073,0.051781,118.511831,96.340909,32.000000,32.000000,32.000000,32.000000,906.261206,32.000000,69.846890,79.159642,103.636193,106.986017,35.397534,30.886076,28.216098,38.214640,24.506329,31.017174,31.417572,1655.273437,37.855170,0.683485,75.371382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.694522,61.997125,199.224016,143.380668,112.438730,114.849063,54.290524,14.199260,196.430226,5.507833,62.118720,52.298775,163.916506,200.563341,162.019776,196.941980,120.361287,195.408629,-0.063637,-1.851871,32.025740,-235.850844,182.475418,5.550006,37.974369,13.835858,22.631643,1174.416243,1.393349,435086.977174,0.940521,19.816819,3.218606,3.845766,0.072905,0.052506,118.926368,96.374603,32.000000,32.000000,32.000000,32.000000,845.428328,32.000000,69.906144,79.131638,103.595359,106.986017,35.416566,30.886076,28.216098,38.270059,24.506329,31.017174,31.419976,1677.246094,37.936595,0.681088,75.394685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
