OSU 80 Ton Compressor Load Stand
51.575260,61.927379,199.019419,151.254221,111.460217,114.165774,54.502244,14.203684,195.947933,5.463609,62.058377,52.122568,163.969964,200.016810,162.039554,196.415257,120.651603,194.934595,-0.063023,-1.860470,32.025740,-235.850994,182.205572,5.507064,38.029740,13.814996,11.446745,591.694607,1.771125,432443.775833,0.945382,20.042914,2.747057,3.850910,0.073423,0.051669,118.683309,96.240544,32.000000,32.000000,32.000000,32.000000,478.827909,32.000000,69.804739,78.590269,103.440420,106.986017,35.825048,30.886076,28.216098,37.788349,24.506329,31.017174,31.053015,1658.935547,37.949775,0.676729,75.376078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.476063,61.962114,198.546642,150.474616,111.353274,114.126185,54.643258,14.199403,195.898053,5.483796,62.358941,52.226308,163.977786,199.876262,162.039883,196.295587,120.527664,194.816861,-0.062601,-1.859652,32.025740,-235.850865,182.319418,5.498766,38.039747,13.755406,58.683498,3025.585303,0.392264,432197.040168,0.941701,20.021139,2.689098,3.853320,0.074170,0.052560,118.731866,96.211424,32.000000,32.000000,32.000000,32.000000,437.293009,32.000000,69.780199,78.542977,103.489396,106.986017,35.777203,30.886076,28.216098,37.825925,24.506329,31.017174,31.051674,1662.597656,37.977885,0.676406,75.375277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.542883,61.938406,199.055200,147.252454,111.394899,114.130634,54.386186,14.199831,195.991640,5.541229,61.888262,52.155264,164.006721,200.146115,162.054989,196.376689,120.607371,194.864466,-0.062585,-1.861747,32.025740,-235.852397,182.438462,5.492685,38.014721,13.831404,11.439197,592.566292,2.248847,432144.555928,0.939565,20.053481,2.757360,3.858816,0.073474,0.051742,118.932270,96.291301,32.000000,32.000000,32.000000,32.000000,642.586010,32.000000,69.771159,78.607560,103.533091,106.986017,35.764134,30.886076,28.216098,37.841749,24.506329,31.017174,31.051725,1651.611328,37.976677,0.678317,75.370026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.693815,61.935098,198.601670,145.325463,111.402052,114.145733,54.061658,14.201258,196.025918,5.568454,62.031465,52.263250,163.950589,200.113680,162.026144,196.424891,120.597266,194.938208,-0.062475,-1.862896,32.025740,-235.848030,182.483616,5.475639,38.058264,13.804539,15.265551,795.523691,0.438536,432398.605212,0.938891,20.188260,2.837825,3.857067,0.073037,0.052297,119.116056,96.324390,32.000000,32.000000,32.000000,32.000000,1024.242991,32.000000,69.758792,78.622020,103.626995,106.986017,35.735116,30.886076,28.216098,37.855817,24.506329,31.017174,31.047795,1666.259766,37.973485,0.677627,75.372166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.584073,61.940060,198.556506,145.254250,111.478442,114.163513,54.438438,14.203399,195.919536,5.588090,62.312521,52.112861,163.964563,200.071162,162.038647,196.354995,120.505085,194.831957,-0.062323,-1.864048,32.025740,-235.845889,182.424898,5.445203,38.031651,13.819324,67.413110,3488.740770,2.251275,432149.986418,0.941959,20.097146,2.775699,3.861934,0.076835,0.051772,119.446368,96.295300,32.000000,32.000000,32.000000,32.000000,931.687224,32.000000,69.750195,78.746589,103.652035,106.986017,35.698493,30.886076,28.216098,37.850969,24.506329,31.017174,31.045004,1658.935547,37.973846,0.678121,75.370342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.598895,62.144889,198.777389,146.968910,111.502333,114.194571,54.471592,14.202114,195.902399,5.601886,62.303993,52.122785,163.971697,200.036833,162.013872,196.438786,120.371657,194.879808,-0.062748,-1.866494,32.025740,-235.848154,182.102844,5.453467,38.017029,13.806738,65.333386,3379.053701,1.679922,432101.092674,0.944682,19.941826,2.813030,3.841885,0.072898,0.052113,119.324925,96.336151,32.000000,32.000000,32.000000,32.000000,802.455007,32.000000,69.744816,78.817653,103.613509,106.986017,35.671391,30.886076,28.216098,37.933696,24.506329,31.017174,31.053224,1655.273437,37.987134,0.675338,75.443967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.627542,62.048125,198.666846,151.884632,111.640904,114.212828,54.473226,14.202114,196.004874,5.589492,62.074468,52.198806,163.973272,200.231827,162.050757,196.520438,120.479086,194.785618,-0.062507,-1.865619,32.025740,-235.849624,182.190297,5.469575,37.992291,13.811534,60.868935,3148.057091,0.381141,432467.264500,0.940502,20.057281,2.865980,3.849182,0.072747,0.051143,118.842203,96.313673,32.000000,32.000000,32.000000,32.000000,911.846526,32.000000,69.737844,78.665777,103.619159,106.986017,35.622538,30.886076,28.216098,37.928539,24.506329,31.017174,31.057465,1651.611328,37.909549,0.676621,75.371041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.667750,61.957152,198.905696,143.348842,111.687718,114.242220,54.510521,14.201258,196.065633,5.582590,62.082029,52.053056,163.982429,200.085380,162.080593,196.463680,120.524215,194.886135,-0.062958,-1.861519,32.025740,-235.851297,182.260578,5.496107,37.968347,13.810381,18.177986,939.497049,0.393843,433172.213034,0.940400,20.247177,3.017079,3.852357,0.073932,0.052134,119.038163,96.254575,32.000000,32.000000,32.000000,32.000000,917.983193,32.000000,69.771646,78.672118,103.477497,106.986017,35.583253,30.886076,28.216098,37.951325,24.506329,31.017174,31.052052,1666.259766,37.871127,0.677363,75.376300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.667308,61.752329,198.929997,151.955925,111.658128,114.298585,54.558212,14.203399,196.267004,5.589089,61.663400,52.199441,163.993978,200.390971,162.095925,196.714363,120.492822,195.169866,-0.063689,-1.863847,32.025740,-235.846379,182.254234,5.489660,37.999161,13.794550,18.767833,969.134350,0.422292,432835.085974,0.939705,20.121559,2.874863,3.848079,0.074041,0.052019,119.194720,96.085449,32.000000,32.000000,32.000000,32.000000,999.076334,32.000000,69.777382,78.909416,103.415558,106.986017,35.576782,30.886076,28.216098,37.994989,24.506329,31.017174,31.047682,1673.583984,37.939300,0.678047,75.369617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.595384,61.947228,198.875979,146.636498,111.716418,114.350402,54.105858,14.195407,196.172881,5.553583,62.312530,51.996849,163.939037,200.211869,162.072031,196.684043,120.512146,195.072092,-0.063666,-1.860922,32.025740,-235.856658,182.253422,5.507428,37.995717,13.781316,67.244004,3501.380207,1.414307,432680.063527,0.938271,19.990107,2.866855,3.849707,0.074508,0.051010,118.537244,95.980894,32.000000,32.000000,32.000000,32.000000,826.475186,32.000000,69.757618,78.889863,103.450424,106.986017,35.551819,30.886076,28.216098,37.967716,24.506329,31.017174,31.039527,1662.597656,37.943915,0.678862,75.363088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.580016,62.133035,199.040285,148.381452,111.745274,114.387849,54.304907,14.195407,196.160787,5.522708,62.127263,52.193723,163.977546,200.284665,161.988560,196.669375,120.486501,194.995205,-0.063393,-1.854410,32.025740,-235.857311,182.148511,5.516887,37.971286,13.821668,21.915140,1136.933775,1.369835,432665.540009,0.937411,19.785728,3.002958,3.850210,0.072776,0.051639,118.362675,95.948097,32.000000,32.000000,32.000000,32.000000,652.039188,32.000000,69.739258,78.992418,103.490971,106.986017,35.522394,30.886076,28.216098,38.039645,24.506329,31.017174,31.050917,1651.611328,37.907945,0.677631,75.371629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.552181,62.058877,198.919925,148.076621,111.775801,114.422064,54.540417,14.196834,196.103376,5.508860,62.345629,52.140246,163.972567,200.296561,162.094745,196.590454,120.516297,195.088374,-0.063272,-1.849725,32.025740,-235.851963,182.245386,5.537015,37.964055,13.832882,22.257684,1149.718493,0.383115,433166.596302,0.947621,20.053051,2.947564,3.854530,0.074890,0.052360,118.488776,95.969053,32.000000,32.000000,32.000000,32.000000,665.400174,32.000000,69.795586,78.954114,103.608367,106.986017,35.491859,30.886076,28.216098,38.033098,24.506329,31.017174,31.047597,1666.259766,37.857442,0.678955,75.369174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.613668,61.902293,199.288284,146.819183,111.806592,114.456402,54.101468,14.202257,196.223696,5.505369,61.905919,52.099862,164.005187,200.469331,162.082747,196.706702,120.482557,195.168071,-0.062952,-1.849726,32.025740,-235.848174,182.315582,5.553285,37.978858,13.787861,60.325194,3141.374170,1.177609,433652.886855,0.945234,20.254343,2.944836,3.858864,0.073324,0.051124,117.949320,95.923910,32.000000,32.000000,32.000000,32.000000,535.325145,32.000000,69.779422,78.835466,103.714909,106.986017,35.479298,30.886076,28.216098,38.053100,24.506329,31.017174,31.049556,1658.935547,37.908017,0.680793,75.372149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.665157,61.926001,199.211505,143.582518,111.945644,114.496038,54.284423,14.199403,196.335738,5.523926,61.944562,52.328806,163.955467,200.517843,162.064461,196.748178,120.478199,195.270344,-0.062554,-1.847064,32.025740,-235.855929,182.321539,5.554989,38.011800,13.810272,40.180884,2085.327404,1.159615,433631.320793,0.941808,20.208242,2.949420,3.858613,0.073270,0.052039,118.009397,96.053111,32.000000,32.000000,32.000000,32.000000,672.886445,32.000000,69.782872,78.791242,103.777928,106.986017,35.466829,30.886076,28.216098,38.061205,24.506329,31.017174,31.044468,1651.611328,37.935153,0.681777,75.364486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.633832,61.727244,199.260189,150.092259,111.992580,114.549510,54.168953,14.202257,196.468525,5.517026,62.005535,52.211294,163.951278,200.583350,162.094816,197.012939,120.410629,195.394976,-0.062166,-1.847278,32.025740,-235.847847,182.444967,5.559777,38.010394,13.799544,23.659207,1230.494666,0.427916,433553.339581,0.948093,19.989698,3.012561,3.861153,0.072952,0.052349,118.205291,96.094403,32.000000,32.000000,32.000000,32.000000,753.949601,32.000000,69.863728,78.936946,103.851991,106.986017,35.496428,30.886076,28.216098,38.069341,24.506329,31.017174,31.033469,1673.583984,37.938200,0.680968,75.368535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.584903,61.917179,199.086602,150.950921,112.012039,114.604515,54.606682,14.201401,196.390526,5.562151,62.263717,52.150661,163.957771,200.454080,162.056254,196.892782,120.303136,195.341556,-0.062024,-1.852788,32.025740,-235.852788,182.514922,5.554357,38.021446,13.842096,46.056940,2376.179739,0.641963,433708.146533,0.944246,19.961565,3.054634,3.855819,0.073792,0.052582,118.214996,96.043957,32.000000,32.000000,32.000000,32.000000,882.025314,32.000000,69.853489,79.267556,103.834710,106.986017,35.468869,30.886076,28.216098,38.107984,24.506329,31.017174,31.034417,1666.259766,37.935081,0.679966,75.376589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.522059,62.145716,198.990309,149.841839,111.956767,114.643890,54.311121,14.196834,196.291003,5.565877,62.621552,52.125302,163.972754,200.457856,162.049112,196.725563,120.402128,195.182727,-0.061798,-1.850791,32.025740,-235.852617,182.267412,5.568723,37.959584,13.834686,55.091990,2857.785879,1.090922,433792.755975,0.946833,19.794344,3.168144,3.859101,0.072432,0.051351,118.313447,96.110228,32.000000,32.000000,32.000000,32.000000,993.624983,32.000000,69.841862,79.568356,103.797034,106.986017,35.473107,30.886076,28.216098,38.115254,24.506329,31.017174,31.042769,1651.611328,37.914129,0.680326,75.374817,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.647110,62.190377,199.345759,150.030771,112.048480,114.661525,54.508207,14.194265,196.336485,5.545336,62.055606,52.267953,164.048491,200.560963,162.085590,196.837242,120.425662,195.347153,-0.061780,-1.852535,32.025740,-235.858289,182.323091,5.568753,38.037710,13.817683,22.486274,1162.212649,0.561095,434561.486979,0.941152,20.033563,3.255949,3.859397,0.074227,0.052442,118.391246,96.131587,32.000000,32.000000,32.000000,32.000000,840.143239,32.000000,69.848969,79.765741,103.773507,106.986017,35.463031,30.886076,28.216098,38.189811,24.506329,31.017174,31.050463,1662.597656,37.915608,0.681224,75.371578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.705512,61.817111,199.219967,149.226175,112.152093,114.718717,54.150933,14.197833,196.494010,5.544253,61.781693,52.179581,163.979057,200.714375,162.072331,196.999062,120.457263,195.520491,-0.062570,-1.857051,32.025740,-235.854068,182.409870,5.569985,38.024890,13.788401,15.933022,828.938295,0.469894,434881.097364,0.948447,20.325454,3.098395,3.862235,0.073304,0.052658,118.213153,96.124602,32.000000,32.000000,32.000000,32.000000,271.767516,32.000000,69.811490,79.558024,103.785740,106.986017,35.451057,30.886076,28.216098,38.155852,24.506329,31.017174,31.039952,1673.583984,37.915662,0.682790,75.366302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.596407,61.990233,199.124429,150.558750,112.097066,114.764501,54.426272,14.195693,196.316665,5.557354,62.368248,52.181339,163.964314,200.435939,162.050417,196.792546,120.474134,195.306791,-0.062667,-1.861118,32.025740,-235.854902,182.272634,5.593926,37.949920,13.842907,58.834978,3045.488784,1.150597,434862.402518,0.942754,20.244106,3.135486,3.859766,0.073174,0.052157,118.664477,96.233718,32.000000,32.000000,32.000000,32.000000,-3048.761992,32.000000,69.796406,79.801983,103.785362,106.986017,35.434238,30.886076,28.216098,38.214891,24.506329,31.017174,31.039164,1669.921875,37.952732,0.682375,75.371569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.682774,62.217946,199.033818,146.302707,112.134135,114.794126,54.363202,14.200545,196.289810,5.514816,62.545534,52.152079,163.950362,200.478743,162.005633,196.714279,120.430006,195.260385,-0.063091,-1.865809,32.025740,-235.852664,182.163927,5.600701,37.967571,13.839932,33.777381,1750.454960,1.620481,434407.203780,0.947325,19.812072,3.167753,3.852973,0.072941,0.051636,119.075283,96.275735,32.000000,32.000000,32.000000,32.000000,-28207.274723,32.000000,69.795894,79.897867,103.803876,106.986017,35.419280,30.886076,28.216098,38.244828,24.506329,31.017174,31.046282,1655.273437,37.905565,0.680963,75.375081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.608441,62.278045,198.848803,148.954833,112.243140,114.805546,54.179843,14.202685,196.223143,5.522063,62.298518,52.231377,164.021844,200.288017,162.044983,196.665571,120.433115,195.065004,-0.063616,-1.865004,32.025740,-235.849216,182.190541,5.602858,37.947071,13.802844,21.275149,1106.279508,0.439913,434888.447385,0.945541,20.095026,3.072136,3.859269,0.074618,0.052496,119.176519,96.297444,32.000000,32.000000,32.000000,32.000000,1021.719153,32.000000,69.780025,80.035569,103.713641,106.986017,35.382639,30.886076,28.216098,38.233217,24.506329,31.017174,31.057820,1669.921875,37.861571,0.681961,75.369762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.672832,62.169425,199.057628,147.506955,112.211387,114.821570,54.592711,14.205111,196.348147,5.503098,61.942966,52.271001,163.982392,200.462043,162.069288,196.768717,120.415960,195.274420,-0.064049,-1.869676,32.025740,-235.850057,182.424000,5.584904,38.017281,13.825490,22.949049,1184.295344,0.765560,435365.145048,0.945712,20.235781,3.099155,3.851067,0.073101,0.051646,118.739688,96.369981,32.000000,32.000000,32.000000,32.000000,1019.872073,32.000000,69.782810,80.077278,103.592371,106.986017,35.361420,30.886076,28.216098,38.246919,24.506329,31.017174,31.060690,1669.921875,37.912579,0.682185,75.377629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.683118,61.840543,199.340098,145.554469,112.267360,114.852373,54.201980,14.201258,196.335632,5.500001,61.966794,52.217280,163.957183,200.586114,162.116133,196.897692,120.501881,195.450948,-0.064085,-1.870879,32.025740,-235.849990,182.435974,5.593300,37.969519,13.787500,66.837993,3474.067401,1.216497,435548.830061,0.950664,20.370716,3.023979,3.853029,0.074369,0.052348,118.285780,96.360030,32.000000,32.000000,32.000000,32.000000,-2707.395871,32.000000,69.779792,80.205096,103.507042,106.986017,35.358381,30.886076,28.216098,38.196767,24.506329,31.017174,31.050624,1658.935547,37.896712,0.683573,75.374885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.662388,61.972038,199.148335,151.324388,112.423749,114.883711,54.295828,14.199831,196.437334,5.465962,62.032196,52.273518,163.954451,200.570128,162.056682,196.868558,120.464738,195.456050,-0.063786,-1.871397,32.025740,-235.848313,182.581553,5.581242,37.963046,13.812833,34.379501,1783.869564,1.127184,435436.366316,0.942039,20.197265,3.118377,3.852269,0.073733,0.051642,118.833716,96.342002,32.000000,32.000000,32.000000,32.000000,348.351365,32.000000,69.809555,80.368142,103.444439,106.986017,35.361548,30.886076,28.216098,38.189462,24.506329,31.017174,31.051826,1651.611328,37.910163,0.682301,75.370572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.741150,62.049504,199.142583,144.575951,112.423260,114.925931,54.537813,14.201258,196.307848,5.480814,62.557046,52.039411,163.916829,200.487145,162.020851,196.729009,120.466719,195.315948,-0.063933,-1.870013,32.025740,-235.848520,182.244752,5.587614,37.927111,13.829006,19.666406,1015.914796,0.387096,434866.451787,0.948047,19.858033,3.097516,3.856967,0.073583,0.052040,119.281991,96.292919,32.000000,32.000000,32.000000,32.000000,-51062.305279,32.000000,69.807314,80.315097,103.410121,106.986017,35.347535,30.886076,28.216098,38.226568,24.506329,31.017174,31.053465,1662.597656,37.833461,0.682717,75.366643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.622141,62.404864,198.646284,151.159735,112.363315,114.911003,54.177516,14.200402,196.040098,5.491437,63.123203,52.095245,163.970020,200.135071,161.997167,196.492649,120.539706,194.990895,-0.063167,-1.869376,32.025740,-235.852480,182.133600,5.564236,37.880971,13.758417,15.650287,813.829082,0.752785,435281.636029,0.947417,20.010388,3.136540,3.854803,0.073608,0.052666,119.343315,96.410555,32.000000,32.000000,32.000000,32.000000,1003.758463,32.000000,69.894860,80.075632,103.407834,106.986017,35.295621,30.886076,28.216098,38.306964,24.506329,31.017174,31.071460,1669.921875,37.831911,0.682676,75.445229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.576556,62.486745,199.032073,149.233720,112.340333,114.872160,54.612885,14.198832,196.248872,5.481576,62.330137,52.238245,164.056545,200.357940,162.086527,196.763742,120.482892,195.259979,-0.062674,-1.869530,32.025740,-235.855356,182.109677,5.552053,37.942834,13.800067,36.551643,1885.566184,1.314929,435484.112534,0.942171,20.008627,3.082926,3.848824,0.072789,0.051087,119.417475,96.360649,32.000000,32.000000,32.000000,32.000000,357.450574,32.000000,69.884034,80.045251,103.375889,106.986017,35.272280,30.886076,28.216098,38.342593,24.506329,31.017174,31.090767,1666.259766,37.897992,0.683520,75.446098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.614164,62.196718,199.104468,142.495179,112.470955,114.876777,54.243048,14.201401,196.389382,5.498062,61.884932,52.382946,163.994031,200.478781,162.112128,196.895064,120.511771,195.331925,-0.062446,-1.869708,32.025740,-235.851154,182.282094,5.530273,37.951993,13.831945,65.087242,3380.506509,1.654212,435889.380438,0.951621,20.483735,2.890039,3.848083,0.073558,0.052085,119.192899,96.399569,32.000000,32.000000,32.000000,32.000000,771.230770,32.000000,69.885762,79.862815,103.364989,106.986017,35.303640,30.886076,28.216098,38.345158,24.506329,31.017174,31.091654,1658.935547,37.868620,0.684314,75.365816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.658529,62.003741,199.258469,144.589634,112.548861,114.909543,54.524574,14.201258,196.374367,5.542739,62.170516,52.224102,163.923495,200.538020,162.061712,196.879927,120.484145,195.396425,-0.061930,-1.866952,32.025740,-235.850317,182.477416,5.538848,37.969753,13.831097,34.268474,1770.649003,0.709789,436034.549723,0.944839,20.611542,3.046120,3.858964,0.072226,0.052300,118.809581,96.326919,32.000000,32.000000,32.000000,32.000000,976.219286,32.000000,69.890230,79.828674,103.327249,106.986017,35.266570,30.886076,28.216098,38.309209,24.506329,31.017174,31.086909,1651.611328,37.909405,0.684574,75.375882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.687327,62.125867,199.159699,148.173852,112.509647,114.930814,54.143911,14.199688,196.308403,5.546679,62.099252,52.170715,163.917459,200.480995,162.030121,196.836146,120.451493,195.409874,-0.061410,-1.864651,32.025740,-235.853847,182.419883,5.536956,37.993643,13.814095,13.898320,723.173809,0.398131,435524.377894,0.949825,20.283623,3.043764,3.857555,0.072708,0.053370,118.331115,96.327994,32.000000,32.000000,32.000000,32.000000,1025.759232,32.000000,69.833743,79.954136,103.265616,106.986017,35.262950,30.886076,28.216098,38.340120,24.506329,31.017174,31.093334,1658.935547,37.911731,0.684293,75.373973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.660878,62.177420,199.029143,142.933162,112.377998,114.931961,54.560969,14.198689,196.325872,5.536006,62.366118,52.147624,163.928531,200.451696,162.017931,196.780875,120.466250,195.215598,-0.061573,-1.863482,32.025740,-235.850762,182.437321,5.532720,37.978732,13.743434,19.401839,1001.822550,0.755824,435385.586713,0.943811,20.045977,3.095162,3.857223,0.073435,0.052012,118.460997,96.389839,32.000000,32.000000,32.000000,32.000000,954.375348,32.000000,69.850571,79.948618,103.226740,106.986017,35.263648,30.886076,28.216098,38.335474,24.506329,31.017174,31.098584,1673.583984,37.913174,0.683233,75.366242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.742994,62.204437,198.900385,149.878730,112.305832,114.927297,54.177605,14.201258,196.213054,5.550495,62.562090,52.125990,163.950655,200.335829,162.047994,196.624051,120.520843,195.156135,-0.061505,-1.859317,32.025740,-235.853094,182.335468,5.538881,37.932015,13.785012,44.801021,2329.689855,1.862990,435697.408797,0.950348,20.139121,3.132770,3.853163,0.072775,0.051828,119.006130,96.387154,32.000000,32.000000,32.000000,32.000000,949.454887,32.000000,69.853493,79.798516,103.225274,106.986017,35.215077,30.886076,28.216098,38.335268,24.506329,31.017174,31.105815,1673.583984,37.853637,0.682966,75.367623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.654592,62.238898,199.023686,145.725670,112.307966,114.896956,54.300435,14.197690,196.242828,5.536028,62.384136,52.228981,163.980305,200.312140,162.037900,196.690727,120.505562,195.258347,-0.061347,-1.862264,32.025740,-235.853721,182.347400,5.528035,37.940508,13.844386,63.792428,3309.754718,1.334716,435763.857338,0.943754,20.217291,3.046397,3.852609,0.073009,0.051238,118.996709,96.423778,32.000000,32.000000,32.000000,32.000000,847.218135,32.000000,69.819098,79.694371,103.237255,106.986017,35.208115,30.886076,28.216098,38.360821,24.506329,31.017174,31.118179,1651.611328,37.853998,0.683033,75.365944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.636477,62.426092,198.762745,148.433982,112.284380,114.891295,54.230180,14.201829,195.988081,5.536011,62.784036,52.260734,163.955772,200.197679,162.036973,196.502551,120.437356,195.010768,-0.061471,-1.860519,32.025740,-235.850563,182.059974,5.537289,37.928067,13.782181,15.377457,798.865151,0.576943,435595.690022,0.948800,20.161706,2.969872,3.844006,0.073001,0.051766,118.652752,96.420532,32.000000,32.000000,32.000000,32.000000,-4432.772877,32.000000,69.855010,79.617050,103.263588,106.986017,35.164236,30.886076,28.216098,38.370423,24.506329,31.017174,31.128677,1658.935547,37.860200,0.682830,75.381985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.702779,62.173836,199.286249,148.426158,112.270582,114.924140,54.127494,14.199403,196.281150,5.543008,62.174570,52.234105,163.998218,200.442758,162.094540,196.614862,120.349246,195.174848,-0.062087,-1.862300,32.025740,-235.851682,182.351071,5.542928,37.994076,13.816529,24.324951,1266.088483,0.405928,435642.493604,0.948275,20.285096,3.022847,3.852972,0.073293,0.051347,118.796525,96.385580,32.000000,32.000000,32.000000,32.000000,-101134.177372,32.000000,69.872139,79.600751,103.240486,106.986017,35.133501,30.886076,28.216098,38.392629,24.506329,31.017174,31.140736,1673.583984,37.951669,0.684079,75.371390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.702252,62.124489,199.097854,142.557148,112.218716,114.933314,54.557675,14.198261,196.250099,5.530251,62.034253,52.372660,163.920547,200.413806,162.045611,196.718678,120.458839,195.275405,-0.062265,-1.863334,32.025740,-235.853640,182.411440,5.553202,37.955148,13.806811,56.169234,2900.498459,1.683685,436061.315400,0.950296,20.490528,2.999724,3.849270,0.072538,0.051890,118.434323,96.382630,32.000000,32.000000,32.000000,32.000000,957.902208,32.000000,69.894020,79.796324,103.261920,106.986017,35.158605,30.886076,28.216098,38.293705,24.506329,31.017174,31.140109,1662.597656,37.842296,0.683853,75.371714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.857735,62.099677,199.030759,144.943435,112.169957,114.934034,54.305112,14.203256,196.257055,5.470523,62.295273,52.275806,163.920583,200.378723,162.029872,196.663045,120.514694,195.193230,-0.062834,-1.864063,32.025740,-235.846685,182.387392,5.548519,37.939804,13.827852,58.661998,3043.309571,1.064747,435952.189567,0.950389,20.171546,3.148372,3.854459,0.072998,0.052584,118.815065,96.433158,32.000000,32.000000,32.000000,32.000000,586.978780,32.000000,69.936803,79.973959,103.287700,106.986017,35.116779,30.886076,28.216098,38.311967,24.506329,31.017174,31.141680,1651.611328,37.897000,0.682445,75.377587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.727355,62.314161,198.972761,146.935948,112.163920,114.924136,54.522385,14.201972,196.155257,5.445709,62.540275,52.353791,163.916229,200.325909,161.989825,196.661760,120.503809,195.122568,-0.063422,-1.862928,32.025740,-235.848786,182.506030,5.536308,37.972043,13.794243,16.472490,851.166270,0.460756,435673.339303,0.942857,20.122729,3.075861,3.850855,0.072373,0.051300,119.048730,96.396623,32.000000,32.000000,32.000000,32.000000,649.692213,32.000000,69.930737,79.889629,103.204716,106.986017,35.081681,30.886076,28.216098,38.330242,24.506329,31.017174,31.154073,1662.597656,37.868566,0.683898,75.377305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.731101,62.344762,199.031187,142.867560,112.209355,114.903895,54.590879,14.198832,196.110277,5.482647,62.437465,52.363647,163.931661,200.319825,162.033088,196.732939,120.483327,195.208068,-0.063613,-1.862365,32.025740,-235.848332,182.534869,5.521166,37.965840,13.826319,19.572937,1010.103560,0.439846,435382.528094,0.944056,19.941696,2.989702,3.838015,0.073129,0.051761,118.771461,96.390878,32.000000,32.000000,32.000000,32.000000,492.935407,32.000000,69.917947,79.749420,103.195420,106.986017,35.079990,30.886076,28.216098,38.353189,24.506329,31.017174,31.165915,1673.583984,37.907710,0.680853,75.371603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.752384,62.361304,198.726364,141.572981,112.128431,114.885652,54.640439,14.196263,196.071262,5.503598,62.874764,52.143899,163.913205,200.176410,162.031867,196.471561,120.517411,194.930439,-0.064169,-1.865469,32.025740,-235.856128,182.651406,5.501647,37.954049,13.844079,66.206511,3413.630552,1.570442,435798.086812,0.943363,20.287155,2.974523,3.846567,0.073719,0.052779,118.842522,96.457680,32.000000,32.000000,32.000000,32.000000,694.060956,32.000000,69.920748,79.523667,103.178241,106.986017,35.048672,30.886076,28.216098,38.378205,24.506329,31.017174,31.173204,1666.259766,37.865736,0.683128,75.373172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.792768,62.525895,198.930665,143.123271,112.077998,114.866985,54.375559,14.201115,196.150478,5.514056,62.448956,52.583596,163.988001,200.297080,162.030215,196.613803,120.414611,195.077637,-0.064647,-1.865368,32.025740,-235.852583,182.468300,5.491758,38.050385,13.839355,51.150399,2650.179492,1.321766,435811.028968,0.942015,20.313989,3.026542,3.847418,0.073863,0.051332,118.762288,96.325530,32.000000,32.000000,32.000000,32.000000,987.349857,32.000000,69.968719,79.445538,103.166118,106.986017,35.001355,30.886076,28.216098,38.333231,24.506329,31.017174,31.198034,1655.273437,37.930122,0.682469,75.371015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.745839,62.253233,198.949281,141.627126,112.170664,114.890208,54.172323,14.197833,196.225156,5.506084,62.313836,52.385227,163.940786,200.346472,162.081671,196.668216,120.324892,195.287057,-0.065184,-1.865357,32.025740,-235.849984,182.737003,5.478295,38.039459,13.823705,12.835685,667.531229,0.390126,435667.075058,0.940626,20.309134,2.890018,3.839946,0.072701,0.051767,118.360943,96.287315,32.000000,32.000000,32.000000,32.000000,986.286447,32.000000,69.948801,79.577665,103.251212,106.986017,34.985530,30.886076,28.216098,38.267713,24.506329,31.017174,31.201049,1673.583984,37.952642,0.682117,75.367026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.829114,62.225113,199.111578,145.029445,112.209242,114.885593,54.145298,14.198119,196.287220,5.520915,61.955863,52.646387,163.927419,200.452433,162.058508,196.773785,120.504124,195.218128,-0.064914,-1.865330,32.025740,-235.855906,182.932263,5.467237,38.063060,13.847866,16.542846,860.754809,0.505151,436039.785257,0.944656,20.433145,3.047145,3.840897,0.075440,0.052566,118.264850,96.300350,32.000000,32.000000,32.000000,32.000000,1026.603608,32.000000,70.039395,79.249497,103.380356,106.986017,34.961287,30.886076,28.216098,38.317521,24.506329,31.017174,31.208203,1673.583984,38.004263,0.681218,75.378166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.794452,62.028828,199.121733,140.957052,112.137915,114.895229,54.135260,14.196406,196.364285,5.542067,61.982694,52.437891,163.860169,200.490963,162.014768,196.895121,120.489820,195.307668,-0.064859,-1.863024,32.025740,-235.858272,182.899224,5.462527,38.080370,13.844566,57.632654,2999.289462,2.013629,435963.190515,0.948652,20.207642,3.214102,3.844740,0.074171,0.051584,118.722605,96.330334,32.000000,32.000000,32.000000,32.000000,958.082993,32.000000,70.020951,79.051037,103.452029,106.986017,34.951971,30.886076,28.216098,38.230450,24.506329,31.017174,31.204638,1662.597656,37.994184,0.681015,75.372208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.845181,62.068525,199.072995,141.366455,112.179428,114.900673,54.230056,14.205825,196.384817,5.577819,62.216308,52.421970,163.891438,200.495801,162.017938,196.891176,120.452836,195.344837,-0.064332,-1.860610,32.025740,-235.846567,183.050591,5.450771,38.045066,13.809533,63.894316,3319.343256,1.560889,435435.363837,0.947336,20.095862,3.009455,3.841694,0.072680,0.050894,118.895207,96.329374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057230,78.926810,103.542909,106.986017,34.959127,30.886076,28.216098,38.191759,24.506329,31.017174,31.206204,1651.611328,37.956519,0.679438,75.375447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.887791,62.187344,199.436189,141.864083,112.263919,114.918633,54.279298,14.200116,196.329751,5.597547,62.402861,52.320910,163.903096,200.480278,161.970651,196.753455,120.399776,195.392672,-0.063881,-1.862400,32.025740,-235.849498,182.948782,5.464536,38.078152,13.858522,19.287681,1001.096145,0.448104,435240.241735,0.947795,19.934386,3.056773,3.844461,0.073675,0.051760,119.024592,96.372276,32.000000,32.000000,32.000000,32.000000,-67919.146077,32.000000,70.051882,78.949439,103.338307,106.986017,34.928311,30.886076,28.216098,38.215496,24.506329,31.017174,31.214815,1655.273437,38.028929,0.679720,75.371995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.825411,62.369851,199.004822,140.740780,112.294868,114.923788,54.550140,14.197120,196.285404,5.569069,62.470563,52.283314,163.903922,200.426733,161.969601,196.722915,120.414990,195.190521,-0.063241,-1.859499,32.025740,-235.850861,183.062933,5.483475,38.098670,13.918311,22.604842,1167.442761,0.403826,435361.226835,0.945262,19.923144,3.107458,3.839759,0.072728,0.051022,119.128930,96.403598,32.000000,32.000000,32.000000,32.000000,590.835948,32.000000,70.051551,79.041081,103.327854,106.986017,34.918703,30.886076,28.216098,38.146314,24.506329,31.017174,31.229398,1669.921875,38.023159,0.679783,75.378490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.900617,62.360477,199.039478,145.180245,112.513136,114.942028,54.601294,14.200402,196.351283,5.568198,62.466127,52.437664,163.926945,200.476310,162.012210,196.820399,120.493096,195.258936,-0.063144,-1.865636,32.025740,-235.852153,182.855904,5.493695,38.133145,13.831945,26.348352,1359.504093,1.339254,435690.412948,0.943996,19.999206,3.178147,3.843605,0.075837,0.051336,119.211478,96.410572,32.000000,32.000000,32.000000,32.000000,1012.394557,32.000000,70.049658,79.256776,103.360732,106.986017,34.922913,30.886076,28.216098,38.150886,24.506329,31.017174,31.242567,1669.921875,37.976118,0.679249,75.375294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.936369,62.147646,199.249440,141.376781,112.598117,114.977959,54.265580,14.205539,196.495669,5.529949,62.146995,52.462943,163.916118,200.627529,162.048309,196.919900,120.475701,195.438415,-0.062931,-1.867455,32.025740,-235.847342,183.073148,5.506836,38.148110,13.839211,67.546049,3506.755600,1.142774,435996.338769,0.941054,20.244318,3.088408,3.839908,0.073489,0.051762,119.061786,96.382643,32.000000,32.000000,32.000000,32.000000,858.247775,32.000000,70.004892,79.229320,103.381339,106.986017,34.894462,30.886076,28.216098,38.156925,24.506329,31.017174,31.244865,1658.935547,38.018111,0.679381,75.372438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.894413,62.200026,199.229183,141.919347,112.589484,115.007467,54.274096,14.203541,196.493998,5.539716,62.257281,52.460133,163.906287,200.611790,161.995260,196.855971,120.471063,195.454537,-0.062480,-1.862211,32.025740,-235.848850,182.791496,5.516917,38.155124,13.914470,53.179240,2760.447685,0.979391,435816.918225,0.938797,20.159472,3.035530,3.835012,0.072000,0.051933,119.232579,96.395991,32.000000,32.000000,32.000000,32.000000,818.501344,32.000000,69.982802,79.199670,103.474442,106.986017,34.893703,30.886076,28.216098,38.053021,24.506329,31.017174,31.251962,1647.949219,38.032355,0.679515,75.368876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.825711,62.223184,199.248763,146.846837,112.523363,115.015289,54.311541,14.198404,196.483794,5.507501,62.208292,52.563342,163.917313,200.611724,162.010819,196.915373,120.458214,195.456745,-0.062486,-1.863364,32.025740,-235.852191,182.684058,5.527346,38.193420,13.855871,14.047777,728.694483,0.381987,435647.558002,0.943648,19.910794,3.119079,3.836415,0.072614,0.051689,119.232661,96.339728,32.000000,32.000000,32.000000,32.000000,926.539558,32.000000,70.002480,78.970354,103.433398,106.986017,34.880052,30.886076,28.216098,38.042485,24.506329,31.017174,31.259804,1658.935547,38.046256,0.678669,75.374655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.812044,62.287419,199.248358,151.353741,112.444541,115.003165,54.518071,14.198261,196.482507,5.488796,62.517024,52.545818,163.901744,200.644461,161.977184,196.989222,120.409013,195.428852,-0.062564,-1.871453,32.025740,-235.849066,182.756684,5.543261,38.209521,13.880050,11.919569,615.956515,0.485699,435883.634497,0.944715,20.005245,3.129657,3.839126,0.073572,0.051985,119.100964,96.360029,32.000000,32.000000,32.000000,32.000000,766.207812,32.000000,69.971962,78.859262,103.468711,106.986017,34.906782,30.886076,28.216098,37.998627,24.506329,31.017174,31.267375,1658.935547,38.076259,0.679135,75.369080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.907540,62.279424,199.413719,145.586865,112.515507,115.001832,54.516798,14.197120,196.615548,5.450431,62.442504,52.456473,163.923370,200.771734,162.025154,197.070874,120.413625,195.532184,-0.062855,-1.873196,32.025740,-235.855435,182.966996,5.547991,38.211090,13.915606,13.145022,679.298981,1.841231,436033.501084,0.945566,20.097348,3.143319,3.844593,0.073095,0.051707,119.060052,96.367583,32.000000,32.000000,32.000000,32.000000,-1688.549547,32.000000,69.949019,78.877622,103.379175,106.986017,34.880772,30.886076,28.216098,38.029422,24.506329,31.017174,31.277528,1662.597656,38.111364,0.679836,75.375925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.919088,62.132759,199.413793,145.153436,112.538461,115.033809,54.415988,14.198832,196.732157,5.436666,62.215353,52.522511,163.953446,200.855893,162.055298,197.090188,120.474271,195.594949,-0.063377,-1.875103,32.025740,-235.851272,183.285236,5.541677,38.260079,13.888146,16.350550,846.517282,2.170687,436204.227782,0.942319,20.175307,3.182243,3.845599,0.072309,0.051423,118.911972,96.381577,32.000000,32.000000,32.000000,32.000000,560.702591,32.000000,69.916758,79.063316,103.367902,106.986017,34.886057,30.886076,28.216098,37.975986,24.506329,31.017174,31.283049,1666.259766,38.154474,0.679522,75.449141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.873228,62.360477,199.404253,146.214723,112.507035,115.053645,54.527523,14.198832,196.647006,5.441207,62.730016,52.628257,163.958168,200.738112,162.042379,197.039339,120.521613,195.465009,-0.063807,-1.867899,32.025740,-235.854866,182.851234,5.542866,38.229337,13.888506,21.687238,1120.517034,1.966197,436099.150567,0.940400,20.071476,3.215699,3.841710,0.073984,0.051999,118.982956,96.514713,32.000000,32.000000,32.000000,32.000000,279.058030,32.000000,69.885883,79.278662,103.331093,106.986017,34.906925,30.886076,28.216098,37.909517,24.506329,31.017174,31.297903,1669.921875,38.110138,0.678163,75.373547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.024188,62.129727,199.659683,138.394385,112.524566,115.061392,54.183304,14.198689,196.791832,5.468466,61.889856,52.710308,163.973192,201.081007,162.070583,197.371183,120.438041,195.778778,-0.063640,-1.866614,32.025740,-235.854192,183.295699,5.540964,38.303983,13.960610,19.843129,1031.750413,1.580164,435857.926853,0.941805,19.913232,3.178168,3.840857,0.074729,0.051330,119.974283,96.406344,32.000000,32.000000,32.000000,32.000000,825.166505,32.000000,69.876377,79.410443,103.134080,106.986017,34.903964,30.886076,28.216098,37.824076,24.506329,31.017174,31.303137,1677.246094,38.155051,0.677157,75.379965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.984136,62.023590,199.739512,143.705083,112.576626,115.086073,54.525267,14.197120,196.894699,5.498070,62.301268,52.553773,163.922033,201.021201,162.057241,197.504397,120.503887,195.900455,-0.064222,-1.866306,32.025740,-235.852168,183.265087,5.541452,38.252434,13.890616,22.425830,1158.725908,1.193238,436204.314030,0.941527,20.186947,3.082964,3.844069,0.073935,0.052136,119.706437,96.343978,32.000000,32.000000,32.000000,32.000000,704.653634,32.000000,69.935919,79.747495,103.068988,106.986017,34.937179,30.886076,28.216098,37.748063,24.506329,31.017174,31.299781,1673.583984,38.194971,0.679033,75.376794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.976105,62.193134,199.763847,145.475712,112.734616,115.109756,54.133679,14.196834,196.943281,5.546891,62.358400,52.647864,163.975660,201.156037,162.052775,197.391493,120.480136,195.987667,-0.064809,-1.861143,32.025740,-235.856864,183.344749,5.546728,38.264730,13.926010,18.172355,945.744128,1.301175,435955.219514,0.943961,19.804898,3.282068,3.837824,0.073547,0.052559,119.249514,96.329241,32.000000,32.000000,32.000000,32.000000,770.070231,32.000000,69.939699,79.593693,102.986050,106.986017,34.980403,30.886076,28.216098,37.692093,24.506329,31.017174,31.312108,1673.583984,38.198433,0.676696,75.454306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.865092,62.329599,199.715084,147.837740,112.703387,115.121211,54.709519,14.203113,196.914258,5.607822,62.702427,52.574873,163.977979,201.185382,162.077635,197.361265,120.612364,195.839030,-0.064893,-1.857423,32.025740,-235.851892,183.262270,5.540594,38.229012,13.894781,18.501081,952.717610,1.152345,435779.154416,0.938774,19.738870,3.260985,3.842317,0.072972,0.051855,119.182988,96.360025,32.000000,32.000000,32.000000,32.000000,597.160227,32.000000,69.933552,79.418147,103.095699,106.986017,34.984375,30.886076,28.216098,37.665895,24.506329,31.017174,31.325239,1669.921875,38.155665,0.676589,75.374135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.004868,62.250752,199.951758,140.556606,112.669954,115.128949,54.488489,14.202114,197.022272,5.603155,62.233145,52.625205,164.025022,201.250635,162.101877,197.534327,120.512192,195.988539,-0.065090,-1.856632,32.025740,-235.848644,183.234676,5.546043,38.277081,13.913587,19.474409,1006.907381,1.423397,436184.385040,0.946348,19.916460,3.316808,3.843379,0.073296,0.051262,118.847108,96.242223,32.000000,32.000000,32.000000,32.000000,988.162736,32.000000,69.914275,79.144196,103.124590,106.986017,35.032663,30.886076,28.216098,37.593359,24.506329,31.017174,31.339183,1677.246094,38.140916,0.677161,75.451621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.958837,62.021936,199.962077,145.505315,112.746009,115.148684,54.103329,14.195550,197.229157,5.624712,61.974017,52.612792,164.002180,201.359398,162.144331,197.641195,120.537286,196.118444,-0.065079,-1.861091,32.025740,-235.854881,183.706004,5.548231,38.319363,13.974079,19.769200,1029.425918,1.401239,436228.240822,0.939031,20.164234,3.129914,3.850665,0.073299,0.051622,119.009649,96.338843,32.000000,32.000000,32.000000,32.000000,870.496929,32.000000,69.888562,78.967676,103.224062,106.986017,35.074961,30.886076,28.216098,37.497717,24.506329,31.017174,31.340028,1677.246094,38.236278,0.679439,75.375515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.999070,62.101607,199.941428,140.772871,112.782912,115.187878,54.611197,14.193980,197.273840,5.628142,62.262061,52.605375,163.980148,201.384493,162.094457,197.671895,120.550797,196.125363,-0.065040,-1.863833,32.025740,-235.856288,183.605560,5.534213,38.304668,13.926623,34.463725,1777.913047,1.328939,436248.307909,0.939913,19.945268,3.285072,3.844866,0.072726,0.050903,119.029858,96.353930,32.000000,32.000000,32.000000,32.000000,992.724419,32.000000,69.868312,78.885227,103.424727,106.986017,35.114045,30.886076,28.216098,37.344491,24.506329,31.017174,31.338899,1669.921875,38.232258,0.678545,75.376751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.000723,62.029379,200.110919,146.595157,112.779221,115.194869,54.162423,14.195264,197.230342,5.607350,62.248497,52.589928,164.005064,201.384795,162.077365,197.634554,120.508240,196.260668,-0.064835,-1.866873,32.025740,-235.851246,183.724482,5.531001,38.281877,13.941948,56.038818,2914.881267,1.309569,435966.237001,0.947114,19.762564,3.307731,3.848471,0.074741,0.053032,119.059448,96.281232,32.000000,32.000000,32.000000,32.000000,847.483573,32.000000,69.851085,78.785229,103.533485,106.986017,35.153367,30.886076,28.216098,37.310521,24.506329,31.017174,31.343446,1666.259766,38.186334,0.677083,75.377459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
51.974478,61.995471,200.235584,142.724635,112.875938,115.200704,54.623588,14.198404,197.312585,5.555046,61.935334,52.623768,164.036009,201.540560,162.091482,197.788286,120.619571,196.309678,-0.064238,-1.872119,32.025740,-235.853334,183.653873,5.536592,38.329063,13.939767,55.645563,2869.989473,0.751051,436170.682585,0.938024,19.801930,3.296763,3.845096,0.074082,0.051938,119.143896,96.409687,32.000000,32.000000,32.000000,32.000000,610.249456,32.000000,69.826843,78.643773,103.596227,106.986017,35.213295,30.886076,28.216098,37.235914,24.506329,31.017174,31.346866,1658.935547,38.232961,0.677020,75.384533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
52.095325,61.615326,200.365161,148.530939,112.906528,115.228228,54.281300,14.188557,197.615885,5.552271,61.392879,52.644298,164.039068,201.750571,162.180552,198.118249,120.572401,196.526573,-0.064001,-1.869506,32.025740,-235.864324,183.986823,5.538521,38.331515,13.924225,63.100946,3275.032586,0.462099,436185.085154,0.945638,19.728046,3.389029,3.848233,0.073689,0.051033,118.923140,96.416772,32.000000,32.000000,32.000000,32.000000,893.129667,32.000000,69.809479,78.802375,103.743771,106.986017,35.292608,30.886076,28.216098,37.114844,24.506329,31.017174,31.331542,1662.597656,38.219113,0.678134,75.411936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.013000,0.320000,0.000000
