OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Tuesday, September 1, 2020
11:51:32 PM
Better
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
60.167982,70.802545,199.377927,163.352959,131.273891,134.301232,54.433356,14.205682,195.865434,5.764279,69.610468,61.528401,161.216670,200.533446,159.297858,195.869810,120.301011,193.959270,-0.060655,-1.882821,32.025740,-235.844913,183.884190,5.948338,39.069644,14.176957,25.736788,1332.046006,0.552541,517373.911313,0.963967,21.067733,2.621914,3.315004,0.073041,0.051441,117.843097,97.985118,32.000000,32.000000,32.000000,32.000000,986.027301,32.000000,69.915669,78.888148,103.793830,106.986017,39.298408,30.886076,42.402599,43.903731,24.506329,32.017174,32.807290,1669.921875,38.880072,0.694753,75.401861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.318701,70.416878,199.778809,163.136154,131.297018,134.314705,54.263218,14.204683,195.937818,5.747119,69.309486,61.541534,161.214462,200.794184,159.320502,196.133651,120.313947,194.154160,-0.060671,-1.884241,32.025740,-235.845421,183.942744,5.947517,39.093336,14.084479,19.567387,1015.914796,1.394204,517386.564911,0.953833,21.017872,2.701295,3.314730,0.073404,0.053313,117.841136,98.015252,32.000000,32.000000,32.000000,32.000000,836.020681,32.000000,69.928584,78.926797,103.782658,106.986017,39.313105,30.886076,42.402599,43.912785,24.506329,32.017174,32.798969,1666.259766,38.868100,0.693858,75.389230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.312984,70.005564,199.708363,162.845693,131.321262,134.332210,54.219236,14.200687,196.146618,5.732209,69.460746,61.635813,161.147887,200.826340,159.349433,196.199899,120.259795,194.143961,-0.060545,-1.885493,32.025740,-235.847294,184.192949,5.956916,39.077848,14.139291,9.483254,492.758323,1.045158,516942.800456,0.955430,20.771848,2.747210,3.313688,0.073200,0.051836,117.803728,98.007147,32.000000,32.000000,32.000000,32.000000,642.982367,32.000000,69.936810,78.955056,103.771811,106.986017,39.334049,30.886076,42.402599,43.822680,24.506329,32.017174,32.802587,1658.935547,38.929097,0.691846,75.395205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.453280,69.869477,199.632321,162.677081,131.352647,134.344357,54.405557,14.206110,196.138149,5.747062,69.898685,61.285660,161.092459,200.877567,159.344346,196.215589,120.252520,194.175503,-0.060458,-1.885491,32.025740,-235.846935,184.044840,5.965306,39.028300,14.110803,28.015798,1450.740490,1.372125,516145.640228,0.954854,20.251283,2.806466,3.312054,0.073128,0.051365,117.753196,98.004913,32.000000,32.000000,32.000000,32.000000,580.281893,32.000000,69.937429,79.016024,103.800326,106.986017,39.346302,30.886076,42.402599,43.819514,24.506329,32.017174,32.787521,1651.611328,38.920713,0.690770,75.404240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.289419,69.869477,199.730083,162.677081,131.398560,134.365650,54.285421,14.204540,196.078558,5.760175,70.423253,61.171846,161.036466,200.768849,159.268647,196.076792,120.177004,194.186829,-0.060587,-1.886635,32.025740,-235.846544,183.964464,5.966176,39.025704,14.139021,65.132488,3380.215948,2.827538,515626.211126,0.954788,19.845081,2.856843,3.311200,0.072929,0.051070,117.729349,97.992592,32.000000,32.000000,32.000000,32.000000,1001.467354,32.000000,69.921245,79.085818,103.816024,106.986017,39.333882,30.886076,42.402599,43.728790,24.506329,32.017174,32.781781,1655.273437,38.875583,0.688797,75.389971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.354637,70.031236,199.576273,162.693886,131.427060,134.385462,54.532766,14.205825,196.004662,5.762478,70.805536,61.350512,161.010016,200.740361,159.212761,196.007832,120.173261,194.188276,-0.060519,-1.886649,32.025740,-235.842810,184.185034,5.971311,39.033998,14.135974,70.342054,3634.021657,0.954283,515325.638105,0.948788,19.583648,2.875795,3.302258,0.072801,0.051172,117.778266,97.996790,32.000000,32.000000,32.000000,32.000000,885.274321,32.000000,69.908636,79.139439,103.805028,106.986017,39.342499,30.886076,42.402599,43.815511,24.506329,32.017174,32.787060,1655.273437,38.918242,0.686909,75.436825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.297556,70.334337,199.638961,162.847934,131.443701,134.405277,54.098678,14.200259,196.001221,5.761340,70.743650,61.452481,161.041604,200.761787,159.180013,196.084734,120.221342,194.127536,-0.060603,-1.886641,32.025740,-235.849192,183.969809,5.971061,39.027957,14.104114,57.694139,3004.519574,0.411822,515751.227470,0.953924,19.730071,2.955505,3.312855,0.072873,0.052509,117.839845,97.991435,32.000000,32.000000,32.000000,32.000000,717.346831,32.000000,69.942272,79.276972,103.848401,106.986017,39.337431,30.886076,42.402599,43.768395,24.506329,32.017174,32.787331,1658.935547,38.878936,0.689970,75.385300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.366887,70.446140,199.641819,163.047082,131.408840,134.421280,54.421352,14.206395,196.089239,5.763854,70.603324,61.299266,161.040456,200.761053,159.146092,196.133571,120.156342,194.167299,-0.060506,-1.886652,32.025740,-235.843219,184.157215,5.972769,39.029075,14.099318,29.480447,1526.141270,0.380901,516068.270233,0.949009,19.833516,2.959785,3.306726,0.072779,0.053330,117.730640,97.985475,32.000000,32.000000,32.000000,32.000000,812.829931,32.000000,69.899092,79.340155,103.808554,106.986017,39.355456,30.886076,42.402599,43.794640,24.506329,32.017174,32.801372,1662.597656,38.818985,0.688452,75.386306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.397086,70.446140,199.630626,163.047082,131.364270,134.438816,54.059843,14.203399,195.940293,5.753352,70.813701,61.195882,161.038865,200.746114,159.169358,196.099119,120.205729,194.155161,-0.060304,-1.886669,32.025740,-235.844419,184.107065,5.972672,39.020944,14.061815,16.500010,859.883124,0.465459,516607.349927,0.958564,20.187651,2.889213,3.310896,0.072727,0.052102,117.719633,97.981860,32.000000,32.000000,32.000000,32.000000,974.785224,32.000000,69.896090,79.432808,103.840883,106.986017,39.349680,30.886076,42.402599,43.743887,24.506329,32.017174,32.809029,1673.583984,38.849493,0.690715,75.389298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.313616,70.443656,199.696834,162.905073,131.347295,134.448719,54.373307,14.205254,195.917796,5.763647,71.048143,61.145758,161.033043,200.731938,159.145065,196.065771,120.176569,194.056460,-0.060243,-1.886685,32.025740,-235.844197,183.991120,5.962985,39.000930,14.143979,26.196276,1357.324880,0.910282,516980.102884,0.952062,20.237472,2.968937,3.307141,0.072651,0.051725,117.667983,97.961212,32.000000,32.000000,32.000000,32.000000,1025.515634,32.000000,69.889661,79.501545,103.831945,106.986017,39.344959,30.886076,42.402599,43.716776,24.506329,32.017174,32.812804,1669.921875,38.843849,0.691299,75.386434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.372273,70.570921,199.505206,163.025514,131.328609,134.451019,54.306864,14.207109,195.827799,5.765802,71.214910,61.169542,161.023334,200.585258,159.122527,195.932517,120.179421,194.058642,-0.060193,-1.886709,32.025740,-235.844629,183.924775,5.959680,38.989553,14.124669,23.764250,1232.819160,1.625716,516890.390717,0.958019,20.210490,2.915056,3.305302,0.073647,0.053283,117.569809,97.952886,32.000000,32.000000,32.000000,32.000000,722.310019,32.000000,69.866904,79.585728,103.842831,106.986017,39.359846,30.886076,42.402599,43.756418,24.506329,32.017174,32.816655,1666.259766,38.837556,0.690468,75.393849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.283272,70.726348,199.573710,163.140916,131.351548,134.456647,54.192829,14.204540,195.846477,5.764968,71.180782,61.362061,161.057485,200.549645,159.152614,195.920984,120.150045,193.817415,-0.060102,-1.886701,32.025740,-235.846708,184.000359,5.968082,39.024982,14.139724,9.816782,510.337310,1.025755,517072.184764,0.954031,20.282608,2.907661,3.310974,0.072921,0.051844,117.535626,97.968978,32.000000,32.000000,32.000000,32.000000,896.196477,32.000000,69.875152,79.610705,103.865203,106.986017,39.346381,30.886076,42.402599,43.714409,24.506329,32.017174,32.826287,1658.935547,38.833265,0.691769,75.393202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.267008,70.753680,199.514044,163.229149,131.375374,134.468346,54.274232,14.211390,195.850712,5.774454,70.935372,61.288666,161.087321,200.652192,159.119616,195.926204,120.149912,193.960897,-0.060083,-1.886697,32.025740,-235.838878,183.872440,5.969767,38.997432,14.063527,39.148979,2032.154599,1.129162,517248.780997,0.954509,20.357441,2.905617,3.304583,0.072357,0.051712,117.660510,97.974064,32.000000,32.000000,32.000000,32.000000,841.854424,32.000000,69.885277,79.605534,103.873050,106.986017,39.346879,30.886076,42.402599,43.761039,24.506329,32.017174,32.839956,1651.611328,38.842713,0.690921,75.393756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.392267,70.753680,199.692741,163.229149,131.373375,134.475977,54.514474,14.204112,195.795220,5.782268,70.776874,61.314038,161.064537,200.669615,159.125782,195.910126,120.144010,193.983819,-0.060099,-1.886715,32.025740,-235.844522,183.739203,5.970074,39.018726,14.102185,64.254720,3320.650784,2.739648,517697.023321,0.958536,20.592441,2.845595,3.310599,0.075252,0.052708,117.760726,97.985692,32.000000,32.000000,32.000000,32.000000,806.627606,32.000000,69.877546,79.570400,103.866243,106.986017,39.351756,30.886076,42.402599,43.760704,24.506329,32.017174,32.847424,1651.611328,38.878179,0.692564,75.390406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.259567,70.647116,199.661608,163.174248,131.387225,134.488948,54.110146,14.203827,195.871750,5.784692,70.734494,61.322200,161.086709,200.645447,159.148006,196.015124,120.168334,193.949743,-0.060201,-1.885534,32.025740,-235.846114,183.980719,5.967213,39.001218,14.113075,67.246543,3501.234926,0.687114,517810.094650,0.957540,20.634323,2.898912,3.310502,0.074133,0.051276,117.808700,97.997767,32.000000,32.000000,32.000000,32.000000,902.817885,32.000000,69.873811,79.567528,103.897395,106.986017,39.358501,30.886076,42.402599,43.680465,24.506329,32.017174,32.849742,1658.935547,38.866026,0.692532,75.388846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.326449,70.589694,199.721926,163.046802,131.404732,134.500385,54.537831,14.208251,195.853130,5.808617,70.815226,61.236146,161.074663,200.536342,159.162676,195.981411,120.198166,194.022728,-0.060110,-1.885547,32.025740,-235.842997,183.789516,5.969495,38.991915,14.129789,62.471068,3227.089893,0.418110,517744.973934,0.951170,20.522335,2.913308,3.306595,0.075406,0.051614,117.985597,97.994597,32.000000,32.000000,32.000000,32.000000,969.905640,32.000000,69.877523,79.549862,103.904223,106.986017,39.368291,30.886076,42.402599,43.749192,24.506329,32.017174,32.855359,1658.935547,38.884634,0.691018,75.393193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.287573,70.601841,199.445397,163.076492,131.365995,134.504474,54.103746,14.208964,195.761174,5.803937,70.907773,61.194626,161.075543,200.523642,159.186534,195.924919,120.205157,193.958635,-0.060033,-1.885661,32.025740,-235.841957,184.012778,5.976697,38.982954,14.096199,32.073298,1670.114629,0.400250,517656.586072,0.960446,20.534416,2.876357,3.313359,0.073244,0.052093,118.121491,97.968417,32.000000,32.000000,32.000000,32.000000,935.918005,32.000000,69.867290,79.523742,103.900166,106.986017,39.359935,30.886076,42.402599,43.704628,24.506329,32.017174,32.858368,1662.597656,38.827207,0.692519,75.387687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.429305,70.601841,199.450837,163.076492,131.360156,134.513132,54.526730,14.206110,195.790354,5.798521,70.988510,61.135568,161.077921,200.516371,159.164812,195.910168,120.159754,193.916440,-0.060010,-1.885649,32.025740,-235.850202,183.856228,5.978875,39.006465,14.074436,21.057074,1087.974116,0.430440,517462.524168,0.951669,20.417173,2.873566,3.310686,0.073216,0.051454,118.270065,97.977322,32.000000,32.000000,32.000000,32.000000,836.699160,32.000000,69.860371,79.518953,103.924577,106.986017,39.357561,30.886076,42.402599,43.716651,24.506329,32.017174,32.864003,1669.921875,38.821708,0.691534,75.393943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.303864,70.659539,199.376558,163.142316,131.393049,134.515453,54.356984,14.204968,195.765023,5.769859,71.069606,61.142711,161.085834,200.508195,159.164832,195.851984,120.180158,193.931132,-0.060128,-1.885558,32.025740,-235.848403,183.787865,5.976069,38.976823,14.062608,24.220657,1255.337697,0.838015,517513.589846,0.960055,20.464085,2.842829,3.308234,0.072506,0.051728,118.368294,97.974130,32.000000,32.000000,32.000000,32.000000,1017.575456,32.000000,69.847529,79.481225,103.912227,106.986017,39.357145,30.886076,42.402599,43.625490,24.506329,32.017174,32.871515,1666.259766,38.835158,0.692244,75.395034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.353890,70.718342,199.351917,163.061367,131.386637,134.518713,54.382070,14.207537,195.750268,5.769928,71.008903,61.152427,161.064790,200.458907,159.140726,195.817067,120.233657,193.801313,-0.060246,-1.885340,32.025740,-235.842241,183.964687,5.978967,38.986343,14.101590,9.430408,488.545177,1.273540,517540.890205,0.950178,20.337417,2.872595,3.300565,0.072296,0.051494,118.466292,97.997630,32.000000,32.000000,32.000000,32.000000,952.143710,32.000000,69.847944,79.448807,103.933975,106.986017,39.354095,30.886076,42.402599,43.692539,24.506329,32.017174,32.877240,1655.273437,38.794410,0.690774,75.391761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.316455,70.722207,199.369716,163.181251,131.317945,134.514149,54.316897,14.207109,195.680542,5.782803,70.987755,61.222334,161.090111,200.509354,159.138987,195.789259,120.228019,193.685310,-0.060138,-1.885079,32.025740,-235.843649,183.535315,5.986568,38.982845,14.125264,31.412575,1629.290700,1.109366,517710.344684,0.955522,20.507212,2.857636,3.306199,0.074147,0.052470,118.547440,98.023186,32.000000,32.000000,32.000000,32.000000,866.739662,32.000000,69.853913,79.449785,103.963352,106.986017,39.363146,30.886076,42.402599,43.656265,24.506329,32.017174,32.885636,1651.611328,38.807211,0.691888,75.391233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.231586,70.694048,199.531012,163.171447,131.420466,134.510205,54.586441,14.205967,195.753928,5.774654,70.834184,61.265538,161.074596,200.527516,159.144152,195.896335,120.167615,193.868957,-0.060214,-1.884410,32.025740,-235.844137,183.886596,5.987028,39.019014,14.069802,69.051691,3563.850989,2.847155,517638.540312,0.954374,20.521289,2.756012,3.303050,0.073629,0.053114,118.581172,98.013902,32.000000,32.000000,32.000000,32.000000,900.768410,32.000000,69.857113,79.388521,103.969294,106.986017,39.351223,30.886076,42.402599,43.675972,24.506329,32.017174,32.894126,1658.935547,38.829641,0.692106,75.397063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.363899,70.694048,199.362457,163.171447,131.438489,134.515555,54.147471,14.201686,195.748830,5.773650,70.663293,61.230231,161.090152,200.492480,159.184981,195.925464,120.130726,193.858962,-0.060351,-1.883814,32.025740,-235.849562,183.984942,5.985807,38.969034,14.045443,67.639170,3519.249756,0.855330,517672.632139,0.956158,20.558621,2.718628,3.305395,0.074063,0.051994,118.530074,98.005422,32.000000,32.000000,32.000000,32.000000,979.155944,32.000000,69.877199,79.356673,104.000776,106.986017,39.365142,30.886076,42.402599,43.716279,24.506329,32.017174,32.899198,1662.597656,38.807103,0.692348,75.396892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.270049,70.594387,199.502610,163.123549,131.436546,134.517261,54.516264,14.205825,195.754439,5.778873,70.734676,61.286512,161.089380,200.507579,159.169517,195.953887,120.077958,193.820658,-0.060395,-1.883833,32.025740,-235.849017,183.702900,5.973368,38.955457,14.081053,47.220455,2440.248610,0.389870,517845.898159,0.952830,20.606391,2.847133,3.312731,0.075315,0.051795,118.510588,97.981472,32.000000,32.000000,32.000000,32.000000,692.051490,32.000000,69.841485,79.288520,104.019684,106.986017,39.362376,30.886076,42.402599,43.633217,24.506329,32.017174,32.901272,1666.259766,38.832003,0.693315,75.390201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.341490,70.590522,199.398223,163.089377,131.471716,134.521740,54.243761,14.204112,195.774791,5.773247,70.859724,61.338566,161.076140,200.495070,159.186756,195.759859,120.068460,193.872652,-0.060351,-1.883829,32.025740,-235.849423,183.704124,5.969930,38.979167,14.132061,19.409320,1008.069628,0.396871,517847.200443,0.958246,20.488050,2.880318,3.302677,0.074082,0.052369,118.516389,97.936785,32.000000,32.000000,32.000000,32.000000,964.428103,32.000000,69.857159,79.216184,104.034756,106.986017,39.364794,30.886076,42.402599,43.682649,24.506329,32.017174,32.906431,1673.583984,38.882470,0.691729,75.390747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.262252,70.600460,199.365635,163.147638,131.520550,134.533934,54.442006,14.203684,195.731869,5.785239,70.741516,61.211924,161.070926,200.522124,159.176633,195.841084,120.117399,193.866837,-0.060385,-1.883727,32.025740,-235.851158,183.974540,5.969389,38.994745,14.116915,22.975536,1188.944332,0.569546,517896.828760,0.953171,20.472309,2.918884,3.310145,0.072718,0.052883,118.519862,97.925875,32.000000,32.000000,32.000000,32.000000,544.674646,32.000000,69.855550,79.156714,104.000377,106.986017,39.360250,30.886076,42.402599,43.634713,24.506329,32.017174,32.911415,1673.583984,38.838855,0.692579,75.387482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.294377,70.600460,199.426212,163.147638,131.515030,134.546123,54.308705,14.204826,195.770928,5.787965,70.630256,61.156538,161.065598,200.478280,159.193138,195.916543,120.171397,193.840064,-0.060508,-1.884645,32.025740,-235.843645,183.921676,5.980073,38.991212,14.077771,21.589005,1119.935911,1.383422,517870.765167,0.956716,20.404553,2.947658,3.304496,0.072828,0.051929,118.499738,97.909708,32.000000,32.000000,32.000000,32.000000,912.481632,32.000000,69.854646,79.159514,103.963967,106.986017,39.355930,30.886076,42.402599,43.676918,24.506329,32.017174,32.916964,1658.935547,38.837665,0.690575,75.383604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.330895,70.542210,199.312556,163.115706,131.517916,134.554505,54.353414,14.200402,195.717963,5.787561,70.721041,61.323485,161.060378,200.418074,159.176607,195.893540,120.195897,193.750592,-0.060340,-1.884403,32.025740,-235.850846,183.757846,5.991207,38.997847,14.055143,10.470915,542.734948,1.170201,517875.622073,0.954743,20.485359,2.896563,3.308300,0.073258,0.051993,118.565524,97.902679,32.000000,32.000000,32.000000,32.000000,677.374771,32.000000,69.840996,79.207587,103.918275,106.986017,39.353661,30.886076,42.402599,43.653240,24.506329,32.017174,32.919867,1651.611328,38.844228,0.692245,75.388684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.316955,70.541934,199.353841,163.023833,131.554680,134.570532,54.388307,14.205396,195.791765,5.781423,70.576959,61.298429,161.053387,200.471653,159.182783,195.827802,120.206501,193.866264,-0.060256,-1.885321,32.025740,-235.845688,183.858288,5.992640,39.000479,14.103501,41.803159,2165.377172,1.245127,517751.810516,0.956604,20.456619,2.832639,3.307542,0.073328,0.052994,118.551014,97.921986,32.000000,32.000000,32.000000,32.000000,804.953038,32.000000,69.831201,79.274655,103.897545,106.986017,39.350974,30.886076,42.402599,43.628049,24.506329,32.017174,32.924574,1647.949219,38.839287,0.692139,75.393935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.354294,70.434270,199.383226,162.815444,131.549621,134.590293,54.231184,14.200687,195.822358,5.770003,70.369727,61.467041,161.047518,200.576709,159.176524,195.863674,120.206807,193.891754,-0.060262,-1.886834,32.025740,-235.851214,184.099296,5.998467,38.998568,14.130456,67.399762,3501.380207,2.564152,517579.997148,0.955081,20.365713,2.774964,3.303657,0.073169,0.052256,118.559175,97.911853,32.000000,32.000000,32.000000,32.000000,781.136748,32.000000,69.814758,79.311752,103.872713,106.986017,39.366713,30.886076,42.402599,43.629272,24.506329,32.017174,32.929268,1651.611328,38.876376,0.691197,75.392238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.295521,70.272225,199.474955,162.464502,131.601806,134.620866,54.251370,14.201543,195.921604,5.750374,69.987658,61.284830,161.028074,200.581982,159.173985,195.941456,120.250528,193.974231,-0.060220,-1.887328,32.025740,-235.848071,184.091831,6.003840,39.034430,14.129374,62.775200,3259.923373,0.642608,517628.881554,0.954827,20.377900,2.807248,3.305105,0.072732,0.051355,118.704296,97.972740,32.000000,32.000000,32.000000,32.000000,893.325256,32.000000,69.812791,79.409124,103.839806,106.986017,39.364726,30.886076,42.402599,43.595332,24.506329,32.017174,32.930649,1669.921875,38.885698,0.691647,75.394105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.407638,70.272225,199.478108,162.464502,131.629565,134.636097,54.599657,14.207680,195.802547,5.740168,70.147242,61.223230,161.032646,200.594335,159.169527,195.923961,120.269470,194.023463,-0.060193,-1.887323,32.025740,-235.841935,183.929098,6.006718,39.027669,14.109415,28.490221,1470.062848,0.398296,517479.484774,0.956794,20.236857,2.816392,3.303547,0.074602,0.052257,118.752723,97.991353,32.000000,32.000000,32.000000,32.000000,965.803395,32.000000,69.831121,79.415347,103.850714,106.986017,39.364594,30.886076,42.402599,43.625434,24.506329,32.017174,32.927527,1673.583984,38.846481,0.690524,75.383366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.390788,70.152695,199.552928,162.863059,131.574693,134.641446,54.189526,14.204968,195.826639,5.735028,70.454291,61.149208,160.996826,200.528480,159.165642,195.936569,120.272389,193.808538,-0.060188,-1.887249,32.025740,-235.853140,183.969461,6.011460,38.989571,14.073192,16.860952,876.590426,0.428108,517246.148288,0.957274,20.127361,2.803237,3.308288,0.073464,0.051392,118.902485,97.981490,32.000000,32.000000,32.000000,32.000000,532.362936,32.000000,69.803598,79.402907,103.839718,106.986017,39.358346,30.886076,42.402599,43.551727,24.506329,32.017174,32.925151,1673.583984,38.847185,0.691116,75.387789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.372203,70.225296,199.344649,162.866700,131.562514,134.640025,54.421017,14.204826,195.779590,5.751013,70.691191,61.091563,160.985067,200.446381,159.146700,195.849233,120.263504,193.910584,-0.060078,-1.887033,32.025740,-235.843809,183.992650,6.005121,38.960596,14.075626,24.689790,1278.146797,0.941655,517156.456656,0.949306,20.027149,2.802537,3.302200,0.073408,0.051984,118.913214,97.988051,32.000000,32.000000,32.000000,32.000000,781.268020,32.000000,69.822985,79.368315,103.832267,106.986017,39.371075,30.886076,42.402599,43.554711,24.506329,32.017174,32.926477,1669.921875,38.846968,0.690615,75.385948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.402162,70.378506,199.196121,162.911235,131.528877,134.633931,54.441153,14.204540,195.610637,5.754177,70.972130,61.036536,160.991121,200.343364,159.115854,195.712209,120.284862,193.769586,-0.060154,-1.886859,32.025740,-235.850792,184.019938,6.004071,38.927276,14.090537,11.164403,577.747641,1.591585,516965.288914,0.956516,19.922673,2.719960,3.304360,0.074181,0.052860,118.842742,98.006730,32.000000,32.000000,32.000000,32.000000,690.117830,32.000000,69.811410,79.358100,103.812508,106.986017,39.356899,30.886076,42.402599,43.556131,24.506329,32.017174,32.931101,1666.259766,38.809267,0.690800,75.386391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.328769,70.378506,199.183949,162.911235,131.555085,134.630849,54.281456,14.207252,195.521170,5.759224,71.126133,61.059552,160.983502,200.330535,159.063768,195.691125,120.260649,193.706511,-0.060235,-1.886890,32.025740,-235.843996,183.806790,6.002065,38.929962,14.085705,42.006548,2180.195823,1.086511,517131.683604,0.952952,20.011877,2.766673,3.301928,0.073119,0.051833,118.805530,97.985526,32.000000,32.000000,32.000000,32.000000,809.502904,32.000000,69.780998,79.269746,103.803017,106.986017,39.344678,30.886076,42.402599,43.533201,24.506329,32.017174,32.939573,1651.611328,38.766589,0.690549,75.380826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.308509,70.561811,199.216544,163.059126,131.562985,134.613491,54.503987,14.202114,195.561631,5.745326,71.149493,61.152527,160.992475,200.162957,159.056564,195.618841,120.247626,193.737286,-0.060306,-1.886894,32.025740,-235.850440,183.733942,6.000839,38.882596,14.064140,68.447092,3537.990991,2.401096,517295.892715,0.952426,20.138323,2.693042,3.297831,0.073929,0.051404,118.887494,98.019179,32.000000,32.000000,32.000000,32.000000,659.959893,32.000000,69.805849,79.223724,103.824079,106.986017,39.336230,30.886076,42.402599,43.567409,24.506329,32.017174,32.950125,1655.273437,38.762514,0.690732,75.392111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.200974,70.701502,199.243208,162.769789,131.588878,134.599009,54.204659,14.209535,195.471153,5.748397,71.037156,61.196171,160.983373,200.247100,159.019187,195.621046,120.223329,193.714181,-0.060340,-1.886896,32.025740,-235.842693,183.780358,6.009304,38.900645,14.025916,67.229831,3494.261444,0.638890,517410.785838,0.956503,20.203910,2.693862,3.301641,0.077020,0.051753,118.802695,98.010345,32.000000,32.000000,32.000000,32.000000,463.660832,32.000000,69.783761,79.117316,103.755830,106.986017,39.339917,30.886076,42.402599,43.575707,24.506329,32.017174,32.955002,1658.935547,38.742464,0.692286,75.392724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.285279,70.710612,199.132283,163.212063,131.565998,134.592905,54.515905,14.204826,195.543423,5.740860,70.781893,61.321574,161.045546,200.157653,159.053256,195.680225,120.228748,193.695760,-0.060275,-1.886898,32.025740,-235.851486,183.834549,6.009530,38.955313,14.050095,33.354987,1723.723276,0.392439,517725.078255,0.953305,20.405330,2.718301,3.303291,0.073641,0.052118,118.690722,98.041208,32.000000,32.000000,32.000000,32.000000,461.075601,32.000000,69.806355,79.047294,103.743386,106.986017,39.329337,30.886076,42.402599,43.634799,24.506329,32.017174,32.966225,1666.259766,38.799314,0.692971,75.385880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.192743,70.710612,199.254221,163.212063,131.570049,134.586798,54.264816,14.204255,195.524220,5.714624,70.468447,61.477593,161.058570,200.263085,159.080626,195.685521,120.214138,193.605896,-0.060131,-1.886905,32.025740,-235.848463,183.660867,6.008942,38.979997,14.144718,16.358294,849.277619,0.400430,518077.776146,0.960739,20.641254,2.734028,3.309634,0.073264,0.052150,118.588514,98.038285,32.000000,32.000000,32.000000,32.000000,615.020398,32.000000,69.789611,78.981462,103.699767,106.986017,39.327236,30.886076,42.402599,43.581863,24.506329,32.017174,32.972702,1673.583984,38.821654,0.694867,75.391957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.309133,70.581135,199.363985,163.069770,131.635309,134.579174,54.388002,14.208393,195.674145,5.710056,70.177837,61.331802,161.030911,200.372900,159.106767,195.804722,120.186482,193.720549,-0.060435,-1.886876,32.025740,-235.842365,183.922143,6.010655,39.028336,14.120972,20.927774,1084.051532,0.805574,517981.492634,0.953745,20.574908,2.721774,3.303166,0.075074,0.052057,118.542738,98.035248,32.000000,32.000000,32.000000,32.000000,623.942785,32.000000,69.772759,78.915518,103.667608,106.986017,39.327092,30.886076,42.402599,43.596383,24.506329,32.017174,32.975419,1658.935547,38.838079,0.692535,75.384039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.380875,70.384855,199.303597,162.910114,131.632775,134.575370,54.290575,14.207965,195.720296,5.707342,70.022859,61.180469,161.032311,200.420566,159.160152,195.879753,120.182498,193.787702,-0.060626,-1.886885,32.025740,-235.843283,183.871299,6.009668,38.996530,14.064573,12.888901,668.838757,1.645888,518074.943697,0.959756,20.657735,2.703044,3.310270,0.072599,0.051145,118.513610,98.078567,32.000000,32.000000,32.000000,32.000000,832.406564,32.000000,69.801284,78.944149,103.675127,106.986017,39.332417,30.886076,42.402599,43.559038,24.506329,32.017174,32.972683,1651.611328,38.843128,0.693528,75.384295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.326780,70.196863,199.311467,162.861658,131.636801,134.576137,54.454737,14.203541,195.749377,5.701558,70.128858,61.129263,161.003621,200.390296,159.182246,195.828554,120.118714,193.869796,-0.060660,-1.886893,32.025740,-235.848687,183.811401,6.003737,38.954988,14.031199,48.223011,2494.874224,1.284056,517788.211480,0.955133,20.424096,2.773236,3.305701,0.073266,0.052096,118.431630,98.023241,32.000000,32.000000,32.000000,32.000000,535.140122,32.000000,69.784955,78.989173,103.639708,106.986017,39.332910,30.886076,42.402599,43.512562,24.506329,32.017174,32.976023,1647.949219,38.787197,0.691909,75.394224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.360389,70.185545,199.379248,162.706210,131.611530,134.575851,54.201275,14.202971,195.674933,5.701483,70.357295,61.158256,160.968670,200.372712,159.156256,195.745191,120.127949,193.774872,-0.060844,-1.886895,32.025740,-235.846480,183.615366,5.996778,38.923886,14.088536,67.633710,3515.472453,2.080632,517371.243110,0.955044,20.163689,2.802125,3.300774,0.072711,0.051783,118.519044,98.017038,32.000000,32.000000,32.000000,32.000000,498.947567,32.000000,69.777899,79.008470,103.643524,106.986017,39.335507,30.886076,42.402599,43.536024,24.506329,32.017174,32.970824,1647.949219,38.759701,0.690394,75.384559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.227531,70.185545,199.345956,162.706210,131.568524,134.572528,54.540008,14.201543,195.611073,5.700732,70.562675,61.190454,160.974281,200.319592,159.149074,195.767069,120.163115,193.831395,-0.060870,-1.886937,32.025740,-235.851501,183.742998,5.994195,38.928808,14.132836,69.712957,3601.042896,0.556323,517256.812483,0.952637,20.024045,2.896345,3.303864,0.073079,0.052477,118.606510,98.047856,32.000000,32.000000,32.000000,32.000000,646.067905,32.000000,69.799453,79.032255,103.663371,106.986017,39.336483,30.886076,42.402599,43.508678,24.506329,32.017174,32.972052,1666.259766,38.800450,0.691661,75.385786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.285351,70.283267,199.183742,162.858577,131.564786,134.569433,54.515380,14.202685,195.652420,5.693634,70.589621,61.105991,160.962384,200.362611,159.104001,195.774078,120.180534,193.634689,-0.060844,-1.886919,32.025740,-235.847909,183.849540,5.997105,38.895109,14.045299,34.574743,1786.775181,0.396536,517178.295213,0.956465,19.982685,2.851915,3.303147,0.073851,0.052375,118.589011,98.066110,32.000000,32.000000,32.000000,32.000000,545.573217,32.000000,69.789219,79.024184,103.669534,106.986017,39.325735,30.886076,42.402599,43.507757,24.506329,32.017174,32.978356,1669.921875,38.810258,0.691936,75.389068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.362022,70.361390,199.132586,162.875103,131.582706,134.569490,54.284609,14.204112,195.557255,5.681983,70.623773,60.980879,160.960566,200.223028,159.078825,195.725308,120.184432,193.590899,-0.060668,-1.888103,32.025740,-235.848606,183.767103,6.003721,38.910760,14.041476,16.733774,868.454696,0.385493,517192.501898,0.952841,20.101519,2.837708,3.309881,0.072423,0.051463,118.659282,98.101035,32.000000,32.000000,32.000000,32.000000,739.123291,32.000000,69.794683,78.994691,103.650750,106.986017,39.326415,30.886076,42.402599,43.538372,24.506329,32.017174,32.983911,1677.246094,38.743943,0.692617,75.389383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.225050,70.402247,199.239203,162.544324,131.603325,134.566455,54.448914,14.205825,195.454368,5.664311,70.687137,61.031810,160.970796,200.200203,159.064216,195.603483,120.173418,193.652194,-0.060833,-1.888091,32.025740,-235.846403,183.610552,6.007399,38.917575,14.033687,26.184970,1354.855105,0.776208,517252.119000,0.952482,20.147498,2.747331,3.304016,0.072692,0.051253,118.647462,98.092158,32.000000,32.000000,32.000000,32.000000,628.625198,32.000000,69.782737,78.899931,103.624362,106.986017,39.313167,30.886076,42.402599,43.489207,24.506329,32.017174,32.987049,1673.583984,38.755644,0.691498,75.387823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.307091,70.485617,199.051189,161.777804,131.633349,134.563879,54.229952,14.206966,195.458124,5.663093,70.868952,61.203836,160.968294,200.098449,159.071126,195.644391,120.147023,193.502664,-0.060831,-1.888127,32.025740,-235.841831,183.615609,6.004340,38.933478,14.113958,12.091483,628.160109,1.601760,517313.491100,0.955379,20.157071,2.727185,3.298971,0.073093,0.051700,118.751779,98.078364,32.000000,32.000000,32.000000,32.000000,750.342251,32.000000,69.801972,78.842583,103.629017,106.986017,39.304939,30.886076,42.402599,43.563670,24.506329,32.017174,32.992042,1669.921875,38.739056,0.691811,75.389119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.133531,70.485617,199.033642,161.777804,131.634345,134.555232,54.345545,14.202828,195.411492,5.652534,70.823673,61.133098,160.974029,200.148130,159.047115,195.596575,120.180340,193.526930,-0.060854,-1.888126,32.025740,-235.849074,183.736614,6.008117,38.901546,14.077158,21.348624,1106.715350,1.026511,517526.189990,0.954997,20.320442,2.760944,3.308245,0.073589,0.051672,118.744318,98.062296,32.000000,32.000000,32.000000,32.000000,769.967757,32.000000,69.803740,78.780679,103.618238,106.986017,39.299364,30.886076,42.402599,43.514092,24.506329,32.017174,32.999080,1651.611328,38.717438,0.693555,75.383971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.251912,70.525370,199.045624,162.136266,131.601864,134.548319,54.431667,14.206253,195.415244,5.673202,70.763866,61.078533,160.956221,200.111477,159.059025,195.590058,120.169646,193.463916,-0.060789,-1.888113,32.025740,-235.841565,183.753907,6.000787,38.919757,14.045569,53.956769,2792.700041,2.218720,517658.701932,0.957597,20.330405,2.731845,3.300627,0.074757,0.051619,118.637007,98.044506,32.000000,32.000000,32.000000,32.000000,794.824658,32.000000,69.794865,78.724256,103.586187,106.986017,39.298116,30.886076,42.402599,43.613379,24.506329,32.017174,33.004871,1651.611328,38.745818,0.692521,75.389017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.202274,70.510739,198.899839,162.169873,131.571801,134.545087,54.247301,14.203827,195.384217,5.686730,70.723707,61.111681,160.990529,200.110196,159.071941,195.517388,120.199219,193.572330,-0.060566,-1.888111,32.025740,-235.849872,183.731576,5.994872,38.889015,14.063942,65.251798,3388.787520,1.260098,517691.157493,0.958574,20.485790,2.707535,3.309861,0.072957,0.051586,118.599091,98.050311,32.000000,32.000000,32.000000,32.000000,-7292.821234,32.000000,69.808680,78.680427,103.585967,106.986017,39.290192,30.886076,42.402599,43.540673,24.506329,32.017174,33.009431,1651.611328,38.759268,0.694812,75.388599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.211099,70.510463,199.091411,160.140074,131.627213,134.543551,54.505280,14.208964,195.333458,5.664486,70.776628,61.248067,160.966662,199.956492,159.052915,195.488789,120.139464,193.519680,-0.060805,-1.888130,32.025740,-235.843591,183.551528,5.990873,38.886112,14.060552,66.588022,3441.815044,0.497648,517657.636926,0.955015,20.419521,2.694837,3.303557,0.077724,0.051934,118.537650,98.020403,32.000000,32.000000,32.000000,32.000000,1027.582923,32.000000,69.807640,78.602588,103.561035,106.986017,39.287034,30.886076,42.402599,43.567105,24.506329,32.017174,33.013327,1658.935547,38.706926,0.693016,75.385880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.187412,70.510463,198.932900,160.140074,131.616190,134.542163,54.151238,14.204826,195.431795,5.658115,70.649319,61.236782,160.983383,200.042653,159.042176,195.554731,120.090375,193.554720,-0.060697,-1.888691,32.025740,-235.843645,183.693253,5.984895,38.911391,14.037744,45.354465,2359.617718,0.411567,517587.230967,0.959080,20.449326,2.705508,3.303859,0.074350,0.053224,118.656159,98.036781,32.000000,32.000000,32.000000,32.000000,822.847968,32.000000,69.813240,78.561712,103.562141,106.986017,39.282595,30.886076,42.402599,43.558004,24.506329,32.017174,33.017749,1673.583984,38.771313,0.692880,75.388335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.225267,70.485617,199.006148,161.822611,131.607716,134.539095,54.133490,14.207394,195.390563,5.641255,70.394124,61.080974,160.979563,200.216332,159.063210,195.516066,120.088131,193.551248,-0.060529,-1.891045,32.025740,-235.841403,183.860123,5.983093,38.910381,14.072723,15.578947,810.778184,0.403569,517729.188501,0.954373,20.441148,2.745720,3.306557,0.073596,0.052409,118.494466,98.039703,32.000000,32.000000,32.000000,32.000000,861.548967,32.000000,69.820642,78.507419,103.576224,106.986017,39.270183,30.886076,42.402599,43.471737,24.506329,32.017174,33.022600,1677.246094,38.766859,0.694265,75.394514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.296915,70.363047,199.094335,161.101825,131.610608,134.535106,54.399447,14.205396,195.395102,5.629073,70.510077,61.101067,160.961374,200.073814,159.058916,195.586105,120.086391,193.431717,-0.060600,-1.891044,32.025740,-235.849282,183.565092,5.984950,38.874465,14.039078,23.658890,1225.264554,0.592343,517875.355240,0.961025,20.462360,2.807816,3.305224,0.072754,0.051611,118.348962,98.028680,32.000000,32.000000,32.000000,32.000000,752.863437,32.000000,69.832098,78.488358,103.567265,106.986017,39.259755,30.886076,42.402599,43.541467,24.506329,32.017174,33.021957,1669.921875,38.722522,0.692919,75.387627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
