OSU 80 Ton Compressor Load Stand
60.207543,70.344551,198.947291,158.812636,131.599991,134.534442,54.362521,14.207252,195.393689,5.629355,70.734338,60.917094,160.943273,200.019232,159.074676,195.379185,120.107037,193.451529,-0.060718,-1.891043,32.025740,-235.841873,183.177487,5.991701,38.844480,14.013727,21.310439,1104.390856,1.723747,517791.663517,0.960579,20.403618,2.808771,3.304363,0.072370,0.051688,118.293051,98.033770,32.000000,32.000000,32.000000,32.000000,1027.566242,32.000000,69.829955,78.480896,103.576316,106.986017,39.264593,30.886076,42.402599,43.497102,24.506329,32.017174,33.025108,1666.259766,38.722162,0.692709,75.379496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.258283,70.438963,198.944582,159.242859,131.588996,134.530597,54.287126,14.202542,195.301377,5.620331,70.653962,61.127615,160.942022,199.936002,159.051197,195.443415,120.115963,193.368954,-0.060760,-1.891063,32.025740,-235.845438,183.631417,5.988764,38.846986,14.027124,8.607697,446.704281,1.133670,517495.115137,0.954271,20.216935,2.766138,3.301899,0.072705,0.051913,118.214389,98.067422,32.000000,32.000000,32.000000,32.000000,894.018714,32.000000,69.823178,78.453646,103.586604,106.986017,39.245451,30.886076,42.402599,43.545747,24.506329,32.017174,33.027419,1662.597656,38.713922,0.692656,75.403055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.129337,70.438963,198.956058,159.242859,131.572631,134.526730,54.416989,14.205396,195.371731,5.622350,70.545947,61.145575,160.943546,200.007071,159.055361,195.524825,120.152679,193.490974,-0.060933,-1.891068,32.025740,-235.846505,183.376317,5.989859,38.832490,14.097461,28.069390,1453.210265,1.259624,517485.341888,0.956448,20.278421,2.752846,3.304358,0.072699,0.051221,118.188722,98.068896,32.000000,32.000000,32.000000,32.000000,640.743658,32.000000,69.812825,78.433537,103.610026,106.986017,39.242232,30.886076,42.402599,43.514852,24.506329,32.017174,33.034426,1647.949219,38.681089,0.693224,75.381081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.200471,70.433994,198.917658,154.441904,131.552984,134.529801,54.165294,14.207680,195.386435,5.636625,70.466905,61.062741,160.938160,200.097854,159.039792,195.516189,120.197385,193.471546,-0.061033,-1.891080,32.025740,-235.843568,183.191294,5.980126,38.823132,14.092953,62.334832,3242.199105,3.116624,517567.932773,0.957094,20.327413,2.713256,3.301531,0.072661,0.051536,118.292852,98.058072,32.000000,32.000000,32.000000,32.000000,979.348412,32.000000,69.825554,78.444906,103.603262,106.986017,39.236412,30.886076,42.402599,43.589063,24.506329,32.017174,33.038040,1655.273437,38.718952,0.692954,75.382991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.105990,70.383199,198.929591,158.597396,131.548053,134.524414,54.514116,14.202828,195.370633,5.637835,70.345479,61.138458,160.938804,199.986018,159.055505,195.501558,120.231549,193.466857,-0.061290,-1.891101,32.025740,-235.848420,182.970094,5.977282,38.862438,14.012123,69.350954,3584.045032,0.957810,517573.549879,0.957066,20.442894,2.721849,3.308802,0.072982,0.051636,118.519558,98.082240,32.000000,32.000000,32.000000,32.000000,658.176517,32.000000,69.808419,78.506412,103.622490,106.986017,39.227365,30.886076,42.402599,43.548753,24.506329,32.017174,33.041807,1658.935547,38.718015,0.695046,75.387218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.187551,70.304523,198.997923,158.557092,131.587143,134.520638,54.097080,14.205825,195.426420,5.628310,70.168607,61.147628,160.931035,200.098289,159.052239,195.489235,120.274902,193.501849,-0.061376,-1.891116,32.025740,-235.846403,183.314419,5.983365,38.818588,13.981525,64.850720,3377.310330,0.430725,517395.871022,0.960256,20.374196,2.669931,3.304254,0.073728,0.052061,118.697303,98.057983,32.000000,32.000000,32.000000,32.000000,739.605979,32.000000,69.798179,78.563237,103.635510,106.986017,39.232539,30.886076,42.402599,43.604729,24.506329,32.017174,33.043267,1658.935547,38.643189,0.693438,75.392170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.243268,70.194930,199.009574,159.140409,131.569688,134.513062,54.314286,14.201543,195.362157,5.642400,70.121824,61.145134,160.927446,200.043297,159.072374,195.505815,120.249207,193.523034,-0.061418,-1.891139,32.025740,-235.851991,183.135068,5.996866,38.803281,14.035256,37.881068,1964.889548,0.387707,517277.543101,0.955614,20.408061,2.634026,3.309647,0.072981,0.051266,118.856886,98.079049,32.000000,32.000000,32.000000,32.000000,931.150976,32.000000,69.789651,78.670631,103.622512,106.986017,39.231884,30.886076,42.402599,43.557997,24.506329,32.017174,33.044128,1677.246094,38.645515,0.694453,75.384482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.140716,70.194930,199.132357,159.140409,131.553840,134.506247,54.595626,14.204112,195.347238,5.647764,70.114820,61.026361,160.918946,200.040140,159.040876,195.431947,120.232354,193.484955,-0.061353,-1.891164,32.025740,-235.849423,183.166679,6.002161,38.777876,14.049969,17.114001,883.128065,0.414055,516936.551215,0.961294,20.256296,2.603664,3.306297,0.072571,0.052061,118.850212,98.060570,32.000000,32.000000,32.000000,32.000000,922.478789,32.000000,69.763662,78.745539,103.589377,106.986017,39.216996,30.886076,42.402599,43.524507,24.506329,32.017174,33.042110,1673.583984,38.686606,0.694865,75.376129,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.178929,70.138065,199.336781,158.804239,131.560257,134.504621,54.286112,14.204826,195.398781,5.661236,70.115141,61.065573,160.889218,200.060811,159.043854,195.593520,120.253040,193.504441,-0.061332,-1.891172,32.025740,-235.850343,183.461894,5.997398,38.800017,13.998221,20.944557,1086.957150,0.707951,516731.167988,0.956124,20.096818,2.637223,3.303433,0.072573,0.051115,118.938457,98.039995,32.000000,32.000000,32.000000,32.000000,802.690087,32.000000,69.774414,78.846115,103.598471,106.986017,39.211214,30.886076,42.402599,43.583440,24.506329,32.017174,33.041548,1673.583984,38.647245,0.693947,75.377987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.099529,70.113221,199.171925,158.253700,131.600954,134.503213,54.411339,14.204112,195.339066,5.660916,70.225017,60.959600,160.907727,200.073511,159.040179,195.469269,120.230196,193.514992,-0.061342,-1.891156,32.025740,-235.847953,183.217258,6.008955,38.784457,14.032677,16.220082,839.834361,1.570431,516838.830169,0.952957,20.188663,2.639940,3.311107,0.072366,0.052773,118.972891,98.075632,32.000000,32.000000,32.000000,32.000000,969.410583,32.000000,69.801909,78.948873,103.617919,106.986017,39.232035,30.886076,42.402599,43.561914,24.506329,32.017174,33.042746,1666.259766,38.640141,0.694720,75.391267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.088999,70.140825,198.911225,159.242859,131.665680,134.499391,54.298255,14.203541,195.235367,5.659084,70.355911,60.881546,160.882653,200.052165,159.020698,195.450281,120.190915,193.382522,-0.061206,-1.891395,32.025740,-235.845420,183.033460,6.011611,38.769383,14.036193,9.922681,514.841017,1.283263,516643.243020,0.957553,20.097561,2.626488,3.312402,0.072222,0.051533,118.868379,98.040595,32.000000,32.000000,32.000000,32.000000,966.129150,32.000000,69.800368,79.029055,103.625816,106.986017,39.206277,30.886076,42.402599,43.609736,24.506329,32.017174,33.042816,1658.935547,38.644829,0.695454,75.382854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.077113,70.140825,198.921083,159.242859,131.603979,134.500159,54.120477,14.203827,195.305603,5.651835,70.531576,60.780795,160.886247,200.003375,159.034472,195.292152,120.171925,193.287638,-0.061075,-1.891591,32.025740,-235.847911,183.093625,6.008461,38.745980,13.981651,36.392325,1894.428318,1.657960,516724.552187,0.956682,20.143875,2.653249,3.314035,0.073173,0.050938,118.819520,98.069338,32.000000,32.000000,32.000000,32.000000,633.366823,32.000000,69.815957,79.082657,103.626834,106.986017,39.193799,30.886076,42.402599,43.616791,24.506329,32.017174,33.044973,1647.949219,38.606749,0.695967,75.384056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.003237,70.225296,198.814030,161.043304,131.610356,134.502472,54.565913,14.204826,195.180755,5.656814,70.675620,60.761814,160.896143,199.805945,158.990142,195.306352,120.184795,193.371564,-0.061140,-1.891806,32.025740,-235.846096,182.891165,6.010766,38.767743,14.037744,65.249546,3368.884038,2.707844,516867.613930,0.958907,20.180922,2.643343,3.310277,0.072512,0.051658,118.859893,98.091365,32.000000,32.000000,32.000000,32.000000,857.907149,32.000000,69.827715,79.100855,103.629562,106.986017,39.175398,30.886076,42.402599,43.627513,24.506329,32.017174,33.049544,1655.273437,38.645226,0.695283,75.385692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.060987,70.335165,198.874487,160.895743,131.565896,134.498655,54.172470,14.203684,195.032030,5.651540,70.892678,60.762135,160.910945,199.873509,158.991040,195.230240,120.216259,193.315083,-0.061201,-1.891872,32.025740,-235.848217,182.740733,6.012520,38.752110,14.043333,66.544596,3460.701559,0.738489,516929.173556,0.962274,20.191582,2.627088,3.311096,0.073183,0.051699,118.957361,98.136062,32.000000,32.000000,32.000000,32.000000,642.777989,32.000000,69.835344,79.079254,103.633664,106.986017,39.171385,30.886076,42.402599,43.675149,24.506329,32.017174,33.051500,1658.935547,38.602079,0.696130,75.381064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.950187,70.464084,198.846385,159.521667,131.561068,134.488027,54.513431,14.204398,194.972435,5.650725,70.865055,60.662787,160.891216,199.762167,158.979553,195.105949,120.170357,193.260295,-0.061242,-1.891881,32.025740,-235.845217,182.892042,6.023557,38.744195,13.986664,47.352936,2447.222093,0.412322,517122.811348,0.955964,20.342345,2.645394,3.313388,0.072896,0.051967,118.978123,98.142847,32.000000,32.000000,32.000000,32.000000,939.918834,32.000000,69.822274,79.058114,103.628430,106.986017,39.158217,30.886076,42.402599,43.647550,24.506329,32.017174,33.058446,1658.935547,38.599753,0.696175,75.395068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.014680,70.464084,198.653290,159.521667,131.538993,134.474329,54.201499,14.203113,195.031622,5.664411,70.900616,60.706173,160.915893,199.703137,158.964731,195.152907,120.125435,193.263745,-0.061337,-1.891863,32.025740,-235.849115,182.947537,6.033021,38.763307,13.964829,16.171504,840.560766,0.404130,517167.832358,0.962134,20.400386,2.592951,3.311209,0.074261,0.051166,119.058748,98.167105,32.000000,32.000000,32.000000,32.000000,572.112128,32.000000,69.830017,79.010759,103.615414,106.986017,39.157745,30.886076,42.402599,43.720004,24.506329,32.017174,33.066839,1669.921875,38.641097,0.696664,75.379036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.055918,70.509911,198.621861,159.165322,131.531482,134.458913,54.301251,14.205254,195.036378,5.677160,70.732272,60.856781,160.912819,199.686629,158.963910,195.167271,120.104677,193.249071,-0.061242,-1.891860,32.025740,-235.845177,182.698413,6.032490,38.752994,14.002999,23.478974,1218.145790,0.569075,517574.692904,0.958345,20.628774,2.618496,3.316860,0.073112,0.052021,119.203592,98.142622,32.000000,32.000000,32.000000,32.000000,837.085231,32.000000,69.814172,78.929799,103.590281,106.986017,39.132465,30.886076,42.402599,43.762380,24.506329,32.017174,33.074160,1662.597656,38.624347,0.698123,75.392503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.953026,70.487274,198.747892,160.246181,131.554890,134.449022,54.404298,14.206253,194.970694,5.659527,70.543676,60.836176,160.925248,199.756334,158.988047,195.200702,120.157181,193.191957,-0.061101,-1.891860,32.025740,-235.840911,182.775770,6.042682,38.771980,13.989585,11.030597,571.210001,1.663038,517583.743379,0.962608,20.570860,2.664700,3.310078,0.072583,0.051985,119.278134,98.132156,32.000000,32.000000,32.000000,32.000000,817.980662,32.000000,69.824991,78.878089,103.609023,106.986017,39.120845,30.886076,42.402599,43.678395,24.506329,32.017174,33.077689,1655.273437,38.605938,0.695990,75.387516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.010644,70.385959,198.642707,160.193827,131.517228,134.436038,54.541072,14.206824,195.038928,5.655792,70.437227,60.757152,160.939612,199.745617,159.010733,195.190190,120.183641,193.209341,-0.061038,-1.891846,32.025740,-235.847365,183.003458,6.041008,38.746016,13.983418,50.735145,2620.687471,1.144522,517623.756898,0.960113,20.579681,2.680006,3.307282,0.073153,0.051170,119.337194,98.123120,32.000000,32.000000,32.000000,32.000000,829.698469,32.000000,69.825497,78.813296,103.588864,106.986017,39.117493,30.886076,42.402599,43.746556,24.506329,32.017174,33.081919,1651.611328,38.602620,0.695733,75.384099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.008642,70.332957,198.563936,160.447202,131.497856,134.423800,54.229770,14.205682,194.943973,5.644918,70.513068,60.601695,160.927045,199.606737,159.033171,195.068445,120.187625,193.058508,-0.061027,-1.891835,32.025740,-235.842136,182.565867,6.039886,38.720846,13.989531,66.522697,3455.907290,2.441286,517496.800960,0.959998,20.649412,2.606276,3.315060,0.073028,0.051559,119.443985,98.063334,32.000000,32.000000,32.000000,32.000000,711.376941,32.000000,69.822825,78.723586,103.582542,106.986017,39.102549,30.886076,42.402599,43.721337,24.506329,32.017174,33.081546,1651.611328,38.595624,0.697531,75.384755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.972168,70.332957,198.508558,160.447202,131.507036,134.412343,54.551298,14.201543,194.864163,5.641229,70.763053,60.606166,160.927307,199.568082,159.043605,195.132757,120.157505,193.151008,-0.061001,-1.891806,32.025740,-235.849214,182.393185,6.035814,38.723911,13.983941,56.148603,2899.772055,0.529825,517145.548100,0.956212,20.496357,2.586277,3.310125,0.072553,0.051611,119.411087,98.068217,32.000000,32.000000,32.000000,32.000000,729.061271,32.000000,69.835981,78.696766,103.554657,106.986017,39.084148,30.886076,42.402599,43.732577,24.506329,32.017174,33.082642,1666.259766,38.557616,0.696345,75.381593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.994178,70.413841,198.581494,161.424684,131.458359,134.405494,54.143717,14.205111,194.753161,5.642023,70.945611,60.555804,160.930674,199.524046,159.016843,194.908644,120.138496,192.988886,-0.061263,-1.891820,32.025740,-235.847444,182.686196,6.029198,38.717762,13.991298,20.652292,1074.608274,0.403859,516990.962696,0.961511,20.445152,2.526221,3.308922,0.073090,0.052229,119.374402,98.075249,32.000000,32.000000,32.000000,32.000000,987.433804,32.000000,69.827663,78.667998,103.573623,106.986017,39.067239,30.886076,42.402599,43.761899,24.506329,32.017174,33.088738,1673.583984,38.589801,0.696083,75.389579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.857840,70.541934,198.428320,160.805024,131.403204,134.389462,54.546649,14.206966,194.700592,5.653845,71.033319,60.543527,160.919255,199.507253,158.981287,194.957111,120.160490,192.944707,-0.061625,-1.891804,32.025740,-235.844935,182.438745,6.030443,38.705448,13.972907,22.932499,1184.440625,0.478619,517061.508069,0.956410,20.477902,2.590732,3.310011,0.074315,0.052183,119.314017,98.077302,32.000000,32.000000,32.000000,32.000000,966.940224,32.000000,69.830824,78.648536,103.546119,106.986017,39.061380,30.886076,42.402599,43.760631,24.506329,32.017174,33.092331,1673.583984,38.558374,0.696977,75.384175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.894775,70.635797,198.501672,160.894623,131.347820,134.371815,54.267862,14.201115,194.763548,5.650069,71.066056,60.616296,160.911506,199.495022,158.967115,194.831308,120.131307,192.983911,-0.061646,-1.891954,32.025740,-235.849969,182.455410,6.019304,38.702671,13.929345,16.283654,845.355035,1.301406,517205.105713,0.963378,20.539022,2.549457,3.310013,0.073245,0.052544,119.259294,98.073907,32.000000,32.000000,32.000000,32.000000,950.693688,32.000000,69.796121,78.670052,103.534761,106.986017,39.037188,30.886076,42.402599,43.851266,24.506329,32.017174,33.101742,1669.921875,38.555290,0.696480,75.378396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.979064,70.618681,198.418295,161.803568,131.306217,134.351982,54.454370,14.203399,194.706340,5.632308,70.786862,60.602660,161.001500,199.462789,159.002698,194.908724,120.165279,192.959749,-0.061636,-1.893139,32.025740,-235.847849,182.393898,6.013317,38.684713,13.957599,33.527945,1734.619343,1.174230,517433.357325,0.958906,20.789632,2.511029,3.314993,0.072558,0.051107,119.028779,98.073775,32.000000,32.000000,32.000000,32.000000,1012.451382,32.000000,69.819550,78.827124,103.499893,106.986017,39.013306,30.886076,42.402599,43.842662,24.506329,32.017174,33.112279,1655.273437,38.601070,0.698370,75.463461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.865628,70.618681,198.291052,161.803568,131.298144,134.338999,54.284816,14.202828,194.713124,5.645138,70.752051,60.601440,160.990328,199.464835,159.011089,194.833672,120.145461,192.803447,-0.061604,-1.893130,32.025740,-235.846296,182.470012,6.011337,38.641079,13.965857,64.650274,3355.227635,1.653421,517577.576646,0.963288,20.850283,2.554795,3.314173,0.072949,0.052362,119.039157,98.064712,32.000000,32.000000,32.000000,32.000000,976.720928,32.000000,69.830870,78.898688,103.472119,106.986017,39.005748,30.886076,42.402599,43.810394,24.506329,32.017174,33.117070,1658.935547,38.559672,0.698315,75.380340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.006414,70.562363,198.259108,160.900783,131.302860,134.327535,54.531736,14.204683,194.632934,5.650888,70.647158,60.683864,160.979028,199.483376,159.017468,194.841395,120.094198,192.877944,-0.061562,-1.893141,32.025740,-235.850976,182.382946,6.019581,38.637924,13.960087,68.825014,3555.715259,0.801452,517306.165872,0.958300,20.757434,2.511834,3.308126,0.074463,0.052330,119.075355,98.052749,32.000000,32.000000,32.000000,32.000000,946.815625,32.000000,69.807600,78.940132,103.438268,106.986017,38.985965,30.886076,42.402599,43.887662,24.506329,32.017174,33.120208,1658.935547,38.496439,0.696121,75.387542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.841104,70.509083,198.302715,162.021164,131.291666,134.313030,54.151929,14.205967,194.641573,5.652468,70.645262,60.633818,160.986271,199.360499,159.020585,194.757604,120.119832,192.819809,-0.061778,-1.893123,32.025740,-235.847894,182.298082,6.030080,38.649121,13.913064,54.707109,2846.163408,0.416160,517404.239668,0.963230,20.859375,2.473488,3.312269,0.074978,0.052119,119.036258,98.083438,32.000000,32.000000,32.000000,32.000000,823.926652,32.000000,69.820164,79.034268,103.474361,106.986017,38.964574,30.886076,42.402599,43.817547,24.506329,32.017174,33.125089,1662.597656,38.515714,0.697746,75.385300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.888649,70.467949,198.392283,160.201106,131.263755,134.301601,54.477949,14.204826,194.589766,5.653734,70.650361,60.692778,160.983033,199.415631,159.043708,194.824425,120.127038,192.821442,-0.061730,-1.893118,32.025740,-235.850996,182.495831,6.028393,38.636698,13.930643,24.954410,1290.495672,0.389848,517272.781388,0.956135,20.676559,2.552479,3.303965,0.072480,0.051835,118.980669,98.108497,32.000000,32.000000,32.000000,32.000000,890.242803,32.000000,69.809947,79.068501,103.446166,106.986017,38.950895,30.886076,42.402599,43.925271,24.506329,32.017174,33.127550,1666.259766,38.486667,0.696981,75.377075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.851425,70.467949,198.450017,160.201106,131.233047,134.287127,54.104372,14.203256,194.597021,5.652138,70.494371,60.751960,160.962491,199.314929,159.014077,194.766790,120.154150,192.889903,-0.061709,-1.892595,32.025740,-235.844888,182.336160,6.031565,38.610049,13.987962,15.517556,808.017847,0.491770,517199.171060,0.965562,20.771836,2.505209,3.313821,0.072661,0.051464,118.959143,98.098120,32.000000,32.000000,32.000000,32.000000,801.559054,32.000000,69.808430,79.138021,103.442638,106.986017,38.943897,30.886076,42.402599,43.909297,24.506329,32.017174,33.130220,1669.921875,38.446044,0.698503,75.385181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.846546,70.452490,198.262065,161.028184,131.184535,134.268066,54.424011,14.203541,194.494832,5.653957,70.480143,60.691007,160.973226,199.363308,159.052337,194.809287,120.178628,192.810200,-0.061762,-1.891432,32.025740,-235.849177,182.199719,6.031171,38.602169,13.961277,23.068976,1194.174444,1.077426,517020.319856,0.958746,20.687943,2.498611,3.312686,0.073357,0.052059,118.993865,98.116376,32.000000,32.000000,32.000000,32.000000,461.023768,32.000000,69.829414,79.215834,103.462383,106.986017,38.916298,30.886076,42.402599,43.944562,24.506329,32.017174,33.133669,1666.259766,38.484106,0.698593,75.382258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.957116,70.384855,198.217700,160.618550,131.173721,134.249007,54.267110,14.203827,194.551503,5.652357,70.341896,60.753181,160.967289,199.279020,159.047140,194.790830,120.140732,192.832523,-0.061788,-1.891421,32.025740,-235.844317,182.238836,6.032990,38.623013,13.966163,23.923155,1241.971856,1.733968,516927.898003,0.965931,20.721418,2.496977,3.315711,0.074537,0.051206,118.964156,98.065088,32.000000,32.000000,32.000000,32.000000,824.906457,32.000000,69.810408,79.265174,103.456521,106.986017,38.905125,30.886076,42.402599,43.958044,24.506329,32.017174,33.137597,1662.597656,38.478192,0.699863,75.383979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.835850,70.319982,198.227512,161.061224,131.138068,134.227659,54.353217,14.203541,194.596816,5.662235,70.244873,60.638864,160.955057,199.332227,159.043167,194.752897,120.159331,192.782776,-0.061649,-1.891675,32.025740,-235.849994,182.331062,6.033099,38.592667,13.956120,11.838680,613.632020,1.165330,516764.693891,0.960169,20.710347,2.442837,3.312841,0.072959,0.051786,118.932536,98.051209,32.000000,32.000000,32.000000,32.000000,847.028624,32.000000,69.811011,79.368787,103.459895,106.986017,38.893931,30.886076,42.402599,43.905452,24.506329,32.017174,33.138452,1658.935547,38.519302,0.698547,75.386357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.989223,70.242411,198.263540,160.781224,131.131003,134.204056,54.333429,14.208393,194.625694,5.659583,70.368785,60.556812,160.951525,199.424270,159.043017,194.778773,120.137316,192.730494,-0.061715,-1.891833,32.025740,-235.843508,182.328898,6.033240,38.575484,13.963964,15.238623,790.148298,1.121049,516574.179318,0.960654,20.543320,2.489041,3.305991,0.073905,0.051712,118.919516,98.042305,32.000000,32.000000,32.000000,32.000000,677.561431,32.000000,69.823712,79.427719,103.483387,106.986017,38.875843,30.886076,42.402599,43.993225,24.506329,32.017174,33.139960,1655.273437,38.516723,0.696993,75.388232,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.903493,70.242411,198.154649,160.781224,131.119073,134.188105,54.478121,14.199260,194.412264,5.639639,70.456643,60.596898,160.919543,199.232412,159.027912,194.685869,120.101383,192.773597,-0.061804,-1.892080,32.025740,-235.855092,181.978110,6.025640,38.561276,13.942471,36.365931,1880.626634,2.269268,516433.584067,0.960977,20.587462,2.451925,3.312855,0.073357,0.052200,118.938881,98.021548,32.000000,32.000000,32.000000,32.000000,1005.659767,32.000000,69.809976,79.501134,103.451976,106.986017,38.853253,30.886076,42.402599,43.914864,24.506329,32.017174,33.139438,1651.611328,38.427978,0.697446,75.384243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.843029,70.270568,198.101544,160.798584,131.059777,134.168281,54.207819,14.202114,194.465784,5.618024,70.665822,60.616320,160.919203,199.242791,159.026818,194.634940,120.104519,192.594438,-0.061827,-1.892324,32.025740,-235.850277,182.237287,6.027964,38.573285,13.927091,62.900915,3269.076069,1.757998,516125.074794,0.958219,20.372042,2.454475,3.304986,0.072563,0.051103,118.916112,98.023557,32.000000,32.000000,32.000000,32.000000,595.914718,32.000000,69.812506,79.581595,103.438000,106.986017,38.826627,30.886076,42.402599,43.975100,24.506329,32.017174,33.142658,1655.273437,38.435262,0.695528,75.380553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.864975,70.371328,198.161073,159.313960,130.993160,134.149250,54.549250,14.206110,194.403424,5.613476,70.672911,60.562976,160.905106,199.128351,159.009675,194.640240,120.106957,192.633694,-0.061846,-1.892405,32.025740,-235.843994,182.305567,6.034364,38.575665,13.885730,68.813362,3553.971888,0.737299,516235.319008,0.957084,20.449060,2.506456,3.307898,0.072937,0.051260,118.734418,98.070244,32.000000,32.000000,32.000000,32.000000,679.805862,32.000000,69.806485,79.675340,103.431300,106.986017,38.807956,30.886076,42.402599,44.017450,24.506329,32.017174,33.145007,1655.273437,38.439211,0.697736,75.387286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.766646,70.410529,198.087382,160.667268,130.925024,134.123289,54.076779,14.204540,194.369657,5.628456,70.552538,60.660168,160.929974,199.167841,158.994291,194.659368,120.135435,192.580703,-0.061945,-1.892389,32.025740,-235.847688,182.171839,6.026270,38.564053,13.945248,66.772839,3478.716389,0.426574,516248.837177,0.962871,20.531590,2.436601,3.310353,0.074167,0.051814,118.594878,98.097821,32.000000,32.000000,32.000000,32.000000,784.929377,32.000000,69.817759,79.777145,103.413591,106.986017,38.788011,30.886076,42.402599,44.018896,24.506329,32.017174,33.151933,1655.273437,38.401906,0.698106,75.383647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.840807,70.410529,198.105682,160.667268,130.900310,134.101926,54.584135,14.203827,194.339034,5.609948,70.465631,60.592205,160.932162,199.161566,159.008163,194.624103,120.089554,192.528242,-0.062024,-1.892501,32.025740,-235.847748,181.953798,6.014922,38.565333,13.961367,48.292565,2492.549729,0.389937,516330.679201,0.956578,20.612609,2.448786,3.310134,0.072537,0.051693,118.538701,98.038752,32.000000,32.000000,32.000000,32.000000,880.601158,32.000000,69.816440,79.812759,103.369648,106.986017,38.771604,30.886076,42.402599,44.090875,24.506329,32.017174,33.156824,1669.921875,38.403925,0.698060,75.382871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.817476,70.348968,198.119087,160.474080,130.905635,134.080550,54.278866,14.210248,194.345946,5.609233,70.632147,60.514159,160.921159,199.173222,158.978675,194.570386,120.100681,192.614326,-0.062171,-1.892478,32.025740,-235.840509,182.065457,6.012659,38.585437,13.925865,22.038985,1143.907257,0.402361,516310.917132,0.966620,20.740296,2.400567,3.314347,0.073345,0.051816,118.432022,98.026855,32.000000,32.000000,32.000000,32.000000,665.642565,32.000000,69.794744,79.904113,103.351033,106.986017,38.749706,30.886076,42.402599,44.063941,24.506329,32.017174,33.157947,1673.583984,38.474244,0.699621,75.383937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.822245,70.379058,197.972521,160.000654,130.856792,134.051663,54.402293,14.199403,194.266130,5.596958,70.802066,60.487720,160.914420,199.055719,158.984352,194.441544,120.097441,192.517126,-0.062339,-1.892461,32.025740,-235.855112,182.217117,6.010831,38.543607,13.914704,19.421159,1005.745134,0.555600,516282.622295,0.956161,20.673548,2.426902,3.310545,0.073279,0.051267,118.349430,97.985370,32.000000,32.000000,32.000000,32.000000,-2938.540656,32.000000,69.777756,79.964431,103.303804,106.986017,38.737091,30.886076,42.402599,44.093684,24.506329,32.017174,33.160976,1673.583984,38.413355,0.698661,75.382445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.715884,70.489482,197.922140,159.961740,130.815443,134.021924,54.146665,14.205539,194.310184,5.589769,70.902956,60.551359,160.905189,198.940148,158.983387,194.480276,120.139815,192.433316,-0.062247,-1.892491,32.025740,-235.847179,182.080000,6.004988,38.504210,13.893393,24.911558,1296.161627,1.217567,516084.013359,0.961643,20.632981,2.447847,3.312060,0.072886,0.051458,118.369110,97.945235,32.000000,32.000000,32.000000,32.000000,-773.679583,32.000000,69.788729,80.056061,103.302646,106.986017,38.706393,30.886076,42.402599,44.106644,24.506329,32.017174,33.165372,1673.583984,38.386309,0.697452,75.384840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.741578,70.532548,198.170015,159.990855,130.708163,133.983801,54.228118,14.201972,194.217870,5.597350,70.845538,60.606269,160.910430,198.981239,158.978092,194.322856,120.106302,192.338334,-0.062446,-1.892263,32.025740,-235.845846,182.117712,6.000181,38.490147,13.901290,20.662114,1073.446027,1.380544,516027.994515,0.959247,20.658780,2.414871,3.309346,0.073071,0.051272,118.205493,97.915305,32.000000,32.000000,32.000000,32.000000,834.591898,32.000000,69.791612,80.093355,103.294062,106.986017,38.670236,30.886076,42.402599,44.197738,24.506329,32.017174,33.174776,1666.259766,38.391610,0.697980,75.380996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.757677,70.532548,197.937130,159.990855,130.715446,133.952536,54.289375,14.207252,194.275613,5.591232,70.844828,60.661580,160.915084,198.908980,158.972962,194.351279,120.107194,192.453149,-0.062727,-1.892054,32.025740,-235.844813,182.124297,5.993145,38.499594,13.916075,9.736285,505.252479,1.078090,516090.155030,0.965762,20.864975,2.341262,3.314397,0.073415,0.052868,118.169455,97.902559,32.000000,32.000000,32.000000,32.000000,1014.392183,32.000000,69.794676,80.123855,103.271408,106.986017,38.675035,30.886076,42.402599,44.197568,24.506329,32.017174,33.180857,1647.949219,38.404809,0.699648,75.384610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.725360,70.551320,197.981338,159.644280,130.683668,133.931804,54.534749,14.203827,194.327920,5.594163,70.588388,60.571088,160.954717,199.030207,159.018716,194.410275,120.138988,192.420667,-0.062806,-1.890685,32.025740,-235.849055,181.829960,5.993684,38.484503,13.903724,14.412044,744.530099,1.300395,516083.222576,0.963687,20.884893,2.339361,3.317121,0.074274,0.052342,118.189143,97.941173,32.000000,32.000000,32.000000,32.000000,890.228025,32.000000,69.816031,80.204405,103.279839,106.986017,38.635735,30.886076,42.402599,44.207044,24.506329,32.017174,33.186224,1647.949219,38.397272,0.699864,75.384533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.807820,70.432889,198.028483,158.847624,130.684702,133.918829,54.250124,14.207109,194.170380,5.596709,70.415750,60.693275,160.931621,199.038724,158.972585,194.424477,120.105971,192.364529,-0.062785,-1.890612,32.025740,-235.844792,182.015654,5.987092,38.529922,13.912919,39.679911,2060.629653,2.755595,515948.619019,0.962087,20.870392,2.381275,3.312330,0.073865,0.051648,118.145441,97.942688,32.000000,32.000000,32.000000,32.000000,880.597489,32.000000,69.769773,80.186999,103.231822,106.986017,38.622260,30.886076,42.402599,44.243720,24.506329,32.017174,33.191010,1647.949219,38.435587,0.698591,75.383008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.732354,70.324675,197.953262,158.957906,130.672430,133.907349,54.510204,14.198404,194.328218,5.599941,70.296172,60.788692,160.938489,199.136186,159.026183,194.490905,120.135633,192.454095,-0.062884,-1.890613,32.025740,-235.855948,182.200129,5.977031,38.580569,13.961205,61.913771,3199.922367,1.862755,515846.556393,0.958235,20.918276,2.337373,3.314862,0.072845,0.052082,118.110735,97.966259,32.000000,32.000000,32.000000,32.000000,844.718606,32.000000,69.790224,80.177271,103.241275,106.986017,38.601410,30.886076,42.402599,44.213683,24.506329,32.017174,33.190415,1647.949219,38.405963,0.699167,75.368680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.789736,70.324675,198.039118,158.957906,130.692381,133.903510,54.237625,14.205254,194.321176,5.592636,69.941267,60.818446,160.931956,199.181642,159.015491,194.561480,120.138200,192.513509,-0.063126,-1.890621,32.025740,-235.843707,182.057199,5.968170,38.542471,13.971843,65.010812,3376.874487,0.675465,515598.608411,0.961383,20.725591,2.349461,3.311080,0.074848,0.052348,118.110166,97.943982,32.000000,32.000000,32.000000,32.000000,924.558296,32.000000,69.798366,80.206225,103.265857,106.986017,38.581530,30.886076,42.402599,44.277250,24.506329,32.017174,33.189570,1647.949219,38.389339,0.697333,75.374237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.716606,70.125643,198.060172,160.457001,130.675680,133.896771,54.534546,14.204540,194.449905,5.596564,69.644181,60.811072,160.919553,199.169641,159.035080,194.695875,120.115534,192.619228,-0.063327,-1.890637,32.025740,-235.849158,182.054854,5.959040,38.582534,13.911062,68.544525,3541.041889,0.433136,515353.481822,0.957780,20.685328,2.353190,3.314004,0.073383,0.052368,118.184886,97.932802,32.000000,32.000000,32.000000,32.000000,588.860039,32.000000,69.803762,80.204585,103.271119,106.986017,38.568078,30.886076,42.402599,44.262029,24.506329,32.017174,33.184499,1662.597656,38.447126,0.698253,75.380101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.832871,69.933794,198.265405,159.383941,130.641893,133.886858,54.074453,14.205111,194.395724,5.614532,69.750822,60.768272,160.881463,199.190333,159.010841,194.614305,120.083279,192.542749,-0.063398,-1.890644,32.025740,-235.844830,182.176488,5.953166,38.547718,13.891175,54.135274,2820.448691,0.412241,515283.258360,0.961537,20.633654,2.372766,3.312259,0.073421,0.051412,118.172202,97.913403,32.000000,32.000000,32.000000,32.000000,935.768662,32.000000,69.795319,80.221664,103.282587,106.986017,38.550974,30.886076,42.402599,44.323544,24.506329,32.017174,33.185589,1669.921875,38.402447,0.698113,75.380536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.760650,69.958913,198.203403,158.684722,130.647575,133.878740,54.523080,14.202971,194.351743,5.618138,70.014223,60.670131,160.845113,199.201933,159.012456,194.548277,120.044534,192.601008,-0.063514,-1.890043,32.025740,-235.849748,182.287091,5.952140,38.525973,13.956842,23.948836,1237.468148,0.391254,515030.823786,0.957043,20.500484,2.434820,3.316668,0.072399,0.051284,118.196625,97.875300,32.000000,32.000000,32.000000,32.000000,649.386986,32.000000,69.789627,80.248431,103.277461,106.986017,38.536641,30.886076,42.402599,44.273425,24.506329,32.017174,33.177964,1669.921875,38.481240,0.697537,75.370862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.698120,70.131716,198.003669,159.249297,130.635857,133.868397,54.416606,14.205111,194.272982,5.626797,70.550203,60.715480,160.804183,199.068298,158.959002,194.489952,119.976015,192.543565,-0.063466,-1.888296,32.025740,-235.847607,181.972214,5.957176,38.527145,13.940758,21.612255,1118.918945,0.494538,514631.410831,0.962525,20.203954,2.438583,3.313654,0.073691,0.052653,118.171567,97.878603,32.000000,32.000000,32.000000,32.000000,667.481342,32.000000,69.786352,80.252986,103.318283,106.986017,38.508802,30.886076,42.402599,44.339633,24.506329,32.017174,33.178339,1669.921875,38.425544,0.697142,75.388616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.792752,70.131716,198.023998,159.249297,130.610456,133.859285,54.316116,14.208393,194.277572,5.626744,70.634798,60.592061,160.819383,199.031338,158.939953,194.509695,119.991481,192.421969,-0.063571,-1.888322,32.025740,-235.845632,182.007638,5.962189,38.527127,13.874695,23.807512,1234.853092,1.118958,514812.051914,0.955898,20.294080,2.499031,3.316621,0.073275,0.051518,118.132454,97.888828,32.000000,32.000000,32.000000,32.000000,794.756769,32.000000,69.817247,80.285553,103.346816,106.986017,38.488420,30.886076,42.402599,44.395292,24.506329,32.017174,33.185333,1658.935547,38.440851,0.696384,75.375336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.776089,70.274433,198.010630,157.374118,130.623386,133.846354,54.291755,14.205254,194.219354,5.622442,70.611759,60.788557,160.823770,199.070404,158.908182,194.482272,120.012669,192.403974,-0.063522,-1.888300,32.025740,-235.848281,182.100436,5.966087,38.514109,13.924315,10.683013,554.357419,1.240726,515311.943558,0.959261,20.523216,2.546150,3.316749,0.073699,0.051462,118.109290,97.845051,32.000000,32.000000,32.000000,32.000000,801.968192,32.000000,69.799679,80.223512,103.346435,106.986017,38.461774,30.886076,42.402599,44.359187,24.506329,32.017174,33.192134,1655.273437,38.393558,0.697840,75.383979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.842371,70.342343,198.033337,155.388471,130.666652,133.837414,54.201647,14.202685,194.348516,5.619458,70.372461,60.766821,160.826942,199.123454,158.923794,194.544732,120.041639,192.461641,-0.063383,-1.888299,32.025740,-235.849706,182.015798,5.971188,38.516020,13.958807,11.003484,571.936406,1.124553,515149.545707,0.959276,20.437980,2.485366,3.311839,0.072688,0.052319,118.124574,97.826125,32.000000,32.000000,32.000000,32.000000,906.037300,32.000000,69.810237,80.180231,103.361969,106.986017,38.449896,30.886076,42.402599,44.385866,24.506329,32.017174,33.194516,1647.949219,38.405854,0.696468,75.378678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.772247,70.271121,197.940313,156.879113,130.694508,133.838891,54.152637,14.203256,194.324898,5.629025,70.294819,60.694945,160.825830,199.188968,158.951312,194.510099,120.057122,192.485556,-0.063230,-1.888149,32.025740,-235.845215,182.072006,5.967004,38.538973,13.941371,41.571756,2162.762116,2.507483,515312.200910,0.960282,20.595699,2.457470,3.312539,0.074539,0.051663,118.185275,97.812261,32.000000,32.000000,32.000000,32.000000,708.416390,32.000000,69.818970,80.103982,103.380935,106.986017,38.438586,30.886076,42.402599,44.363327,24.506329,32.017174,33.199983,1651.611328,38.401239,0.697708,75.381797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.783248,70.271121,198.105310,156.879113,130.675034,133.846525,54.545120,14.203684,194.316337,5.633648,70.358956,60.673931,160.827688,199.024993,158.967868,194.519002,120.040154,192.437011,-0.063288,-1.886947,32.025740,-235.846420,182.073740,5.970399,38.535168,13.943102,62.856328,3246.557532,2.432333,515265.816798,0.960804,20.603956,2.449995,3.309250,0.073570,0.051844,118.326591,97.822192,32.000000,32.000000,32.000000,32.000000,539.885432,32.000000,69.807326,80.105600,103.369640,106.986017,38.407622,30.886076,42.402599,44.422856,24.506329,32.017174,33.199925,1651.611328,38.391178,0.696876,75.385556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.848707,70.207353,197.918328,157.611702,130.702594,133.850406,54.219991,14.205825,194.262582,5.639377,70.350144,60.797900,160.799580,199.107291,158.943086,194.459211,120.012949,192.488940,-0.063265,-1.885764,32.025740,-235.847220,182.049938,5.963824,38.532139,13.912252,65.154640,3385.446060,0.644175,515166.755364,0.962756,20.595846,2.443426,3.311576,0.075230,0.051426,118.284796,97.827658,32.000000,32.000000,32.000000,32.000000,593.114727,32.000000,69.800776,80.097079,103.398234,106.986017,38.393475,30.886076,42.402599,44.434009,24.506329,32.017174,33.199751,1658.935547,38.434090,0.697360,75.390645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
