OSU 80 Ton Compressor Load Stand
59.736194,70.223640,197.973059,145.669812,130.752963,133.857323,54.455279,14.204826,194.326141,5.645368,70.262868,60.757916,160.797721,199.121178,158.925399,194.550132,119.978885,192.470148,-0.063293,-1.885735,32.025740,-235.846259,181.982697,5.960931,38.555056,13.935097,35.957544,1860.287310,0.426288,515229.406853,0.955687,20.585941,2.442300,3.313726,0.073474,0.052485,118.127688,97.908062,32.000000,32.000000,32.000000,32.000000,762.702046,32.000000,69.803289,80.102022,103.403868,106.986017,38.361698,30.886076,42.402599,44.468461,24.506329,32.017174,33.203444,1669.921875,38.436236,0.697944,75.369600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.699999,70.179748,197.877130,154.249756,130.780635,133.862644,54.092559,14.198261,194.221514,5.655433,70.297721,60.682153,160.806243,199.130972,158.940345,194.433231,119.990887,192.436159,-0.063293,-1.885729,32.025740,-235.849393,182.079575,5.954294,38.528551,13.967930,15.371907,800.608522,0.410408,515145.731129,0.960108,20.463266,2.488860,3.306978,0.072817,0.052066,118.194329,97.944468,32.000000,32.000000,32.000000,32.000000,608.975292,32.000000,69.827640,80.138381,103.397325,106.986017,38.341198,30.886076,42.402599,44.507984,24.506329,32.017174,33.203645,1673.583984,38.382559,0.695735,75.391744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.769318,70.193550,197.865575,157.765338,130.790081,133.864939,54.473516,14.206966,194.285461,5.661270,70.539127,60.637741,160.792623,199.029748,158.900698,194.446173,120.012514,192.387730,-0.063356,-1.885707,32.025740,-235.843138,181.833589,5.957642,38.502281,13.916165,25.129351,1299.648368,0.745305,515389.200795,0.958058,20.580833,2.515921,3.314122,0.072759,0.051715,118.111492,97.954176,32.000000,32.000000,32.000000,32.000000,810.950621,32.000000,69.812187,80.128034,103.381818,106.986017,38.312894,30.886076,42.402599,44.544806,24.506329,32.017174,33.205205,1673.583984,38.360652,0.697242,75.384380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.703470,70.290996,197.907286,156.309727,130.810967,133.871017,54.413499,14.204683,194.186586,5.662609,70.229778,60.816088,160.762907,198.976753,158.885230,194.406568,119.939942,192.389854,-0.063655,-1.885687,32.025740,-235.843134,181.737653,5.960029,38.538180,13.894456,8.105822,419.682037,1.743605,515331.435734,0.965057,20.569554,2.491250,3.314525,0.073902,0.053381,117.892961,97.989486,32.000000,32.000000,32.000000,32.000000,276.096806,32.000000,69.816730,80.090287,103.390160,106.986017,38.289267,30.886076,42.402599,44.515553,24.506329,32.017174,33.207953,1651.611328,38.441771,0.698300,75.375166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.792114,70.207353,197.927183,151.755749,130.823270,133.879427,54.616294,14.209107,194.303128,5.679413,70.078377,60.845040,160.795172,199.233916,158.886299,194.500467,119.920533,192.468226,-0.063721,-1.885691,32.025740,-235.842141,182.158131,5.966173,38.561349,13.937459,26.969575,1391.175327,1.065351,515246.099877,0.957122,20.520913,2.451567,3.310487,0.074066,0.051835,117.742620,98.003344,32.000000,32.000000,32.000000,32.000000,357.935063,32.000000,69.849448,80.045933,103.394350,106.986017,38.278203,30.886076,42.402599,44.587014,24.506329,32.017174,33.214060,1647.949219,38.388112,0.697892,75.391770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.870078,70.207353,198.116223,151.755749,130.845231,133.886301,54.287268,14.210106,194.270622,5.690539,69.972096,60.828333,160.783869,199.202525,158.891171,194.500162,119.891149,192.572067,-0.063802,-1.885537,32.025740,-235.842449,182.063846,5.970439,38.559636,13.964144,62.783146,3258.180003,3.308089,515690.900227,0.959652,20.677674,2.524931,3.314837,0.072546,0.051570,117.672279,97.978057,32.000000,32.000000,32.000000,32.000000,516.461382,32.000000,69.836554,79.966756,103.393174,106.986017,38.248739,30.886076,42.402599,44.552136,24.506329,32.017174,33.213028,1651.611328,38.399778,0.697543,75.384192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.764490,70.082856,198.033954,159.924786,130.843323,133.895468,54.582125,14.201401,194.278915,5.691720,70.038045,60.705272,160.777253,199.154723,158.926359,194.517371,119.929202,192.523858,-0.063862,-1.885362,32.025740,-235.849194,181.989551,5.962140,38.556120,13.931310,68.632474,3542.494698,0.992689,515549.440760,0.954354,20.514192,2.573556,3.310256,0.072502,0.051987,117.691169,97.959598,32.000000,32.000000,32.000000,32.000000,737.939694,32.000000,69.840454,79.886123,103.385609,106.986017,38.234474,30.886076,42.402599,44.521927,24.506329,32.017174,33.209893,1655.273437,38.443087,0.697414,75.374518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.863351,70.017986,197.992339,158.564649,130.812785,133.906088,54.120897,14.203256,194.302017,5.698548,70.260302,60.729219,160.733164,199.153470,158.899877,194.524115,119.901167,192.488494,-0.063849,-1.885207,32.025740,-235.851422,182.034480,5.961006,38.543156,13.869304,53.031922,2760.592965,0.426232,515587.370422,0.958794,20.444046,2.641635,3.309102,0.073754,0.052354,117.747182,97.976269,32.000000,32.000000,32.000000,32.000000,591.135441,32.000000,69.848635,79.794946,103.383810,106.986017,38.219204,30.886076,42.402599,44.598352,24.506329,32.017174,33.210612,1669.921875,38.424660,0.696884,75.379837,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.742197,70.090309,197.984560,158.680524,130.844162,133.919041,54.431652,14.201115,194.240222,5.695338,70.415466,60.544336,160.722077,199.054160,158.880100,194.455643,119.873613,192.482435,-0.063768,-1.885065,32.025740,-235.849969,182.010802,5.957751,38.498873,13.924747,19.541110,1011.411088,0.390341,515392.940082,0.955236,20.414565,2.585620,3.313572,0.072249,0.052488,117.831973,97.991023,32.000000,32.000000,32.000000,32.000000,693.509897,32.000000,69.839300,79.722956,103.352154,106.986017,38.196782,30.886076,42.402599,44.556460,24.506329,32.017174,33.208384,1673.583984,38.449037,0.696877,75.380050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.804749,70.090309,198.026584,158.680524,130.882133,133.928938,54.318906,14.202685,194.300629,5.697983,70.615091,60.639957,160.707874,199.011071,158.857576,194.483615,119.868034,192.446950,-0.063813,-1.884910,32.025740,-235.847583,181.869445,5.957626,38.517589,13.960141,22.909580,1188.217928,0.504185,515303.739347,0.961511,20.260728,2.600477,3.307405,0.073090,0.051430,117.972972,97.970843,32.000000,32.000000,32.000000,32.000000,514.068883,32.000000,69.843541,79.647970,103.368834,106.986017,38.176753,30.886076,42.402599,44.644200,24.506329,32.017174,33.211617,1673.583984,38.433279,0.695853,75.378661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.735593,70.204868,197.928463,157.335222,130.909110,133.940404,54.465375,14.202257,194.164875,5.696698,70.600706,60.653336,160.726232,198.943246,158.853369,194.415062,119.893937,192.318051,-0.063737,-1.884918,32.025740,-235.847847,181.903443,5.954968,38.532284,13.892653,11.354742,587.336180,1.371449,515661.118880,0.958463,20.442095,2.625772,3.313982,0.073981,0.051687,118.097956,97.990153,32.000000,32.000000,32.000000,32.000000,642.447723,32.000000,69.853848,79.590464,103.383235,106.986017,38.152977,30.886076,42.402599,44.625393,24.506329,32.017174,33.216942,1662.597656,38.448695,0.697017,75.379487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.698831,70.302038,197.851162,150.382379,130.920566,133.953416,54.224517,14.202257,194.172066,5.693338,70.620217,60.582676,160.729425,198.929832,158.823412,194.308800,119.882717,192.294708,-0.063710,-1.884850,32.025740,-235.850461,182.023039,5.947270,38.511927,13.900226,47.571740,2471.629282,1.168882,515657.786419,0.959404,20.385775,2.618125,3.311218,0.073944,0.051685,118.122468,98.021643,32.000000,32.000000,32.000000,32.000000,546.232063,32.000000,69.827492,79.513117,103.375403,106.986017,38.123681,30.886076,42.402599,44.690489,24.506329,32.017174,33.223165,1651.611328,38.406576,0.696755,75.380451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.779535,70.340686,198.014323,157.045043,130.904013,133.956535,54.623199,14.212389,194.103094,5.705014,70.769231,60.589559,160.750522,198.938165,158.846443,194.396184,119.885832,192.291454,-0.063760,-1.884791,32.025740,-235.836735,181.935602,5.941084,38.542489,13.975611,70.799536,3651.600644,2.361096,515895.086353,0.958437,20.562604,2.544163,3.313409,0.072420,0.051517,118.199061,98.060989,32.000000,32.000000,32.000000,32.000000,588.516655,32.000000,69.847049,79.500447,103.357411,106.986017,38.100272,30.886076,42.402599,44.728159,24.506329,32.017174,33.225787,1658.935547,38.445197,0.697283,75.462301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.835295,70.421295,197.976203,155.060624,130.916532,133.966452,54.123937,14.203969,194.106279,5.730133,70.785236,60.722298,160.749029,198.890157,158.832512,194.365925,119.853634,192.296747,-0.063771,-1.885009,32.025740,-235.842705,181.852292,5.950345,38.565730,13.949593,49.964745,2600.783990,0.563942,516179.522357,0.963701,20.692898,2.546676,3.314155,0.074342,0.051495,118.134973,98.026393,32.000000,32.000000,32.000000,32.000000,497.731378,32.000000,69.857021,79.445471,103.352172,106.986017,38.077897,30.886076,42.402599,44.700407,24.506329,32.017174,33.230164,1666.259766,38.401311,0.698519,75.374237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.808509,70.421295,197.787352,155.060624,130.943983,133.977895,54.594950,14.208536,194.154646,5.739411,70.661299,60.761789,160.748766,198.915826,158.837901,194.324857,119.901451,192.268991,-0.063828,-1.885240,32.025740,-235.840098,181.953286,5.951785,38.584031,13.950693,19.419553,1002.113112,0.378728,516180.345748,0.955351,20.658849,2.542348,3.312410,0.072711,0.051861,117.969526,98.013922,32.000000,32.000000,32.000000,32.000000,581.797204,32.000000,69.880801,79.378703,103.368526,106.986017,38.068116,30.886076,42.402599,44.683575,24.506329,32.017174,33.236550,1673.583984,38.388762,0.697454,75.422096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.730714,70.432613,197.866036,157.781290,130.991709,133.991646,54.337490,14.202542,194.126589,5.747443,70.496043,60.603104,160.777041,198.894129,158.847780,194.363520,119.893868,192.277037,-0.063931,-1.885446,32.025740,-235.848379,181.965729,5.947527,38.510359,13.870332,22.502712,1166.716356,0.536233,516397.756821,0.963444,20.689275,2.576519,3.308686,0.075888,0.051357,117.815332,98.016195,32.000000,32.000000,32.000000,32.000000,509.141029,32.000000,69.882137,79.363608,103.377575,106.986017,38.048508,30.886076,42.402599,44.714927,24.506329,32.017174,33.240656,1673.583984,38.442997,0.697704,75.438581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.842463,70.356973,197.819531,146.302986,131.078120,134.012479,54.239655,14.200687,194.092536,5.752326,70.675362,60.406973,160.754647,198.832238,158.856605,194.380244,119.906217,192.282854,-0.063923,-1.885664,32.025740,-235.851868,181.716362,5.952225,38.481330,13.886054,13.897724,721.866281,1.379325,516339.362958,0.955690,20.713376,2.518350,3.307010,0.073524,0.052056,117.703896,98.010368,32.000000,32.000000,32.000000,32.000000,716.931024,32.000000,69.876918,79.326435,103.375776,106.986017,38.019358,30.886076,42.402599,44.776904,24.506329,32.017174,33.244411,1647.949219,38.397236,0.697753,75.382377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.781659,70.429853,197.728827,154.543994,131.085488,134.033899,54.510324,14.201972,193.941824,5.762381,71.020854,60.577842,160.745630,198.757619,158.879217,194.178783,119.931047,192.214924,-0.063910,-1.885868,32.025740,-235.852543,181.674736,5.954158,38.440942,13.951180,57.649655,2979.531262,1.192443,516500.495322,0.961739,20.794743,2.528934,3.312635,0.072899,0.051388,117.694591,98.006484,32.000000,32.000000,32.000000,32.000000,692.730918,32.000000,69.893109,79.311255,103.390683,106.986017,37.984265,30.886076,42.402599,44.728689,24.506329,32.017174,33.244731,1651.611328,38.363375,0.697999,75.448979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.870785,70.429853,197.610587,154.543994,131.076968,134.041570,54.201809,14.208108,193.988820,5.745011,71.177713,60.599573,160.749745,198.843421,158.840388,194.127062,119.875444,192.132584,-0.063834,-1.885669,32.025740,-235.846244,181.790188,5.945602,38.481456,13.924513,66.893683,3476.973018,1.926642,516315.703800,0.961423,20.618504,2.518756,3.305672,0.073177,0.051136,117.709994,98.013789,32.000000,32.000000,32.000000,32.000000,681.832230,32.000000,69.869431,79.287017,103.366797,106.986017,37.964859,30.886076,42.402599,44.781665,24.506329,32.017174,33.250929,1658.935547,38.400373,0.697340,75.389068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.798946,70.609570,197.618367,151.144360,131.080631,134.043583,54.511762,14.203399,193.942434,5.756426,71.079752,60.652041,160.738926,198.770497,158.822385,194.161305,119.876203,192.201823,-0.063836,-1.885884,32.025740,-235.848013,181.766716,5.946870,38.494961,13.908935,37.377877,1931.765506,0.464929,516514.863842,0.958075,20.746104,2.468586,3.307517,0.072844,0.052498,117.848326,98.032242,32.000000,32.000000,32.000000,32.000000,618.354113,32.000000,69.876162,79.310502,103.377553,106.986017,37.945967,30.886076,42.402599,44.745055,24.506329,32.017174,33.261785,1662.597656,38.360508,0.698662,75.379044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.719083,70.657330,197.624772,151.339763,131.071543,134.044601,54.423780,14.201115,193.986730,5.780268,70.942498,60.723505,160.782093,198.892047,158.860755,194.182165,119.955203,192.159872,-0.063705,-1.886165,32.025740,-235.847846,181.890717,5.937680,38.505833,13.960015,26.018525,1346.864656,0.399904,516609.700460,0.961986,20.665910,2.493462,3.300618,0.072647,0.051673,117.962885,98.060160,32.000000,32.000000,32.000000,32.000000,1025.071556,32.000000,69.903899,79.380204,103.393324,106.986017,37.906930,30.886076,42.402599,44.808652,24.506329,32.017174,33.270733,1673.583984,38.365502,0.696635,75.445766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.907111,70.613988,197.815387,151.884353,131.046057,134.040015,54.272594,14.204968,193.955934,5.789077,70.858807,60.641104,160.790280,198.760288,158.862933,194.212746,119.937823,192.188374,-0.063671,-1.886398,32.025740,-235.849547,181.774323,5.946940,38.503669,13.948313,11.725963,608.692470,0.716968,517000.204556,0.958275,20.910259,2.518541,3.304713,0.073302,0.052767,118.037811,98.032710,32.000000,32.000000,32.000000,32.000000,834.112002,32.000000,69.896753,79.414997,103.380814,106.986017,37.878293,30.886076,42.402599,44.870382,24.506329,32.017174,33.276439,1655.273437,38.375996,0.698603,75.458960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.844142,70.575890,197.826456,150.997044,131.072617,134.039243,54.241993,14.204826,193.978673,5.765049,70.866239,60.555681,160.798858,198.701909,158.902427,194.256445,119.902167,192.192802,-0.063553,-1.886551,32.025740,-235.848709,181.920860,5.952002,38.511567,13.921808,42.935428,2230.027167,1.031551,516950.079901,0.961385,21.029939,2.423887,3.309240,0.073425,0.053113,118.115634,98.046793,32.000000,32.000000,32.000000,32.000000,741.789880,32.000000,69.904979,79.458833,103.394812,106.986017,37.852644,30.886076,42.402599,44.776580,24.506329,32.017174,33.280176,1651.611328,38.354522,0.699572,75.455619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.845374,70.575890,197.681191,150.997044,131.069360,134.041516,54.542735,14.208393,193.940564,5.749430,70.851666,60.723311,160.795558,198.676850,158.878773,194.102901,119.868289,192.128951,-0.063419,-1.886543,32.025740,-235.847265,181.898159,5.953735,38.485026,13.925883,68.698262,3548.451215,2.283170,516736.885519,0.960549,20.817386,2.451902,3.302035,0.074653,0.053047,118.078540,98.044622,32.000000,32.000000,32.000000,32.000000,1012.265046,32.000000,69.890130,79.479030,103.381872,106.986017,37.846640,30.886076,42.402599,44.827594,24.506329,32.017174,33.283886,1655.273437,38.349221,0.697633,75.380766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.748430,70.576994,197.644773,153.152086,131.078745,134.040632,54.189251,14.204398,193.938039,5.745209,70.871106,60.788188,160.768076,198.746794,158.874964,194.149266,119.849166,192.078922,-0.063632,-1.888305,32.025740,-235.852894,181.784031,5.945499,38.502894,13.914993,49.074936,2551.388488,0.624165,516815.402119,0.962112,20.835909,2.489211,3.305695,0.074915,0.051639,118.207896,98.035876,32.000000,32.000000,32.000000,32.000000,1022.776953,32.000000,69.865599,79.451492,103.347222,106.986017,37.821293,30.886076,42.402599,44.841418,24.506329,32.017174,33.288928,1662.597656,38.388816,0.698713,75.458730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.834599,70.588313,197.821585,151.186012,131.143724,134.042898,54.539388,14.207822,193.984121,5.750706,70.764011,60.804608,160.778957,198.822360,158.859873,194.122214,119.878900,192.071736,-0.063703,-1.888859,32.025740,-235.838688,181.733613,5.943334,38.491156,13.912144,19.188854,991.217045,0.389849,516910.103118,0.956802,20.834802,2.499262,3.303199,0.072455,0.051245,118.342970,98.062323,32.000000,32.000000,32.000000,32.000000,822.221069,32.000000,69.879687,79.425206,103.372713,106.986017,37.787430,30.886076,42.402599,44.914217,24.506329,32.017174,33.293937,1669.921875,38.366386,0.698370,75.451306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.822244,70.501353,197.752018,154.327230,131.158239,134.048457,54.323759,14.207394,194.025697,5.747014,70.586948,60.681053,160.778725,198.757643,158.864162,194.193333,119.866720,192.151622,-0.063697,-1.888844,32.025740,-235.842710,181.979229,5.946461,38.503814,13.938523,20.303564,1052.961422,0.546541,517042.805139,0.964780,20.923167,2.499712,3.307949,0.073691,0.051953,118.368478,98.060690,32.000000,32.000000,32.000000,32.000000,1027.449058,32.000000,69.883996,79.340001,103.386265,106.986017,37.763955,30.886076,42.402599,44.880896,24.506329,32.017174,33.299460,1662.597656,38.402338,0.698679,75.466290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.855642,70.501353,197.757645,154.327230,131.175378,134.060624,54.391747,14.199974,194.079238,5.746050,70.555952,60.688901,160.772520,198.780322,158.872636,194.225842,119.875631,192.210151,-0.063524,-1.888869,32.025740,-235.853071,181.894144,5.945082,38.505346,13.925613,34.995598,1812.635179,1.396854,516917.663710,0.957094,20.856918,2.467295,3.306140,0.073364,0.052482,118.270555,98.024827,32.000000,32.000000,32.000000,32.000000,713.393899,32.000000,69.860545,79.269609,103.381762,106.986017,37.749015,30.886076,42.402599,44.904707,24.506329,32.017174,33.300868,1651.611328,38.436272,0.698633,75.453880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.871000,70.445312,197.709100,156.710670,131.228101,134.068099,54.516261,14.206110,193.990581,5.747618,70.592441,60.752053,160.762371,198.846985,158.886577,194.301407,119.893908,192.295949,-0.063579,-1.888854,32.025740,-235.846445,181.717706,5.943155,38.507384,13.926839,69.353682,3584.045032,1.319766,516829.564238,0.960929,20.781075,2.509292,3.305660,0.074112,0.051905,118.223261,98.020655,32.000000,32.000000,32.000000,32.000000,391.546553,32.000000,69.874240,79.218712,103.378813,106.986017,37.727555,30.886076,42.402599,44.899957,24.506329,32.017174,33.302998,1651.611328,38.348752,0.697769,75.457690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.744017,70.430405,197.887582,154.768039,131.272029,134.070420,54.567575,14.201829,194.064750,5.754489,70.370888,60.967225,160.734080,198.906011,158.891000,194.305764,119.836662,192.169400,-0.063584,-1.888836,32.025740,-235.849419,181.843462,5.946641,38.537927,13.987349,28.341226,1463.234646,0.765355,516824.599915,0.959218,20.751029,2.522220,3.303910,0.072747,0.051784,118.110500,97.983695,32.000000,32.000000,32.000000,32.000000,487.830233,32.000000,69.853382,79.095866,103.382806,106.986017,37.702169,30.886076,42.402599,44.912772,24.506329,32.017174,33.307561,1662.597656,38.360111,0.696843,75.460733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.888614,70.370776,197.767355,153.501081,131.293537,134.073385,54.356403,14.203684,194.101580,5.760502,70.216353,60.827922,160.729729,198.904104,158.870061,194.315279,119.855022,192.302828,-0.063535,-1.889994,32.025740,-235.846094,182.065582,5.951378,38.574853,13.994886,22.378802,1159.888155,0.385975,516695.244123,0.956662,20.681175,2.535949,3.302252,0.073410,0.052210,118.057779,97.971171,32.000000,32.000000,32.000000,32.000000,479.833368,32.000000,69.855633,79.028710,103.383136,106.986017,37.684666,30.886076,42.402599,45.001074,24.506329,32.017174,33.311298,1673.583984,38.479256,0.698035,75.452823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.810725,70.254281,197.947799,154.436590,131.271238,134.077941,54.466290,14.196121,194.187340,5.752644,70.142473,60.772764,160.738642,198.983077,158.861287,194.313094,119.808228,192.323668,-0.063579,-1.890019,32.025740,-235.856597,182.012660,5.955288,38.545879,13.956319,9.068646,469.077538,0.947221,516936.151509,0.958004,20.780552,2.545984,3.312258,0.072831,0.051583,118.100475,97.990318,32.000000,32.000000,32.000000,32.000000,352.335336,32.000000,69.860909,78.958383,103.394980,106.986017,37.663503,30.886076,42.402599,44.932297,24.506329,32.017174,33.312325,1655.273437,38.387319,0.699826,75.456062,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.965549,70.254281,197.885636,154.436590,131.243241,134.081017,54.531300,14.201686,194.256482,5.740935,70.241662,60.795061,160.736387,198.980136,158.892182,194.370161,119.872839,192.359596,-0.063456,-1.890027,32.025740,-235.848908,181.861757,5.952797,38.516038,13.955670,54.983511,2840.642734,1.195898,516669.248598,0.959006,20.590801,2.577399,3.302253,0.072786,0.051870,118.138108,98.032411,32.000000,32.000000,32.000000,32.000000,451.637146,32.000000,69.867964,78.939084,103.396489,106.986017,37.646862,30.886076,42.402599,44.994534,24.506329,32.017174,33.310588,1651.611328,38.365719,0.695512,75.460060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.791490,70.176159,197.846225,149.884041,131.239540,134.088686,54.273371,14.202828,194.142891,5.712218,70.417763,60.697116,160.674004,199.026427,158.851511,194.404387,119.832669,192.310950,-0.063225,-1.890027,32.025740,-235.849727,181.942846,5.954615,38.543120,13.944671,68.261034,3543.366384,2.956313,516671.411378,0.958190,20.544369,2.631965,3.309570,0.072761,0.051905,118.170542,98.010136,32.000000,32.000000,32.000000,32.000000,750.706106,32.000000,69.831050,78.892297,103.351984,106.986017,37.621751,30.886076,42.402599,44.916555,24.506329,32.017174,33.309699,1655.273437,38.401960,0.698401,75.458696,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.919966,70.220879,197.817709,148.574808,131.247356,134.096347,54.538165,14.203684,194.132470,5.688296,70.741365,60.679779,160.695664,198.899524,158.870582,194.317398,119.831061,192.357513,-0.063136,-1.890028,32.025740,-235.848544,182.074229,5.951675,38.519915,13.984554,24.413886,1261.148933,0.486217,516378.674528,0.954317,20.405172,2.580754,3.299989,0.073412,0.051503,118.185040,98.049464,32.000000,32.000000,32.000000,32.000000,524.386257,32.000000,69.857037,78.923757,103.378300,106.986017,37.597897,30.886076,42.402599,45.032149,24.506329,32.017174,33.311228,1662.597656,38.397200,0.696817,75.465813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.829169,70.377402,197.868059,145.794375,131.239313,134.097122,54.307091,14.207680,194.127967,5.697416,70.979483,60.809826,160.692651,198.954885,158.806146,194.263862,119.800274,192.260300,-0.062913,-1.890009,32.025740,-235.845365,181.853882,5.954938,38.509331,13.924315,24.475675,1269.720505,0.392650,516526.258731,0.961815,20.483560,2.602782,3.308936,0.072872,0.051902,118.223733,98.060104,32.000000,32.000000,32.000000,32.000000,648.585283,32.000000,69.849561,78.952083,103.384484,106.986017,37.576104,30.886076,42.402599,44.971088,24.506329,32.017174,33.314789,1669.921875,38.397470,0.697951,75.455031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.833633,70.377402,197.845599,145.794375,131.224899,134.093301,54.468098,14.204398,194.095103,5.693299,71.018033,60.786239,160.674102,198.776567,158.793206,194.298880,119.826808,192.260772,-0.062963,-1.889993,32.025740,-235.849137,181.933647,5.952097,38.524819,13.887731,10.464920,541.282139,1.095564,516527.990075,0.955028,20.412723,2.621754,3.301366,0.072749,0.051931,118.169385,98.064390,32.000000,32.000000,32.000000,32.000000,377.293052,32.000000,69.849419,79.004908,103.383553,106.986017,37.555950,30.886076,42.402599,45.040592,24.506329,32.017174,33.323364,1658.935547,38.400409,0.696587,75.459122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.869169,70.548284,197.687452,153.717536,131.242829,134.093051,54.488049,14.203541,194.092775,5.673244,70.776032,60.891455,160.697039,198.941586,158.790574,194.268036,119.828006,192.136016,-0.062863,-1.889992,32.025740,-235.848687,182.164150,5.957880,38.576025,13.994056,63.658799,3291.449326,1.095204,516967.658829,0.961127,20.650892,2.616285,3.307217,0.073455,0.051596,118.059390,98.086506,32.000000,32.000000,32.000000,32.000000,453.428100,32.000000,69.853160,79.035296,103.386371,106.986017,37.525726,30.886076,42.402599,45.053270,24.506329,32.017174,33.333414,1651.611328,38.402014,0.698115,75.449925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.826791,70.560983,197.861518,149.200186,131.250257,134.099678,54.549911,14.203827,194.250124,5.671565,70.565510,60.990989,160.748519,198.938927,158.823711,194.250719,119.852972,192.299052,-0.062551,-1.889992,32.025740,-235.844317,182.018245,5.957807,38.597572,13.958086,49.078061,2534.681187,2.560985,516879.554753,0.958179,20.646876,2.589928,3.306595,0.073350,0.053128,117.972024,98.072313,32.000000,32.000000,32.000000,32.000000,596.237243,32.000000,69.846912,79.113276,103.417784,106.986017,37.513701,30.886076,42.402599,45.048377,24.506329,32.017174,33.340263,1658.935547,38.412183,0.697922,75.458381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.923457,70.439239,198.008158,150.504804,131.310807,134.102023,54.210091,14.202257,194.278790,5.676106,70.416482,61.035552,160.753277,199.023566,158.830364,194.363235,119.894968,192.333559,-0.062370,-1.889987,32.025740,-235.852421,181.930201,5.962846,38.641782,13.941011,18.754309,974.655024,0.420683,517144.449399,0.957635,20.785794,2.542182,3.301991,0.072792,0.051247,117.878534,98.065127,32.000000,32.000000,32.000000,32.000000,484.976618,32.000000,69.859635,79.175122,103.424217,106.986017,37.483944,30.886076,42.402599,45.092299,24.506329,32.017174,33.345133,1677.246094,38.468438,0.697364,75.450948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.830838,70.327712,198.065595,149.100423,131.362818,134.102007,54.418445,14.209963,194.281103,5.683811,70.346028,60.945471,160.729280,199.045831,158.854164,194.446074,119.858871,192.425497,-0.062166,-1.889862,32.025740,-235.843408,182.156214,5.963261,38.610968,13.933240,10.814579,559.878092,0.546501,517169.221305,0.957384,20.836613,2.578042,3.307239,0.072808,0.051919,117.950035,98.089605,32.000000,32.000000,32.000000,32.000000,499.487515,32.000000,69.836463,79.225268,103.429782,106.986017,37.467836,30.886076,42.402599,45.048951,24.506329,32.017174,33.344472,1658.935547,38.432774,0.698248,75.450701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.918849,70.327712,197.856537,149.100423,131.405395,134.109585,54.321546,14.201829,194.383943,5.697473,70.401262,60.814209,160.700731,199.065343,158.850417,194.385949,119.820096,192.395489,-0.062003,-1.889758,32.025740,-235.849909,182.467545,5.960687,38.578171,13.945951,35.771194,1855.202479,1.428233,516767.054444,0.961354,20.627945,2.548915,3.304351,0.072599,0.051083,117.987018,98.129817,32.000000,32.000000,32.000000,32.000000,565.495146,32.000000,69.817809,79.283575,103.407065,106.986017,37.457987,30.886076,42.402599,45.115590,24.506329,32.017174,33.343541,1651.611328,38.438201,0.696299,75.469964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.840342,70.289064,198.097857,145.666461,131.445113,134.120236,54.265686,14.198689,194.253649,5.710200,70.608695,60.799861,160.690514,198.973704,158.844321,194.426162,119.773717,192.257839,-0.061814,-1.889759,32.025740,-235.852395,182.065156,5.955773,38.546257,13.974205,66.160992,3434.841561,2.480426,516746.961251,0.959036,20.599701,2.619290,3.310427,0.072539,0.051001,117.909884,98.124083,32.000000,32.000000,32.000000,32.000000,712.950027,32.000000,69.815660,79.338500,103.433709,106.986017,37.442976,30.886076,42.402599,45.077539,24.506329,32.017174,33.344853,1655.273437,38.449921,0.697966,75.452286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.887567,70.351176,197.882554,153.963923,131.471517,134.129385,54.569182,14.204112,194.145810,5.715489,70.810539,60.808045,160.663323,198.870670,158.800112,194.316522,119.750689,192.278770,-0.061851,-1.889771,32.025740,-235.846319,181.938420,5.958849,38.543553,13.950585,38.165776,1970.410222,0.748173,516799.430288,0.959229,20.520560,2.646878,3.302075,0.073123,0.052529,117.714256,98.113750,32.000000,32.000000,32.000000,32.000000,1022.571801,32.000000,69.808053,79.365862,103.410659,106.986017,37.423404,30.886076,42.402599,45.136341,24.506329,32.017174,33.347363,1662.597656,38.439968,0.696262,75.458500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.841631,70.489206,198.105096,155.670176,131.452497,134.140020,54.256785,14.207109,194.044697,5.716063,71.049763,60.901520,160.653049,199.024983,158.786424,194.376235,119.732737,192.287153,-0.061560,-1.889923,32.025740,-235.844466,182.019896,5.960237,38.543625,13.866671,18.585802,965.066486,0.405443,516959.218208,0.961596,20.552503,2.641924,3.310440,0.072877,0.052093,117.690757,98.068849,32.000000,32.000000,32.000000,32.000000,751.121094,32.000000,69.803351,79.390761,103.382395,106.986017,37.384501,30.886076,42.402599,45.122451,24.506329,32.017174,33.352694,1677.246094,38.435677,0.697648,75.460247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.850184,70.489206,197.920657,155.670176,131.475876,134.149191,54.447739,14.201401,194.063341,5.707292,70.974498,60.929274,160.648224,198.890370,158.777065,194.248945,119.712392,192.259408,-0.061573,-1.889794,32.025740,-235.850664,181.994772,5.959182,38.563476,13.917914,16.354474,846.226720,0.701825,517125.075895,0.955633,20.572142,2.672759,3.304234,0.072703,0.052086,117.573261,98.082957,32.000000,32.000000,32.000000,32.000000,869.294844,32.000000,69.790553,79.431456,103.376853,106.986017,37.383412,30.886076,42.402599,45.160306,24.506329,32.017174,33.361613,1662.597656,38.432539,0.696819,75.452414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.933633,70.605429,197.971175,142.593995,131.500187,134.161403,54.346867,14.203827,194.158599,5.699942,70.898582,60.937872,160.673242,198.866786,158.777272,194.230510,119.714176,192.225594,-0.061426,-1.889552,32.025740,-235.853629,181.916597,5.959494,38.560014,13.996923,17.812328,923.370871,1.444369,517499.106203,0.962393,20.751486,2.693840,3.310490,0.073018,0.051114,117.594707,98.020109,32.000000,32.000000,32.000000,32.000000,455.739997,32.000000,69.807382,79.497338,103.362297,106.986017,37.347507,30.886076,42.402599,45.169768,24.506329,32.017174,33.370467,1651.611328,38.385354,0.698433,75.392264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.996782,70.592178,197.934707,146.744320,131.536697,134.178937,54.536096,14.200830,194.235033,5.682166,70.721271,60.957292,160.682156,199.078903,158.786207,194.404182,119.730359,192.223250,-0.061130,-1.889253,32.025740,-235.854502,182.121791,5.960149,38.619028,13.949161,68.653341,3546.562563,1.640035,517579.802291,0.958931,20.743791,2.703835,3.306935,0.073082,0.052900,117.581051,97.964775,32.000000,32.000000,32.000000,32.000000,550.931397,32.000000,69.824279,79.532508,103.372786,106.986017,37.317614,30.886076,42.402599,45.136706,24.506329,32.017174,33.376949,1651.611328,38.440509,0.697896,75.381507,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.954762,70.500248,198.036100,156.658067,131.539403,134.184827,54.088713,14.207252,194.208114,5.692166,70.525654,60.970049,160.678505,198.969343,158.791214,194.324714,119.705613,192.275869,-0.061096,-1.889024,32.025740,-235.845303,182.123155,5.955041,38.593587,13.926334,64.196376,3343.750445,1.504667,517754.542562,0.959609,20.784992,2.689436,3.303173,0.072451,0.050922,117.487439,97.945853,32.000000,32.000000,32.000000,32.000000,783.435991,32.000000,69.804892,79.516213,103.316838,106.986017,37.303838,30.886076,42.402599,45.113626,24.506329,32.017174,33.382089,1666.259766,38.475596,0.698225,75.385445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.003753,70.414394,197.892979,154.806639,131.557077,134.194751,54.478232,14.204112,194.191082,5.677341,70.518468,61.035620,160.674205,199.014788,158.792933,194.398337,119.731711,192.303745,-0.060965,-1.888801,32.025740,-235.846809,182.137800,5.961440,38.548799,13.910377,22.249163,1150.590178,0.389957,517701.026225,0.955249,20.715021,2.672379,3.299089,0.073104,0.052363,117.443618,97.936030,32.000000,32.000000,32.000000,32.000000,696.041321,32.000000,69.810935,79.552552,103.292298,106.986017,37.285303,30.886076,42.402599,45.146957,24.506329,32.017174,33.383054,1673.583984,38.445197,0.696450,75.381184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.927235,70.414394,197.983112,154.806639,131.607995,134.216860,54.271204,14.204683,194.192960,5.666525,70.493462,61.034729,160.670126,199.063617,158.809568,194.520164,119.700055,192.288645,-0.060723,-1.889008,32.025740,-235.847382,182.151097,5.964950,38.547429,13.916399,18.501184,960.417497,0.417405,517662.590090,0.963705,20.660828,2.716753,3.303092,0.073582,0.052069,117.419347,97.918061,32.000000,32.000000,32.000000,32.000000,441.905538,32.000000,69.813488,79.556306,103.288414,106.986017,37.261291,30.886076,42.402599,45.129924,24.506329,32.017174,33.383744,1677.246094,38.443394,0.696439,75.384167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.970115,70.387892,198.072801,150.102320,131.632951,134.240781,54.445408,14.206253,194.243234,5.656842,70.412261,61.088766,160.656778,199.026908,158.797697,194.572094,119.780768,192.269810,-0.060810,-1.888777,32.025740,-235.841401,182.060319,5.963417,38.571374,13.922692,19.478665,1007.924347,1.202418,517437.343740,0.955792,20.530978,2.701054,3.298010,0.075864,0.050959,117.558072,97.936472,32.000000,32.000000,32.000000,32.000000,636.302108,32.000000,69.837764,79.559791,103.253599,106.986017,37.257629,30.886076,42.402599,45.183895,24.506329,32.017174,33.386291,1669.921875,38.445557,0.695869,75.377322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.970757,70.323847,198.091693,146.792925,131.671774,134.265700,54.261828,14.201115,194.294810,5.655172,70.416062,61.006471,160.661376,199.034530,158.796277,194.504210,119.760859,192.329316,-0.060728,-1.888555,32.025740,-235.853726,182.034134,5.969554,38.555723,13.917409,11.085656,575.568428,1.448664,517673.149193,0.960962,20.599705,2.727078,3.303725,0.074388,0.052048,117.589220,97.903217,32.000000,32.000000,32.000000,32.000000,525.310643,32.000000,69.818770,79.552912,103.231725,106.986017,37.236234,30.886076,42.402599,45.165184,24.506329,32.017174,33.389658,1662.597656,38.439752,0.697181,75.379862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.983664,70.328264,197.979280,146.254665,131.647195,134.286320,54.227036,14.205539,194.233695,5.639707,70.470880,61.003098,160.637563,199.028157,158.786351,194.396831,119.797763,192.360348,-0.060655,-1.888327,32.025740,-235.846035,182.145753,5.971371,38.552189,13.933853,47.993404,2493.421415,1.375640,517467.931088,0.957226,20.534680,2.639339,3.302858,0.075919,0.051785,117.494512,97.911698,32.000000,32.000000,32.000000,32.000000,454.315066,32.000000,69.821118,79.526100,103.206208,106.986017,37.207868,30.886076,42.402599,45.173743,24.506329,32.017174,33.390116,1655.273437,38.462830,0.696976,75.382317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.023341,70.328264,197.945258,146.254665,131.612065,134.309926,54.510212,14.204398,194.270798,5.647536,70.524618,61.029896,160.625862,199.042229,158.759174,194.495595,119.783056,192.420258,-0.060576,-1.888084,32.025740,-235.849954,182.343828,5.964453,38.575322,13.964162,69.621462,3598.282559,2.417274,517503.189202,0.960465,20.470061,2.681442,3.303138,0.072979,0.051609,117.378318,97.942030,32.000000,32.000000,32.000000,32.000000,455.497592,32.000000,69.817746,79.512509,103.174453,106.986017,37.191407,30.886076,42.402599,45.171742,24.506329,32.017174,33.393115,1658.935547,38.439697,0.697119,75.375550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.953768,70.341238,198.076535,150.457846,131.627141,134.327524,54.049864,14.205396,194.270489,5.662221,70.654869,61.137616,160.619306,199.011165,158.734139,194.505721,119.756521,192.372122,-0.060587,-1.888091,32.025740,-235.848302,182.265206,5.971554,38.595462,13.936828,65.245650,3400.845834,0.558057,517482.163680,0.961010,20.462886,2.656109,3.300553,0.073335,0.052070,117.472425,97.960242,32.000000,32.000000,32.000000,32.000000,374.875724,32.000000,69.824205,79.473757,103.142631,106.986017,37.168213,30.886076,42.402599,45.156108,24.506329,32.017174,33.396478,1662.597656,38.426860,0.696336,75.387482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.052150,70.415222,198.236849,139.858193,131.682443,134.353758,54.032493,14.204683,194.278928,5.663746,70.526949,61.064130,160.603939,199.050039,158.730417,194.483494,119.738611,192.362103,-0.060542,-1.888151,32.025740,-235.844441,182.108676,5.980291,38.558464,13.927254,19.673658,1025.793896,0.384453,517579.338171,0.955481,20.427265,2.693152,3.297805,0.072849,0.051923,117.830288,97.986488,32.000000,32.000000,32.000000,32.000000,818.759719,32.000000,69.830896,79.518124,103.059678,106.986017,37.146237,30.886076,42.402599,45.204222,24.506329,32.017174,33.403361,1669.921875,38.437029,0.696315,75.381601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.991734,70.388168,197.980540,143.808385,131.687164,134.370539,54.401933,14.206110,194.299151,5.656401,70.594026,60.922450,160.627974,198.989631,158.734537,194.470253,119.737003,192.317823,-0.060482,-1.888411,32.025740,-235.845791,182.163782,5.984323,38.569949,13.909872,24.636246,1275.822302,0.411014,517799.208063,0.965026,20.502711,2.701741,3.303821,0.074205,0.054047,117.992559,98.008141,32.000000,32.000000,32.000000,32.000000,746.019659,32.000000,69.810116,79.550101,103.013698,106.986017,37.146427,30.886076,42.402599,45.151966,24.506329,32.017174,33.406965,1662.597656,38.492094,0.697868,75.376069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
