OSU 80 Ton Compressor Load Stand
60.007514,70.395622,197.957027,146.266675,131.726155,134.386097,54.274931,14.201972,194.253826,5.662125,70.711296,60.958758,160.586407,199.042911,158.753166,194.433030,119.733798,192.325764,-0.060317,-1.887453,32.025740,-235.846663,182.199454,5.969923,38.577432,13.978063,16.884726,876.445145,1.362337,517992.650388,0.963955,20.488372,2.715916,3.301078,0.073743,0.053841,118.054970,98.035389,32.000000,32.000000,32.000000,32.000000,751.264519,32.000000,69.808638,79.542075,103.004440,106.986017,37.103942,30.886076,42.402599,45.193967,24.506329,32.017174,33.409340,1658.935547,38.436921,0.697301,75.389315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.058644,70.395622,198.039288,146.266675,131.752828,134.396656,54.256178,14.208964,194.255752,5.664654,70.808382,60.896065,160.603140,199.096689,158.760140,194.420139,119.707851,192.465145,-0.060309,-1.887534,32.025740,-235.841304,182.045246,5.965237,38.569444,13.965117,24.861218,1290.931515,1.087881,518065.250971,0.958533,20.515543,2.701010,3.300130,0.072713,0.051658,117.990853,98.044963,32.000000,32.000000,32.000000,32.000000,630.106749,32.000000,69.843711,79.567722,103.031938,106.986017,37.087895,30.886076,42.402599,45.188681,24.506329,32.017174,33.413027,1651.611328,38.432377,0.696281,75.377936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.026654,70.450833,197.906052,151.575149,131.737478,134.408067,54.542086,14.209678,194.205963,5.658685,70.866052,60.975236,160.594158,198.996307,158.730412,194.457849,119.683968,192.383585,-0.060222,-1.887539,32.025740,-235.838957,182.227718,5.966588,38.581056,13.911189,65.550130,3385.881902,1.586949,518133.455130,0.960625,20.508831,2.707179,3.298871,0.072725,0.050893,117.865527,97.997198,32.000000,32.000000,32.000000,32.000000,687.902081,32.000000,69.820515,79.536993,103.004414,106.986017,37.069808,30.886076,42.402599,45.164948,24.506329,32.017174,33.418650,1651.611328,38.438994,0.697121,75.384738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.042468,70.512119,197.923675,153.466684,131.736805,134.421034,54.191642,14.206681,194.263765,5.643698,70.925301,60.999854,160.607940,198.977115,158.702774,194.445562,119.670613,192.379119,-0.060073,-1.887546,32.025740,-235.844404,182.298306,5.969731,38.602368,13.948782,64.497391,3353.048422,1.077332,518201.702550,0.960120,20.462945,2.785090,3.297432,0.073928,0.052698,117.862754,97.982312,32.000000,32.000000,32.000000,32.000000,566.066899,32.000000,69.831578,79.537263,103.015977,106.986017,37.044316,30.886076,42.402599,45.188698,24.506329,32.017174,33.422563,1658.935547,38.484701,0.696907,75.460707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
59.929986,70.575062,198.135834,154.130331,131.768526,134.430968,54.497106,14.199688,194.378370,5.635085,70.619320,61.257147,160.634777,199.054860,158.733442,194.466928,119.700310,192.300138,-0.060062,-1.887536,32.025740,-235.851723,182.438320,5.964030,38.618649,13.925306,24.825481,1283.376909,0.408690,518432.194062,0.955879,20.546862,2.778569,3.296970,0.073614,0.052883,117.883869,97.987826,32.000000,32.000000,32.000000,32.000000,837.611742,32.000000,69.851244,79.570656,103.048225,106.986017,37.022933,30.886076,42.402599,45.185713,24.506329,32.017174,33.429261,1673.583984,38.474622,0.696940,75.391088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.045309,70.575062,198.047778,154.130331,131.814839,134.448529,54.253405,14.204112,194.382140,5.630486,70.234114,61.307378,160.627031,199.055030,158.710982,194.481619,119.660567,192.466333,-0.060162,-1.887536,32.025740,-235.850893,182.509965,5.953869,38.630062,13.971771,17.938369,931.506601,0.415396,518612.937559,0.962030,20.593956,2.790259,3.296395,0.073141,0.052949,117.852687,97.964388,32.000000,32.000000,32.000000,32.000000,926.649681,32.000000,69.818622,79.549483,103.028915,106.986017,37.021342,30.886076,42.402599,45.257470,24.506329,32.017174,33.436384,1673.583984,38.519266,0.696171,75.374902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.035309,70.440619,198.198725,156.531319,131.833701,134.468332,54.417856,14.200259,194.385805,5.639918,70.195759,61.223119,160.621789,199.148674,158.733612,194.523563,119.673466,192.422160,-0.060167,-1.887506,32.025740,-235.850989,182.369874,5.959405,38.620416,13.971590,19.176963,992.815135,1.082501,518782.143512,0.958873,20.757901,2.731109,3.306122,0.072431,0.051649,117.878190,97.989252,32.000000,32.000000,32.000000,32.000000,724.647269,32.000000,69.844791,79.522014,103.046048,106.986017,36.996667,30.886076,42.402599,45.198185,24.506329,32.017174,33.436046,1662.597656,38.464597,0.698476,75.395759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.089048,70.255109,198.235788,156.638202,131.900879,134.489638,54.217651,14.202114,194.484742,5.655118,70.359494,61.138395,160.587576,199.172940,158.753961,194.565022,119.692880,192.438870,-0.060435,-1.885771,32.025740,-235.848317,182.518246,5.961088,38.597337,13.883512,19.433528,1009.812999,1.494853,518858.263363,0.961244,20.654350,2.832816,3.298306,0.074606,0.051875,117.758904,97.964948,32.000000,32.000000,32.000000,32.000000,808.343180,32.000000,69.860976,79.428044,103.063826,106.986017,36.973740,30.886076,42.402599,45.209215,24.506329,32.017174,33.433792,1655.273437,38.479995,0.696151,75.382863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.123844,70.254005,198.016238,146.678956,131.920631,134.503361,54.392338,14.205682,194.424896,5.671746,70.549113,61.157719,160.569421,199.226238,158.745562,194.391432,119.693445,192.431827,-0.060482,-1.884012,32.025740,-235.848016,182.469766,5.954368,38.591604,13.901326,55.903647,2895.558909,1.399086,518668.227781,0.958310,20.528880,2.803451,3.301369,0.073927,0.051717,117.572351,97.952269,32.000000,32.000000,32.000000,32.000000,818.760526,32.000000,69.860442,79.334356,103.075986,106.986017,36.969278,30.886076,42.402599,45.180101,24.506329,32.017174,33.436006,1647.949219,38.485260,0.697530,75.384542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.076810,70.345931,198.069909,150.701303,131.961881,134.529671,54.174010,14.206966,194.430920,5.670552,70.586218,61.235836,160.581741,199.162252,158.747735,194.560747,119.647604,192.413359,-0.060647,-1.883999,32.025740,-235.842158,182.455061,5.950781,38.616558,13.982264,66.211252,3443.267853,1.379040,518320.844884,0.960559,20.295163,2.790267,3.299034,0.073534,0.052518,117.369901,97.970794,32.000000,32.000000,32.000000,32.000000,732.687955,32.000000,69.862420,79.295680,103.070437,106.986017,36.944877,30.886076,42.402599,45.162514,24.506329,32.017174,33.438171,1658.935547,38.449867,0.696456,75.377212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.214033,70.345931,198.059308,150.701303,131.994976,134.554871,54.524205,14.204398,194.434072,5.673010,70.526235,61.083987,160.582657,199.209413,158.752422,194.536665,119.682245,192.411443,-0.060555,-1.884005,32.025740,-235.848647,182.478434,5.957341,38.591297,13.938469,58.777766,3037.062493,0.478715,518339.124979,0.956951,20.262861,2.787076,3.293473,0.073399,0.051744,117.364919,98.040426,32.000000,32.000000,32.000000,32.000000,977.393021,32.000000,69.881277,79.276569,103.078159,106.986017,36.921333,30.886076,42.402599,45.191634,24.506329,32.017174,33.444286,1666.259766,38.474875,0.695381,75.393969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.195336,70.354765,198.071183,158.579763,132.002085,134.574910,54.055247,14.206110,194.415845,5.687075,70.519556,61.056786,160.556113,199.140457,158.723180,194.658493,119.661765,192.402871,-0.060684,-1.884018,32.025740,-235.845955,182.782806,5.951117,38.627737,13.912829,22.890367,1193.012197,0.404790,518766.911629,0.962074,20.396959,2.826034,3.296945,0.073409,0.052225,117.326295,98.003379,32.000000,32.000000,32.000000,32.000000,863.762997,32.000000,69.857787,79.240612,103.046513,106.986017,36.914058,30.886076,42.402599,45.112595,24.506329,32.017174,33.447639,1673.583984,38.472260,0.697055,75.385164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.216189,70.350624,198.129455,147.390459,132.044251,134.590410,54.431203,14.207537,194.403870,5.698671,70.508804,61.192711,160.562149,199.290910,158.711142,194.603530,119.653486,192.502243,-0.060823,-1.884006,32.025740,-235.844528,182.658601,5.953700,38.597157,13.926406,21.876287,1132.284786,0.455003,518651.841145,0.953645,20.273991,2.790678,3.289255,0.072896,0.052006,117.454836,98.011771,32.000000,32.000000,32.000000,32.000000,974.338554,32.000000,69.880635,79.247202,103.086815,106.986017,36.886636,30.886076,42.402599,45.124573,24.506329,32.017174,33.450718,1669.921875,38.441212,0.695104,75.388360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.179987,70.334889,198.180656,147.272567,132.064852,134.603363,54.222308,14.206253,194.443772,5.693676,70.475009,61.078208,160.562777,199.179696,158.708003,194.579754,119.646794,192.417543,-0.060923,-1.884000,32.025740,-235.849569,182.579327,5.946198,38.623734,13.943860,25.323836,1315.774546,1.168976,518815.369103,0.962418,20.299566,2.807961,3.290474,0.074162,0.052582,117.591240,98.017771,32.000000,32.000000,32.000000,32.000000,924.484619,32.000000,69.908303,79.187549,103.052036,106.986017,36.877021,30.886076,42.402599,45.110785,24.506329,32.017174,33.453610,1655.273437,38.479328,0.695522,75.383110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.222665,70.334889,198.063481,147.272567,132.024063,134.619374,54.389859,14.199260,194.430242,5.682075,70.499763,61.115398,160.523840,199.200840,158.696863,194.607150,119.642523,192.444994,-0.061090,-1.883991,32.025740,-235.849701,182.591424,5.940646,38.643874,13.957743,9.414930,487.673492,1.223166,518873.909347,0.955501,20.276752,2.853280,3.290302,0.072941,0.052010,117.711576,98.035893,32.000000,32.000000,32.000000,32.000000,-443.602516,32.000000,69.912220,79.185266,103.037699,106.986017,36.859622,30.886076,42.402599,45.133003,24.506329,32.017174,33.455984,1651.611328,38.519843,0.696084,75.392886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.219519,70.322743,198.115222,154.340935,131.994444,134.633922,54.386175,14.201401,194.472261,5.670585,70.426414,61.296383,160.544993,199.230627,158.686033,194.571480,119.703659,192.483374,-0.061135,-1.884037,32.025740,-235.849194,182.814318,5.934638,38.656405,13.927019,17.971049,930.925477,1.057577,518942.360472,0.959877,20.293437,2.828403,3.293132,0.074047,0.051617,117.801152,98.040268,32.000000,32.000000,32.000000,32.000000,652.208330,32.000000,69.908178,79.166490,103.037256,106.986017,36.830433,30.886076,42.402599,45.106581,24.506329,32.017174,33.458410,1647.949219,38.483746,0.696008,75.386596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.153973,70.302867,198.093537,156.891425,132.023334,134.649194,54.562358,14.200402,194.499537,5.639804,70.253154,61.259485,160.548150,199.218504,158.689574,194.669409,119.706145,192.553711,-0.061381,-1.884048,32.025740,-235.852316,182.526323,5.933274,38.618938,13.884558,58.171754,3003.647889,2.841491,518978.272676,0.956277,20.255219,2.842907,3.288853,0.073035,0.051605,117.858669,98.031165,32.000000,32.000000,32.000000,32.000000,539.780877,32.000000,69.930752,79.175273,103.015820,106.986017,36.815989,30.886076,42.402599,45.102942,24.506329,32.017174,33.461357,1647.949219,38.501776,0.694511,75.380306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.295868,70.199347,198.165672,157.541181,132.020975,134.660614,54.148346,14.205825,194.424712,5.638846,70.177720,61.189537,160.531442,199.163727,158.669436,194.593179,119.710804,192.508693,-0.061562,-1.884034,32.025740,-235.846077,182.457019,5.935324,38.575430,13.917806,66.255277,3447.190436,1.489166,518855.221580,0.956470,20.245890,2.796075,3.289884,0.073573,0.051814,117.901068,98.022680,32.000000,32.000000,32.000000,32.000000,1018.424141,32.000000,69.918121,79.164831,103.014174,106.986017,36.794070,30.886076,42.402599,45.146020,24.506329,32.017174,33.463986,1647.949219,38.465986,0.695407,75.383221,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.244460,70.191066,198.062490,156.061004,132.021350,134.675099,54.518046,14.204826,194.394948,5.638730,70.374929,61.018303,160.532503,199.131157,158.672007,194.569526,119.716989,192.420686,-0.061701,-1.882734,32.025740,-235.850833,182.539068,5.936359,38.551720,13.980173,70.207800,3628.065141,0.460532,518932.417783,0.954597,20.284721,2.819800,3.293108,0.072813,0.051706,117.967000,97.984825,32.000000,32.000000,32.000000,32.000000,846.510964,32.000000,69.947510,79.199649,103.017278,106.986017,36.780104,30.886076,42.402599,45.060716,24.506329,32.017174,33.461913,1662.597656,38.426048,0.695811,75.384789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.250373,70.191066,198.166233,156.061004,132.018738,134.689572,54.056233,14.206681,194.475253,5.639882,70.557024,61.030067,160.503279,199.169655,158.684169,194.634454,119.717057,192.501713,-0.061709,-1.882744,32.025740,-235.844404,182.536029,5.928196,38.574042,13.934953,60.782091,3167.815291,0.403421,518652.379847,0.959183,20.054172,2.798367,3.286555,0.073322,0.052369,118.094778,98.033505,32.000000,32.000000,32.000000,32.000000,624.857880,32.000000,69.965052,79.285958,103.036123,106.986017,36.757260,30.886076,42.402599,45.089981,24.506329,32.017174,33.463291,1666.259766,38.448875,0.694868,75.372055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.122830,70.282715,197.929890,145.995468,131.988318,134.694903,54.519890,14.203684,194.327778,5.661270,70.764368,61.081649,160.498226,199.175492,158.642174,194.482169,119.714941,192.427217,-0.061827,-1.881436,32.025740,-235.845930,182.469563,5.924333,38.576206,13.887749,29.935866,1546.916437,0.380902,518720.033627,0.953667,20.091886,2.759380,3.287647,0.073303,0.051920,118.159061,98.036560,32.000000,32.000000,32.000000,32.000000,879.507861,32.000000,69.973999,79.330515,103.038762,106.986017,36.738211,30.886076,42.402599,45.082990,24.506329,32.017174,33.468582,1669.921875,38.443502,0.695941,75.377783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.167343,70.423780,198.047964,152.492182,131.952239,134.698673,54.048970,14.206395,194.260374,5.680555,70.953032,61.115711,160.488800,199.041446,158.614260,194.304789,119.710369,192.370182,-0.061924,-1.881273,32.025740,-235.845343,182.761718,5.925067,38.581957,13.926136,16.605392,865.549078,0.440169,518772.524989,0.961812,20.086596,2.789513,3.289046,0.074460,0.052519,118.304948,97.999336,32.000000,32.000000,32.000000,32.000000,893.642739,32.000000,69.976045,79.411746,103.051281,106.986017,36.711109,30.886076,42.402599,45.156819,24.506329,32.017174,33.471037,1673.583984,38.427779,0.695844,75.383545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.238673,70.530615,198.120753,153.435084,131.930257,134.706290,54.406724,14.206538,194.281764,5.661763,70.862634,61.171408,160.515310,199.023431,158.608421,194.418202,119.635611,192.346002,-0.061998,-1.881283,32.025740,-235.846670,182.626113,5.924869,38.619298,13.972221,23.928590,1239.066238,0.895012,519073.480458,0.956164,20.292480,2.763862,3.292092,0.073702,0.051244,118.525842,98.002701,32.000000,32.000000,32.000000,32.000000,936.550004,32.000000,69.984140,79.471047,103.079394,106.986017,36.688773,30.886076,42.402599,45.131899,24.506329,32.017174,33.479899,1662.597656,38.479112,0.696944,75.384908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.178033,70.530615,198.016141,153.435084,131.934233,134.707743,54.198361,14.203684,194.356379,5.660175,70.640650,61.190970,160.497051,199.074723,158.595396,194.462612,119.615522,192.540506,-0.062008,-1.880109,32.025740,-235.849851,182.785602,5.921640,38.613456,13.956102,24.186311,1257.226349,1.613829,519310.840920,0.964095,20.393655,2.747170,3.291619,0.073887,0.051807,118.563458,98.003416,32.000000,32.000000,32.000000,32.000000,1025.843856,32.000000,69.992206,79.510209,103.087694,106.986017,36.685498,30.886076,42.402599,45.090625,24.506329,32.017174,33.488122,1658.935547,38.479166,0.697367,75.381601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.280697,70.462152,198.021184,156.758796,131.971804,134.707742,54.385227,14.207252,194.418784,5.673192,70.575092,61.190152,160.540646,199.137509,158.622133,194.379149,119.560527,192.514690,-0.062037,-1.881257,32.025740,-235.844650,182.652768,5.915053,38.640033,13.946835,8.999058,466.171920,1.119366,519665.084516,0.956822,20.436616,2.812911,3.288930,0.072431,0.051342,118.607356,98.075636,32.000000,32.000000,32.000000,32.000000,998.988764,32.000000,70.003801,79.579120,103.117565,106.986017,36.661891,30.886076,42.402599,45.124347,24.506329,32.017174,33.490014,1655.273437,38.467482,0.696088,75.394369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.149342,70.395898,197.943181,153.961126,131.956206,134.713476,54.425904,14.204255,194.256600,5.678200,70.549309,61.064839,160.541697,199.068096,158.651074,194.415104,119.580681,192.353187,-0.062061,-1.881261,32.025740,-235.849770,182.543392,5.907318,38.643567,13.922584,22.182886,1148.265684,1.108071,519782.111649,0.961590,20.490913,2.905504,3.290505,0.076065,0.051996,118.673087,98.114353,32.000000,32.000000,32.000000,32.000000,842.522169,32.000000,70.011600,79.614731,103.154067,106.986017,36.641148,30.886076,42.402599,45.066161,24.506329,32.017174,33.494026,1651.611328,38.517481,0.696484,75.382633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.226527,70.380990,198.191605,147.919322,131.921566,134.721051,54.511584,14.201401,194.403454,5.668816,70.388906,61.307103,160.508713,199.119716,158.659091,194.555997,119.613036,192.490556,-0.062076,-1.881263,32.025740,-235.847887,182.562564,5.906457,38.633074,13.912306,66.115035,3416.972012,2.972480,519713.779318,0.956289,20.330549,2.950878,3.284985,0.075149,0.052010,118.798538,98.088041,32.000000,32.000000,32.000000,32.000000,603.187182,32.000000,69.984328,79.640691,103.159857,106.986017,36.626941,30.886076,42.402599,45.122047,24.506329,32.017174,33.496173,1651.611328,38.524909,0.695380,75.387508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.260215,70.321362,198.316827,152.098232,131.987203,134.725601,54.210810,14.209392,194.405398,5.676883,70.011060,61.355542,160.496196,199.221769,158.647677,194.595606,119.600007,192.519280,-0.062118,-1.881258,32.025740,-235.840385,182.835526,5.905794,38.673948,13.976332,66.614057,3461.863806,1.207921,519676.072577,0.957770,20.381901,2.870522,3.290862,0.073236,0.051115,118.873440,98.097191,32.000000,32.000000,32.000000,32.000000,1016.495708,32.000000,69.988772,79.616777,103.184532,106.986017,36.607317,30.886076,42.402599,45.094421,24.506329,32.017174,33.498933,1662.597656,38.527722,0.695663,75.381942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.203960,70.321362,198.144109,152.098232,132.026689,134.731761,54.615811,14.202685,194.497571,5.674838,69.804626,61.438175,160.503737,199.267245,158.647321,194.662402,119.646700,192.454295,-0.062360,-1.881246,32.025740,-235.848399,182.936340,5.909217,38.682603,13.933564,63.571485,3279.245731,0.405190,519528.977500,0.954914,20.297863,2.889376,3.290769,0.072354,0.052659,118.992410,98.152645,32.000000,32.000000,32.000000,32.000000,660.851463,32.000000,69.992115,79.634851,103.192942,106.986017,36.603250,30.886076,42.402599,45.073635,24.506329,32.017174,33.499703,1666.259766,38.557887,0.695372,75.390994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.312757,70.110184,198.177160,149.450579,132.037024,134.746624,54.023665,14.208821,194.619584,5.692630,69.837638,61.311275,160.471225,199.373169,158.678800,194.643929,119.622031,192.586454,-0.062381,-1.881217,32.025740,-235.841773,182.798571,5.904737,38.688769,13.938991,41.010291,2138.645489,0.402087,519445.547358,0.959491,20.208083,2.913108,3.291008,0.076623,0.050814,118.913545,98.122962,32.000000,32.000000,32.000000,32.000000,931.129108,32.000000,69.988187,79.601427,103.223736,106.986017,36.598988,30.886076,42.402599,45.103785,24.506329,32.017174,33.494122,1669.921875,38.543859,0.695205,75.388454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.316659,69.979064,198.370879,150.334304,132.053589,134.761858,54.484747,14.203256,194.574630,5.698938,69.944163,61.398949,160.454830,199.273542,158.657093,194.753426,119.663013,192.511837,-0.062449,-1.881224,32.025740,-235.847339,182.881274,5.902255,38.683613,13.971500,20.728989,1071.847937,0.421438,519393.018346,0.953412,20.258440,2.842196,3.291214,0.074258,0.051715,118.845821,98.095444,32.000000,32.000000,32.000000,32.000000,810.714760,32.000000,69.996651,79.597077,103.268265,106.986017,36.563134,30.886076,42.402599,45.038336,24.506329,32.017174,33.495078,1669.921875,38.551973,0.694837,75.385616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.334636,69.975751,198.264666,151.631621,132.094979,134.780182,54.244808,14.206110,194.637630,5.707768,70.017513,61.311325,160.415286,199.496745,158.650248,194.649692,119.646153,192.663567,-0.062276,-1.880996,32.025740,-235.847752,182.750664,5.895511,38.725443,14.001106,16.956476,880.658290,0.651848,519045.248996,0.961477,19.949905,2.916113,3.285825,0.075662,0.052024,118.803815,98.058893,32.000000,32.000000,32.000000,32.000000,1019.856776,32.000000,70.011935,79.610960,103.271464,106.986017,36.563630,30.886076,42.402599,45.029563,24.506329,32.017174,33.490078,1677.246094,38.561295,0.693560,75.394608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.274246,69.975751,198.346609,151.631621,132.117793,134.802948,54.318873,14.210391,194.604484,5.725069,70.093528,61.270124,160.404525,199.425123,158.636825,194.851177,119.615364,192.605817,-0.062250,-1.881931,32.025740,-235.838570,183.038515,5.893502,38.769942,13.932681,23.503400,1219.017476,1.290243,518755.561613,0.953040,19.815295,2.847330,3.288824,0.073663,0.052158,118.739224,97.996022,32.000000,32.000000,32.000000,32.000000,823.441093,32.000000,69.966035,79.560650,103.253690,106.986017,36.539975,30.886076,42.402599,45.013103,24.506329,32.017174,33.489755,1662.597656,38.562719,0.693750,75.384175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.236879,69.997559,198.279503,152.237468,132.108459,134.822349,54.386910,14.200687,194.629265,5.741002,70.206499,61.231344,160.423909,199.438157,158.631756,194.719891,119.636236,192.673978,-0.062278,-1.881792,32.025740,-235.852194,182.758947,5.894660,38.693584,13.940181,14.025202,726.515269,1.576325,518853.490263,0.957059,19.795910,2.920716,3.286084,0.073957,0.052630,118.578702,98.031864,32.000000,32.000000,32.000000,32.000000,497.466558,32.000000,70.002778,79.509175,103.288523,106.986017,36.538153,30.886076,42.402599,45.042519,24.506329,32.017174,33.490409,1655.273437,38.514578,0.693154,75.387406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.333942,70.046970,198.204792,155.486940,132.092406,134.848942,54.367655,14.205539,194.516932,5.740115,70.241351,61.147505,160.416033,199.325718,158.599366,194.710564,119.648239,192.657936,-0.062525,-1.880013,32.025740,-235.844892,182.943926,5.895683,38.642954,13.929814,14.566943,754.845042,1.138966,519074.194466,0.956984,19.849919,2.929995,3.290736,0.075519,0.052309,118.491752,98.050988,32.000000,32.000000,32.000000,32.000000,424.587638,32.000000,70.014834,79.447645,103.279579,106.986017,36.505441,30.886076,42.402599,45.055555,24.506329,32.017174,33.492340,1651.611328,38.561150,0.694183,75.389579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.233891,70.090033,198.379461,151.988636,132.113687,134.862659,54.164084,14.203969,194.476955,5.738199,70.323822,61.164453,160.401538,199.353921,158.594637,194.723989,119.634207,192.553687,-0.062732,-1.878260,32.025740,-235.846135,182.905972,5.896476,38.634859,13.968237,47.448893,2467.997259,1.909724,519167.833003,0.956643,19.905165,2.934509,3.291663,0.072844,0.052135,118.416426,98.051478,32.000000,32.000000,32.000000,32.000000,396.228623,32.000000,70.009212,79.335794,103.266088,106.986017,36.485448,30.886076,42.402599,44.995772,24.506329,32.017174,33.492748,1651.611328,38.519121,0.695432,75.381874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.277645,70.144138,198.049128,153.709705,132.078131,134.876802,54.518718,14.202971,194.462881,5.743023,70.475730,61.055596,160.384534,199.165290,158.556112,194.618520,119.594926,192.496697,-0.062884,-1.876534,32.025740,-235.845174,182.665945,5.898829,38.595805,13.984158,65.370230,3378.036734,1.835761,519240.482828,0.955581,19.867749,2.916532,3.285129,0.073768,0.052341,118.364123,98.073510,32.000000,32.000000,32.000000,32.000000,397.685945,32.000000,70.021155,79.248281,103.264828,106.986017,36.478281,30.886076,42.402599,45.049186,24.506329,32.017174,33.495112,1658.935547,38.488434,0.693481,75.385454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.163778,70.144138,198.366840,153.709705,132.008338,134.882127,54.214893,14.206395,194.436887,5.749837,70.671933,61.031244,160.390086,199.145322,158.562431,194.553168,119.616299,192.420624,-0.062905,-1.874819,32.025740,-235.845343,182.569191,5.908951,38.620326,13.932410,65.721640,3415.228641,0.565076,519493.304246,0.961160,20.000314,2.891730,3.293486,0.073395,0.052218,118.264931,98.080939,32.000000,32.000000,32.000000,32.000000,375.803826,32.000000,70.027697,79.152133,103.271416,106.986017,36.443809,30.886076,42.402599,45.021282,24.506329,32.017174,33.498194,1658.935547,38.523936,0.696076,75.371203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.220461,70.262563,198.023733,153.840588,131.987692,134.877588,54.500943,14.205539,194.337968,5.753816,70.876115,61.078469,160.397525,199.068072,158.533705,194.486795,119.629238,192.444254,-0.062973,-1.874875,32.025740,-235.844729,182.829389,5.899023,38.624960,13.937946,51.004161,2636.523088,0.409398,519708.451957,0.954375,20.015263,2.909774,3.285615,0.072942,0.052258,118.165923,98.066072,32.000000,32.000000,32.000000,32.000000,329.091282,32.000000,70.012253,79.091697,103.276205,106.986017,36.439473,30.886076,42.402599,45.085566,24.506329,32.017174,33.504140,1662.597656,38.496295,0.695337,75.386085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.136541,70.401143,197.946575,153.958050,131.975623,134.871135,54.026838,14.203256,194.305612,5.751956,70.904380,61.021607,160.379933,199.110120,158.521727,194.422417,119.639305,192.332925,-0.062905,-1.876057,32.025740,-235.846358,182.506988,5.887966,38.607218,13.977919,18.816283,981.192664,0.408546,519770.504434,0.961788,20.117206,2.860045,3.297114,0.072480,0.052224,118.283654,98.074777,32.000000,32.000000,32.000000,32.000000,451.744093,32.000000,70.002386,79.051554,103.286856,106.986017,36.409009,30.886076,42.402599,45.049677,24.506329,32.017174,33.506419,1666.259766,38.484287,0.696977,75.375703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.097999,70.482028,197.884712,153.031844,131.918719,134.870526,54.400887,14.202828,194.163974,5.755339,70.886976,60.906660,160.391797,198.958212,158.504972,194.355330,119.614093,192.232104,-0.062903,-1.877806,32.025740,-235.849727,182.399038,5.893783,38.601214,13.933258,23.499612,1216.983543,0.525344,519881.569175,0.956010,20.184866,2.855916,3.288313,0.073050,0.052122,118.456378,98.048953,32.000000,32.000000,32.000000,32.000000,540.394734,32.000000,70.014646,79.007438,103.273163,106.986017,36.379847,30.886076,42.402599,45.098331,24.506329,32.017174,33.514994,1677.246094,38.498098,0.696033,75.382070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.184701,70.482028,197.827933,153.031844,131.879860,134.865729,54.401751,14.210106,194.113069,5.745527,70.994629,61.011076,160.398251,198.892204,158.506165,194.300514,119.582152,192.254074,-0.062748,-1.878421,32.025740,-235.843919,182.541738,5.892671,38.643279,13.958410,17.305711,896.203345,1.426061,520149.432186,0.966217,20.398619,2.804341,3.291619,0.073271,0.052266,118.575600,98.051990,32.000000,32.000000,32.000000,32.000000,492.609322,32.000000,70.035876,78.981228,103.263802,106.986017,36.358955,30.886076,42.402599,45.120554,24.506329,32.017174,33.521917,1655.273437,38.515714,0.697250,75.385019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.088837,70.528131,197.765353,154.066284,131.860139,134.859558,54.217679,14.203256,194.101643,5.730862,71.024876,61.094054,160.431110,198.898114,158.538723,194.202233,119.563128,192.142913,-0.062950,-1.878447,32.025740,-235.848482,182.632294,5.887718,38.614142,13.936828,19.651617,1021.144908,1.142555,520389.905570,0.960466,20.514056,2.791949,3.292701,0.072926,0.051669,118.661796,98.070668,32.000000,32.000000,32.000000,32.000000,623.979162,32.000000,70.042259,78.976048,103.280374,106.986017,36.331475,30.886076,42.402599,45.071211,24.506329,32.017174,33.527928,1647.949219,38.504968,0.697427,75.391957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.056282,70.596043,197.794499,153.795282,131.813886,134.856506,54.514600,14.206110,194.147971,5.727890,70.829484,61.165619,160.459044,198.846658,158.534686,194.270930,119.566373,192.288113,-0.062905,-1.878449,32.025740,-235.843014,182.440173,5.883800,38.624058,13.921502,57.893129,2991.880137,1.548828,520379.552167,0.958874,20.436353,2.832086,3.287014,0.074009,0.051882,118.654050,98.047479,32.000000,32.000000,32.000000,32.000000,428.322048,32.000000,70.065614,78.931000,103.271298,106.986017,36.306648,30.886076,42.402599,45.127563,24.506329,32.017174,33.532513,1651.611328,38.564143,0.695913,75.373120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.113378,70.517640,197.917186,153.672790,131.799833,134.842798,54.467592,14.204683,194.182337,5.706026,70.562999,61.236314,160.441221,198.864370,158.511922,194.323775,119.593720,192.325374,-0.063047,-1.878614,32.025740,-235.845585,182.446251,5.884870,38.607110,13.971717,69.418162,3590.582672,1.365877,520570.079804,0.963917,20.568374,2.809634,3.291216,0.073105,0.051529,118.602499,98.022864,32.000000,32.000000,32.000000,32.000000,432.508948,32.000000,70.044703,78.885669,103.279575,106.986017,36.290138,30.886076,42.402599,45.082254,24.506329,32.017174,33.541907,1655.273437,38.517481,0.697097,75.391633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.184672,70.401143,197.857441,158.473965,131.800203,134.838164,54.130030,14.203684,194.329739,5.711192,70.421452,61.218909,160.457179,198.935349,158.546008,194.418282,119.542448,192.273281,-0.063152,-1.878867,32.025740,-235.847891,182.615427,5.891716,38.660101,13.954642,35.134260,1828.616077,0.464034,520703.653377,0.959401,20.665485,2.860562,3.293486,0.072971,0.051346,118.600643,98.031410,32.000000,32.000000,32.000000,32.000000,711.631133,32.000000,70.053598,78.864085,103.289669,106.986017,36.269390,30.886076,42.402599,45.119577,24.506329,32.017174,33.543519,1673.583984,38.550098,0.696616,75.379095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.177460,70.401143,197.920434,158.473965,131.841946,134.833562,54.464035,14.207537,194.306298,5.716072,70.068547,61.282052,160.463653,199.058455,158.571719,194.495964,119.564128,192.324637,-0.063188,-1.879137,32.025740,-235.840117,182.476027,5.893963,38.705231,13.963819,19.679122,1017.948728,0.386700,520389.187369,0.958911,20.535878,2.847110,3.292398,0.075957,0.051611,118.653373,98.051607,32.000000,32.000000,32.000000,32.000000,810.340576,32.000000,70.061157,78.849392,103.295770,106.986017,36.243696,30.886076,42.402599,45.079562,24.506329,32.017174,33.543058,1673.583984,38.567749,0.696930,75.375848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.310955,70.197967,198.042678,154.685245,131.871562,134.832008,54.219971,14.204683,194.359830,5.737906,69.856909,61.279360,160.439573,199.109911,158.581126,194.454810,119.582325,192.396384,-0.063217,-1.879121,32.025740,-235.846075,182.824453,5.898251,38.688409,13.984338,25.487709,1324.346119,0.762641,520233.714355,0.963280,20.355495,2.878954,3.287505,0.074470,0.052078,118.582842,98.058996,32.000000,32.000000,32.000000,32.000000,602.638020,32.000000,70.056161,78.829253,103.297924,106.986017,36.228343,30.886076,42.402599,45.083210,24.506329,32.017174,33.538486,1669.921875,38.569192,0.695065,75.385241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.187939,70.016329,198.085989,157.506201,131.813002,134.827462,54.261901,14.205967,194.436949,5.755451,69.882872,61.211609,160.436642,199.153237,158.609469,194.574253,119.629389,192.393098,-0.063031,-1.879105,32.025740,-235.846424,182.791311,5.908712,38.694125,13.975413,9.216496,478.520796,1.362074,520166.227094,0.957468,20.361955,2.876428,3.288946,0.072971,0.051320,118.582449,98.067432,32.000000,32.000000,32.000000,32.000000,455.855313,32.000000,70.057076,78.815375,103.299122,106.986017,36.216522,30.886076,42.402599,45.004250,24.506329,32.017174,33.540204,1662.597656,38.518184,0.694996,75.375277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.259126,70.008324,198.043602,156.181867,131.783225,134.825899,54.538832,14.205967,194.430085,5.747872,70.107781,61.132339,160.413205,199.172540,158.617259,194.498631,119.629716,192.362572,-0.062981,-1.879120,32.025740,-235.843647,182.723600,5.908922,38.746809,13.997644,28.483795,1471.370376,1.049211,519633.371616,0.958864,20.039299,2.884984,3.283693,0.073626,0.052558,118.614586,98.037237,32.000000,32.000000,32.000000,32.000000,619.880757,32.000000,70.066898,78.823453,103.318625,106.986017,36.200217,30.886076,42.402599,45.072625,24.506329,32.017174,33.533671,1655.273437,38.606461,0.693351,75.389332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.160338,70.008324,197.996857,156.181867,131.840187,134.827727,54.267267,14.201972,194.391767,5.758688,70.254158,61.205988,160.377146,199.128302,158.586774,194.514356,119.640431,192.387143,-0.062968,-1.880266,32.025740,-235.852707,182.712752,5.911412,38.734837,13.987349,61.495118,3192.513042,2.906386,519274.240016,0.959802,19.967755,2.836694,3.291124,0.073577,0.052185,118.443477,98.020092,32.000000,32.000000,32.000000,32.000000,614.638580,32.000000,70.057400,78.829658,103.304775,106.986017,36.179785,30.886076,42.402599,45.026272,24.506329,32.017174,33.533472,1655.273437,38.586393,0.695430,75.388727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.227906,70.090585,198.052576,160.095280,131.915860,134.832293,54.588760,14.204255,194.458118,5.735732,70.347178,61.299886,160.346207,199.172627,158.547851,194.477688,119.667035,192.443459,-0.062937,-1.880243,32.025740,-235.842582,182.753377,5.914077,38.709559,13.968850,69.665485,3595.376941,0.939104,519188.995210,0.953638,19.896020,2.824985,3.286533,0.073477,0.052071,118.261932,97.994717,32.000000,32.000000,32.000000,32.000000,657.643146,32.000000,70.066415,78.826671,103.300716,106.986017,36.160066,30.886076,42.402599,45.082152,24.506329,32.017174,33.536806,1658.935547,38.586050,0.692870,75.383928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.178439,70.139169,198.128214,158.533581,131.957826,134.841441,54.093541,14.208393,194.480234,5.708088,70.130777,61.232228,160.358179,199.177093,158.548543,194.568042,119.662588,192.515832,-0.062910,-1.881400,32.025740,-235.839097,183.153176,5.919355,38.715292,13.962882,64.492212,3358.859657,0.435620,519255.815228,0.960179,19.984476,2.823432,3.291153,0.072844,0.052233,118.324260,98.003418,32.000000,32.000000,32.000000,32.000000,426.858005,32.000000,70.055559,78.811819,103.279414,106.986017,36.142715,30.886076,42.402599,45.040605,24.506329,32.017174,33.537592,1662.597656,38.598654,0.694247,75.385744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.165429,70.062152,198.242048,160.895183,131.978308,134.853631,54.549072,14.204112,194.501286,5.694712,70.080789,61.078666,160.377203,199.247406,158.529543,194.555775,119.631476,192.480372,-0.063057,-1.881710,32.025740,-235.849423,182.840851,5.926662,38.735036,14.002422,25.439878,1313.885895,0.384294,519293.050591,0.953575,20.006222,2.817822,3.288386,0.076592,0.052122,118.342593,98.020962,32.000000,32.000000,32.000000,32.000000,844.315184,32.000000,70.059122,78.839165,103.307237,106.986017,36.128155,30.886076,42.402599,45.068086,24.506329,32.017174,33.540585,1666.259766,38.576584,0.693827,75.386664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.257646,70.053043,198.051080,160.160791,131.955581,134.865833,54.503430,14.206824,194.537666,5.702928,70.291615,61.189724,160.353177,199.114833,158.517900,194.554900,119.620404,192.522424,-0.063070,-1.881714,32.025740,-235.848018,182.668330,5.937301,38.719421,13.956012,24.128517,1247.201968,0.415684,519471.795490,0.963380,20.099103,2.849244,3.292345,0.073825,0.052538,118.409280,98.008014,32.000000,32.000000,32.000000,32.000000,777.352042,32.000000,70.043401,78.867955,103.311139,106.986017,36.104161,30.886076,42.402599,45.070542,24.506329,32.017174,33.538697,1662.597656,38.589476,0.694542,75.386886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.260854,70.053043,198.065688,160.160791,131.933174,134.875023,54.246746,14.208679,194.499642,5.711047,70.228044,61.224391,160.361929,199.224491,158.504812,194.527093,119.621059,192.427314,-0.062968,-1.882880,32.025740,-235.843713,182.850802,5.935263,38.724812,13.974908,14.240822,739.590549,1.054382,519474.040246,0.955452,20.033741,2.867141,3.294949,0.072714,0.051122,118.337659,98.042028,32.000000,32.000000,32.000000,32.000000,720.015300,32.000000,70.048494,78.876280,103.319394,106.986017,36.083607,30.886076,42.402599,45.015344,24.506329,32.017174,33.538849,1658.935547,38.600745,0.695327,75.379914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.345308,70.112392,198.116022,160.392886,131.909667,134.881887,54.244100,14.206824,194.477684,5.718530,70.145173,61.128160,160.359987,199.209385,158.507011,194.614551,119.642957,192.509855,-0.063238,-1.882894,32.025740,-235.844588,182.794288,5.942826,38.739868,14.005470,26.506061,1376.647238,1.109141,519453.721512,0.954682,19.942062,2.893883,3.286738,0.073001,0.052081,118.202847,98.027098,32.000000,32.000000,32.000000,32.000000,793.626339,32.000000,70.047596,78.868411,103.341292,106.986017,36.063793,30.886076,42.402599,45.009591,24.506329,32.017174,33.541662,1647.949219,38.593749,0.693503,75.388829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.219148,70.067397,198.110696,157.778212,131.872575,134.883019,54.529411,14.205825,194.478973,5.713510,70.299029,61.133821,160.354640,199.241758,158.497129,194.682328,119.618443,192.461353,-0.062994,-1.882895,32.025740,-235.846730,182.633883,5.945690,38.736117,14.016702,65.720486,3395.470441,1.879400,519481.362495,0.959208,19.939193,2.857781,3.286805,0.072764,0.052299,118.166110,98.025690,32.000000,32.000000,32.000000,32.000000,564.069309,32.000000,70.043356,78.840397,103.332704,106.986017,36.051454,30.886076,42.402599,44.956741,24.506329,32.017174,33.542638,1651.611328,38.588863,0.693360,75.386025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
