OSU 80 Ton Compressor Load Stand
60.235048,70.103835,198.062037,160.339971,131.902331,134.883843,54.229161,14.206110,194.360603,5.715150,70.471275,60.987263,160.339386,199.167121,158.493525,194.485573,119.666769,192.455598,-0.063089,-1.882905,32.025740,-235.846118,182.662885,5.951070,38.715292,13.995968,68.373219,3552.083237,1.008756,519484.378309,0.957960,19.923011,2.866646,3.283039,0.072487,0.051844,118.143801,98.019753,32.000000,32.000000,32.000000,32.000000,933.995736,32.000000,70.020302,78.813473,103.336386,106.986017,36.037831,30.886076,42.402599,45.025456,24.506329,32.017174,33.541570,1655.273437,38.599483,0.692811,75.390346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.244756,70.103835,198.004573,160.339971,131.852005,134.886406,54.560412,14.206966,194.315043,5.723126,70.690376,61.020119,160.337970,199.116284,158.487205,194.517232,119.638574,192.361122,-0.063267,-1.882916,32.025740,-235.844608,182.726883,5.948303,38.711812,13.971410,42.253372,2181.793912,0.407643,519582.617050,0.955067,19.990876,2.873085,3.289829,0.072254,0.051299,118.146595,98.032652,32.000000,32.000000,32.000000,32.000000,516.615162,32.000000,70.015004,78.790982,103.355997,106.986017,36.012468,30.886076,42.402599,45.013792,24.506329,32.017174,33.543705,1673.583984,38.553668,0.694254,75.379718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.155022,70.211770,198.000223,158.536380,131.798067,134.880305,54.319091,14.211533,194.344125,5.722545,70.616723,61.099894,160.333534,199.160111,158.470698,194.478609,119.636264,192.372218,-0.063044,-1.882963,32.025740,-235.836121,182.643834,5.945919,38.718502,13.972438,17.251405,894.750536,0.391688,519509.997955,0.960173,20.013081,2.822614,3.288153,0.074184,0.052971,118.191821,98.029884,32.000000,32.000000,32.000000,32.000000,572.482059,32.000000,69.989363,78.807904,103.363229,106.986017,35.988549,30.886076,42.402599,45.005042,24.506329,32.017174,33.548885,1677.246094,38.592613,0.693817,75.390432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.221563,70.310044,198.112414,160.612951,131.791078,134.869974,54.397446,14.206395,194.365465,5.709390,70.429310,61.104503,160.346485,199.108352,158.478402,194.477709,119.578564,192.335902,-0.063157,-1.882991,32.025740,-235.845833,182.733655,5.951357,38.685217,13.984789,25.862872,1339.455331,0.633575,519583.165238,0.954190,20.004390,2.815587,3.286669,0.073134,0.053260,118.363448,97.939444,32.000000,32.000000,32.000000,32.000000,454.063987,32.000000,69.975851,78.877895,103.363181,106.986017,35.969265,30.886076,42.402599,45.054805,24.506329,32.017174,33.550723,1666.259766,38.566145,0.694374,75.385923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.166006,70.258698,198.024474,160.435723,131.785466,134.858537,54.293376,14.207394,194.348322,5.708230,70.421463,61.142050,160.348010,199.065510,158.444122,194.483109,119.542850,192.369875,-0.063002,-1.883028,32.025740,-235.841567,182.725027,5.954172,38.674760,13.987944,11.946037,619.879099,1.554524,519838.202564,0.960262,20.192684,2.822034,3.291499,0.073048,0.051353,118.498936,97.915718,32.000000,32.000000,32.000000,32.000000,392.632971,32.000000,69.973799,78.909125,103.342793,106.986017,35.964327,30.886076,42.402599,45.015242,24.506329,32.017174,33.557026,1662.597656,38.520852,0.694892,75.383042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.240133,70.258698,197.924402,160.435723,131.786634,134.847063,54.288806,14.205539,194.308059,5.709750,70.534869,61.079119,160.347320,199.089011,158.462277,194.402698,119.540648,192.340759,-0.063105,-1.883023,32.025740,-235.849956,182.521671,5.955676,38.676960,13.983977,34.120295,1770.649003,1.036486,520067.221856,0.957879,20.231361,2.866193,3.289726,0.073405,0.052091,118.692302,97.931541,32.000000,32.000000,32.000000,32.000000,469.016170,32.000000,69.973868,78.975710,103.321383,106.986017,35.935859,30.886076,42.402599,45.044012,24.506329,32.017174,33.557533,1655.273437,38.543679,0.695078,75.388821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.147118,70.254281,197.918895,160.766665,131.757104,134.834908,54.569457,14.210391,194.225472,5.695875,70.659105,61.081209,160.336208,198.946963,158.478655,194.322801,119.531126,192.175024,-0.063314,-1.883061,32.025740,-235.843307,182.483123,5.963423,38.695026,13.982805,68.957042,3560.073686,2.244680,520075.692169,0.960488,20.229770,2.914575,3.291302,0.073604,0.052525,118.749129,97.969196,32.000000,32.000000,32.000000,32.000000,451.763356,32.000000,69.974470,79.037482,103.311289,106.986017,35.902824,30.886076,42.402599,44.999209,24.506329,32.017174,33.559604,1658.935547,38.545464,0.696117,75.374228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.090828,70.323847,197.955991,160.662788,131.748245,134.810489,54.514373,14.202542,194.233313,5.678876,70.512402,61.048995,160.330541,198.980502,158.466191,194.397745,119.528661,192.304951,-0.063278,-1.883045,32.025740,-235.848706,182.472337,5.964453,38.691150,13.981291,54.466053,2814.782736,0.784520,519970.943410,0.959169,20.163392,2.905920,3.285590,0.073346,0.051939,118.842855,98.000016,32.000000,32.000000,32.000000,32.000000,385.738880,32.000000,69.991040,79.135982,103.297597,106.986017,35.877833,30.886076,42.402599,45.058229,24.506329,32.017174,33.565304,1662.597656,38.556300,0.694486,75.390244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.231889,70.309492,197.819016,160.457001,131.701529,134.787630,54.272949,14.202828,194.280178,5.672450,70.464225,61.078357,160.332550,198.956249,158.462174,194.359568,119.552591,192.321234,-0.063068,-1.884210,32.025740,-235.848583,182.694518,5.956565,38.701824,13.980912,19.584890,1016.641200,0.388744,520018.920815,0.955784,20.242277,2.853618,3.290580,0.073034,0.052066,118.728211,98.021312,32.000000,32.000000,32.000000,32.000000,406.333797,32.000000,69.934747,79.207549,103.274039,106.986017,35.863010,30.886076,42.402599,45.085003,24.506329,32.017174,33.568115,1673.583984,38.558482,0.695454,75.381098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.197430,70.303419,197.759909,160.796344,131.671436,134.773994,54.447148,14.205254,194.280970,5.690098,70.643206,60.800903,160.357174,198.926940,158.480069,194.390189,119.605799,192.164173,-0.063144,-1.885956,32.025740,-235.849098,182.290679,5.956275,38.687742,13.996671,23.634712,1222.940060,0.492718,520108.773653,0.957757,20.362304,2.904552,3.294280,0.073238,0.052805,118.765379,98.061748,32.000000,32.000000,32.000000,32.000000,452.585020,32.000000,69.969388,79.305433,103.270308,106.986017,35.845303,30.886076,42.402599,45.002905,24.506329,32.017174,33.570274,1673.583984,38.602458,0.696032,75.382258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.239070,70.303419,197.924258,160.796344,131.629259,134.763627,54.287186,14.204968,194.116103,5.700925,70.836764,60.855684,160.367812,198.835865,158.456432,194.260173,119.619198,192.173846,-0.063036,-1.887692,32.025740,-235.843339,182.257762,5.953737,38.642323,13.973538,21.409683,1111.073777,1.365961,519807.492570,0.959305,20.221566,2.886695,3.284290,0.073866,0.052080,118.629973,98.039319,32.000000,32.000000,32.000000,32.000000,339.277842,32.000000,69.944610,79.375732,103.252003,106.986017,35.807198,30.886076,42.402599,45.022214,24.506329,32.017174,33.572703,1655.273437,38.466563,0.693809,75.374280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.056546,70.390652,197.783337,157.189431,131.629675,134.750713,54.204022,14.202685,193.999250,5.702545,71.051221,60.987086,160.352564,198.708602,158.475072,194.098171,119.676087,192.056151,-0.063008,-1.891144,32.025740,-235.850360,182.235410,5.960160,38.621390,13.970292,9.402328,488.690458,1.132135,519629.815348,0.956734,20.246344,2.774898,3.285189,0.073465,0.051770,118.541241,98.023674,32.000000,32.000000,32.000000,32.000000,471.177299,32.000000,69.955587,79.438296,103.229260,106.986017,35.783000,30.886076,42.402599,44.995795,24.506329,32.017174,33.578795,1651.611328,38.526550,0.693160,75.382931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.141676,70.544971,197.766496,158.233549,131.646242,134.739299,54.485528,14.204826,194.040125,5.688049,71.055332,61.012618,160.379737,198.688659,158.439738,194.199402,119.619216,192.081146,-0.062994,-1.892279,32.025740,-235.847892,182.110124,5.960607,38.645478,13.983905,39.512118,2043.050666,1.249689,519517.702166,0.958740,20.209063,2.765107,3.285646,0.073768,0.051850,118.490573,98.016439,32.000000,32.000000,32.000000,32.000000,341.585640,32.000000,69.964824,79.469180,103.229256,106.986017,35.765301,30.886076,42.402599,45.104824,24.506329,32.017174,33.582186,1651.611328,38.556661,0.695551,75.394105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.107690,70.578375,197.863226,156.940112,131.651606,134.734147,54.241808,14.207109,194.038977,5.673026,70.755026,61.142252,160.397910,198.867614,158.473032,194.138776,119.611919,192.140563,-0.063047,-1.892285,32.025740,-235.845119,182.234450,5.962647,38.634895,13.987313,64.117947,3330.239323,2.853103,519632.594283,0.963600,20.459859,2.664291,3.293285,0.073175,0.052762,118.395676,98.012178,32.000000,32.000000,32.000000,32.000000,580.695511,32.000000,69.974919,79.503373,103.250182,106.986017,35.762306,30.886076,42.402599,45.058219,24.506329,32.017174,33.592587,1651.611328,38.523773,0.696294,75.380655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.151762,70.578375,197.781868,156.940112,131.679462,134.730487,54.586306,14.203969,194.023089,5.669164,70.565314,61.236088,160.417675,198.812945,158.439320,194.193983,119.599063,192.114243,-0.063131,-1.892273,32.025740,-235.847605,182.131783,5.967192,38.646777,13.971086,68.646177,3542.930541,0.678166,519939.953701,0.957428,20.537845,2.730491,3.288344,0.075302,0.052130,118.299522,97.998608,32.000000,32.000000,32.000000,32.000000,657.358955,32.000000,69.938220,79.472007,103.229502,106.986017,35.729059,30.886076,42.402599,45.081871,24.506329,32.017174,33.598739,1655.273437,38.554335,0.694971,75.370717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.178325,70.472918,197.815985,156.690524,131.752192,134.730190,54.201388,14.206681,194.141514,5.674367,70.349108,61.091956,160.419324,198.921823,158.495626,194.362606,119.656715,192.197432,-0.063112,-1.892273,32.025740,-235.852081,182.268285,5.969071,38.662373,13.959276,53.901792,2801.707456,0.418347,520030.415432,0.962387,20.601712,2.759966,3.291812,0.073359,0.051851,118.339590,97.984949,32.000000,32.000000,32.000000,32.000000,859.592689,32.000000,69.951658,79.513199,103.257059,106.986017,35.712428,30.886076,42.402599,45.057945,24.506329,32.017174,33.599579,1673.583984,38.548511,0.696285,75.368756,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.134580,70.326331,197.772392,159.684591,131.762765,134.725522,54.003967,14.205967,194.212059,5.689478,70.125980,61.042673,160.434849,198.919474,158.557170,194.219612,119.675669,192.330250,-0.062853,-1.892267,32.025740,-235.842177,182.338872,5.968345,38.675012,13.986321,16.365992,853.781326,0.390316,520010.892300,0.955506,20.562209,2.762998,3.288048,0.073605,0.052603,118.339720,97.991911,32.000000,32.000000,32.000000,32.000000,-8.539587,32.000000,69.971281,79.509213,103.281154,106.986017,35.685064,30.886076,42.402599,45.046705,24.506329,32.017174,33.599242,1677.246094,38.530715,0.694959,75.379010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.198666,70.171742,197.840184,159.454483,131.763687,134.729984,54.424581,14.207965,194.258022,5.687676,70.183972,61.096489,160.386130,198.925234,158.533967,194.230900,119.684207,192.271522,-0.062669,-1.892285,32.025740,-235.841813,182.093195,5.975023,38.660967,14.004586,24.110450,1248.073653,0.496779,519647.251601,0.961541,20.432955,2.736390,3.287163,0.073413,0.052713,118.257527,97.968518,32.000000,32.000000,32.000000,32.000000,1024.400422,32.000000,69.933701,79.453586,103.257898,106.986017,35.651945,30.886076,42.402599,45.072026,24.506329,32.017174,33.602074,1673.583984,38.523088,0.694639,75.385556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.200695,70.176711,197.759412,157.285412,131.756280,134.737627,54.307047,14.203969,194.153349,5.701421,70.328647,60.962218,160.367152,198.885413,158.520977,194.229349,119.698803,192.149340,-0.062771,-1.892194,32.025740,-235.846298,182.428243,5.977724,38.682603,13.971518,18.398583,954.460981,1.636289,519359.411107,0.965422,20.325564,2.766979,3.288830,0.073224,0.052064,118.252899,97.989497,32.000000,32.000000,32.000000,32.000000,444.422437,32.000000,69.944712,79.397174,103.249999,106.986017,35.633296,30.886076,42.402599,45.034779,24.506329,32.017174,33.597884,1669.921875,38.568975,0.695017,75.380502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.166463,70.176711,197.814737,157.285412,131.727431,134.739122,54.271195,14.206253,194.177206,5.693532,70.491347,61.027365,160.362660,198.974560,158.502152,194.234566,119.680785,192.192597,-0.062842,-1.891946,32.025740,-235.846302,182.379784,5.977006,38.674399,13.932302,12.663207,657.361567,1.109351,519019.891823,0.956454,20.113561,2.736539,3.286455,0.073367,0.051426,118.315383,97.975860,32.000000,32.000000,32.000000,32.000000,965.057125,32.000000,69.959258,79.366006,103.231249,106.986017,35.607427,30.886076,42.402599,45.035161,24.506329,32.017174,33.599587,1647.949219,38.557039,0.694309,75.387764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.160943,70.249588,197.841509,158.827191,131.694378,134.738491,54.511441,14.203684,194.073633,5.695578,70.575831,61.017811,160.330927,198.846522,158.498616,194.359283,119.682027,192.182846,-0.062861,-1.891688,32.025740,-235.848707,182.206877,5.983185,38.652691,13.940542,42.370054,2189.784361,1.453304,519014.144198,0.958556,20.116712,2.676356,3.285002,0.073785,0.052119,118.500060,97.955838,32.000000,32.000000,32.000000,32.000000,444.641556,32.000000,69.931296,79.389241,103.204156,106.986017,35.582734,30.886076,42.402599,45.054516,24.506329,32.017174,33.604009,1651.611328,38.600745,0.693270,75.383042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.119115,70.310872,197.699198,156.870439,131.650702,134.736348,54.187973,14.200830,194.041687,5.695714,70.527128,61.078633,160.330026,198.828291,158.472082,194.153847,119.720351,192.163014,-0.062790,-1.891594,32.025740,-235.847968,182.061259,5.989383,38.652492,13.971590,65.325741,3396.342126,2.113277,519099.306511,0.959808,20.147375,2.710517,3.287791,0.072719,0.051689,118.633871,97.935640,32.000000,32.000000,32.000000,32.000000,477.716845,32.000000,69.903743,79.415343,103.224416,106.986017,35.568918,30.886076,42.402599,45.060348,24.506329,32.017174,33.606176,1655.273437,38.567767,0.694059,75.392963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.173798,70.317498,197.825006,158.323949,131.670114,134.730908,54.492439,14.210391,194.027549,5.700376,70.567225,61.006163,160.361171,198.784360,158.489730,194.198286,119.732655,192.176983,-0.062913,-1.891566,32.025740,-235.835956,182.280153,5.984548,38.623013,13.976567,69.449829,3590.582672,0.631860,519228.194973,0.955860,20.225197,2.705636,3.288537,0.073949,0.051846,118.552727,97.933782,32.000000,32.000000,32.000000,32.000000,-930.859981,32.000000,69.921928,79.420605,103.209788,106.986017,35.536225,30.886076,42.402599,45.085986,24.506329,32.017174,33.611127,1658.935547,38.489876,0.693560,75.383579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.067121,70.317498,197.805820,158.323949,131.687440,134.719502,54.256116,14.206253,194.072279,5.707002,70.695301,61.102411,160.364221,198.822263,158.481856,194.155521,119.675817,192.115058,-0.062874,-1.891572,32.025740,-235.845975,182.389084,5.982660,38.662084,13.973934,51.606008,2679.671512,0.409930,519265.211223,0.962457,20.323967,2.659912,3.288458,0.072657,0.051593,118.456135,97.924969,32.000000,32.000000,32.000000,32.000000,646.377577,32.000000,69.931933,79.373455,103.224592,106.986017,35.521823,30.886076,42.402599,45.055888,24.506329,32.017174,33.614107,1658.935547,38.517967,0.694335,75.380365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.162814,70.373537,197.662813,159.698308,131.638806,134.694802,54.242478,14.206538,193.959302,5.694657,70.717876,60.995163,160.369115,198.785905,158.464522,194.251475,119.658496,192.067350,-0.062638,-1.891576,32.025740,-235.842423,182.160131,5.983068,38.635814,13.955958,16.762744,870.633909,0.385431,519175.371853,0.956088,20.281589,2.652821,3.287561,0.074704,0.052137,118.308769,97.924903,32.000000,32.000000,32.000000,32.000000,558.371556,32.000000,69.925714,79.248280,103.256077,106.986017,35.479008,30.886076,42.402599,45.079807,24.506329,32.017174,33.620165,1673.583984,38.516922,0.695459,75.389000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.148477,70.405007,197.634406,157.693137,131.590059,134.678010,54.383238,14.205111,193.971277,5.699351,70.668468,61.098021,160.379448,198.793966,158.467718,194.151446,119.674964,192.072126,-0.062580,-1.891581,32.025740,-235.847444,182.028830,5.985001,38.655179,13.996328,26.977886,1397.567686,0.519541,519374.049559,0.962073,20.377216,2.686549,3.293080,0.073101,0.051570,118.298552,97.910435,32.000000,32.000000,32.000000,32.000000,598.760888,32.000000,69.928403,79.154887,103.285227,106.986017,35.465844,30.886076,42.402599,45.066371,24.506329,32.017174,33.624655,1669.921875,38.512180,0.696077,75.382445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.095735,70.425712,197.768973,159.065672,131.557692,134.665510,54.303398,14.208679,194.077320,5.710870,70.574637,61.118319,160.384867,198.701018,158.481820,194.081021,119.653045,192.122544,-0.062643,-1.891590,32.025740,-235.845836,182.268978,5.982137,38.677537,14.007489,18.066910,937.317836,1.595906,519338.842549,0.960578,20.347469,2.686062,3.285465,0.072176,0.051280,118.247132,97.897622,32.000000,32.000000,32.000000,32.000000,381.863152,32.000000,69.915294,79.107847,103.308834,106.986017,35.431718,30.886076,42.402599,45.077629,24.506329,32.017174,33.628171,1662.597656,38.496601,0.694546,75.379112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.182310,70.382923,197.633698,158.051634,131.556808,134.653400,54.252888,14.200830,194.006874,5.714390,70.486904,61.219141,160.382935,198.725396,158.470460,194.165255,119.663612,192.102615,-0.062659,-1.891602,32.025740,-235.853358,182.121628,5.974542,38.703212,13.977757,14.018618,727.968078,0.991714,519299.765856,0.958309,20.391786,2.671378,3.285776,0.073153,0.052366,118.272253,97.894386,32.000000,32.000000,32.000000,32.000000,513.419264,32.000000,69.964204,79.053600,103.308412,106.986017,35.420241,30.886076,42.402599,45.110649,24.506329,32.017174,33.632627,1655.273437,38.556426,0.694698,75.387849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.121782,70.382923,197.764472,158.051634,131.580101,134.643038,54.457508,14.204112,194.025193,5.730887,70.224376,61.296495,160.400233,198.767611,158.471591,194.260946,119.690514,192.126956,-0.062465,-1.891585,32.025740,-235.846972,182.115937,5.968998,38.677284,13.971194,37.163756,1922.612810,1.482952,519394.047835,0.960621,20.459768,2.712116,3.290899,0.073391,0.052462,118.248916,97.923151,32.000000,32.000000,32.000000,32.000000,474.650153,32.000000,69.941380,79.026092,103.310247,106.986017,35.385910,30.886076,42.402599,45.063712,24.506329,32.017174,33.634503,1651.611328,38.561132,0.695967,75.383050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.190655,70.312529,197.787589,160.579913,131.565004,134.633093,54.167338,14.207822,194.216039,5.712275,69.928193,61.240916,160.383183,198.918875,158.488800,194.272480,119.670168,192.188943,-0.062525,-1.891607,32.025740,-235.844079,182.489038,5.967022,38.649914,13.984500,61.222661,3184.232031,1.906933,519166.029631,0.959776,20.339390,2.694109,3.283917,0.072827,0.052047,118.257998,97.929226,32.000000,32.000000,32.000000,32.000000,728.481937,32.000000,69.966551,79.001728,103.295519,106.986017,35.369629,30.886076,42.402599,45.099863,24.506329,32.017174,33.635036,1655.273437,38.555363,0.693336,75.385599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.149643,70.138893,197.824317,154.933350,131.557155,134.621609,54.515504,14.205539,194.181068,5.688251,69.854242,61.163099,160.386948,198.988406,158.514812,194.302140,119.693521,192.343534,-0.062381,-1.891590,32.025740,-235.846199,182.638493,5.966075,38.683667,14.004604,70.027418,3618.912445,0.720385,519109.663017,0.957169,20.393626,2.676292,3.289398,0.073389,0.051985,118.310463,97.937081,32.000000,32.000000,32.000000,32.000000,572.865042,32.000000,69.981910,78.977509,103.294141,106.986017,35.350905,30.886076,42.402599,45.059599,24.506329,32.017174,33.637749,1655.273437,38.544472,0.694280,75.378320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.150175,70.000319,197.888922,158.235508,131.583066,134.613938,54.569164,14.205825,194.248853,5.692525,70.084379,61.099546,160.362103,198.941579,158.528355,194.251413,119.714504,192.265464,-0.062711,-1.891598,32.025740,-235.846730,182.364671,5.969877,38.652925,13.985582,69.308424,3578.233796,0.436712,518939.795557,0.960815,20.261522,2.719770,3.286018,0.072817,0.053795,118.425754,97.969022,32.000000,32.000000,32.000000,32.000000,474.416929,32.000000,69.995575,78.961468,103.274375,106.986017,35.323139,30.886076,42.402599,45.018588,24.506329,32.017174,33.632976,1655.273437,38.508772,0.693461,75.388113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.224303,70.057184,197.787796,160.162191,131.553687,134.608411,53.995869,14.207537,194.114749,5.693787,70.432585,61.099959,160.327759,198.924315,158.519939,194.238784,119.665220,192.168579,-0.062711,-1.891595,32.025740,-235.843547,182.250052,5.964545,38.659867,13.946420,63.785461,3328.060109,0.381893,518564.335568,0.954873,20.124626,2.754081,3.288869,0.072800,0.051923,118.485585,97.936211,32.000000,32.000000,32.000000,32.000000,469.590301,32.000000,70.003737,78.951068,103.248547,106.986017,35.310409,30.886076,42.402599,45.081239,24.506329,32.017174,33.627886,1658.935547,38.519752,0.693821,75.393381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.175030,70.057184,197.663750,160.162191,131.550224,134.601286,54.488611,14.205967,194.033259,5.692081,70.628504,61.153293,160.310789,198.864346,158.487855,194.209019,119.618464,192.164724,-0.062622,-1.891591,32.025740,-235.846097,182.579205,5.971520,38.668828,13.945591,39.241797,2028.958420,0.385779,518228.658270,0.953512,19.985577,2.703982,3.289914,0.073271,0.051713,118.472930,97.926480,32.000000,32.000000,32.000000,32.000000,685.933228,32.000000,70.009910,78.951428,103.238874,106.986017,35.279795,30.886076,42.402599,45.035978,24.506329,32.017174,33.630308,1673.583984,38.574006,0.694328,75.391932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.011000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.226637,70.230265,197.900803,156.825670,131.579969,134.595932,54.270273,14.203969,194.095655,5.701377,70.706500,61.370586,160.292382,198.865129,158.477322,194.109397,119.607655,192.183947,-0.062774,-1.891559,32.025740,-235.843195,182.301795,5.969108,38.682423,13.994669,22.211808,1153.059953,0.418532,518371.309996,0.962422,19.976047,2.717120,3.284186,0.072665,0.051479,118.548118,97.977680,32.000000,32.000000,32.000000,32.000000,328.365586,32.000000,70.034414,78.964590,103.260217,106.986017,35.251638,30.886076,42.402599,45.063506,24.506329,32.017174,33.637665,1673.583984,38.513460,0.693053,75.399287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.160048,70.343171,197.757263,155.622338,131.596226,134.589063,54.403341,14.202542,194.095209,5.711344,70.479854,61.272996,160.321422,198.825750,158.455166,194.233952,119.620425,192.231492,-0.062664,-1.891721,32.025740,-235.849196,182.238367,5.964909,38.682729,14.011654,19.272844,998.045247,0.680469,518510.161500,0.954539,20.020172,2.762438,3.284814,0.074714,0.052120,118.619420,97.975896,32.000000,32.000000,32.000000,32.000000,509.695493,32.000000,70.039899,78.962627,103.226892,106.986017,35.241924,30.886076,42.402599,45.034011,24.506329,32.017174,33.638877,1673.583984,38.548385,0.692249,75.392332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.219359,70.274709,197.828346,153.369926,131.605078,134.583733,54.265219,14.204683,194.165503,5.713144,70.315726,61.249959,160.335481,198.925387,158.457949,194.268036,119.618262,192.320967,-0.062646,-1.891934,32.025740,-235.848689,182.339872,5.964450,38.747513,14.018596,24.848571,1290.059829,1.202932,518782.865226,0.957875,20.147038,2.780420,3.285935,0.073039,0.052286,118.678906,97.992563,32.000000,32.000000,32.000000,32.000000,806.168092,32.000000,70.044622,78.956625,103.229483,106.986017,35.213774,30.886076,42.402599,45.071904,24.506329,32.017174,33.645357,1673.583984,38.548709,0.693765,75.397924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.220000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.288166,70.274709,197.794659,153.369926,131.587881,134.582972,54.348535,14.205254,194.201213,5.706324,70.236436,61.224377,160.335769,198.959002,158.480100,194.310493,119.663169,192.283829,-0.062575,-1.892142,32.025740,-235.843380,182.604597,5.966516,38.754292,14.000637,14.463728,749.760211,1.387465,518984.433925,0.956956,20.319582,2.785389,3.287186,0.072704,0.051611,118.619416,97.939332,32.000000,32.000000,32.000000,32.000000,631.168633,32.000000,70.036642,78.948317,103.239669,106.986017,35.193162,30.886076,42.402599,45.033588,24.506329,32.017174,33.646895,1669.921875,38.599591,0.693684,75.389306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.184679,70.186373,197.849531,155.276575,131.609332,134.577759,54.500139,14.206395,194.221803,5.709388,70.208855,61.178412,160.301006,199.032776,158.458450,194.393938,119.641617,192.200902,-0.062522,-1.892346,32.025740,-235.843872,182.351537,5.963139,38.706764,13.989152,10.080423,521.088096,1.075135,518797.138788,0.958122,20.197999,2.820926,3.285129,0.073203,0.051882,118.636712,97.865423,32.000000,32.000000,32.000000,32.000000,686.995418,32.000000,70.024842,78.917342,103.220117,106.986017,35.182368,30.886076,42.402599,44.989625,24.506329,32.017174,33.645634,1647.949219,38.647029,0.693034,75.389306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.288366,70.151039,197.924005,153.860445,131.596085,134.577120,54.157976,14.202257,194.200014,5.697077,70.196266,61.197015,160.308481,198.990195,158.465565,194.383281,119.611591,192.331763,-0.062606,-1.892447,32.025740,-235.850788,182.539110,5.965640,38.688156,14.005307,36.115917,1878.737983,1.844678,518614.709240,0.955431,20.136424,2.762167,3.280821,0.073778,0.051580,118.771570,97.848725,32.000000,32.000000,32.000000,32.000000,469.515957,32.000000,70.011098,78.938232,103.221092,106.986017,35.152328,30.886076,42.402599,45.044345,24.506329,32.017174,33.646928,1647.949219,38.600222,0.691223,75.384141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.260338,70.125090,197.824433,153.048062,131.668480,134.583300,54.232026,14.209392,194.261410,5.699933,70.250415,61.264414,160.298915,199.006000,158.461254,194.373792,119.603923,192.371220,-0.062800,-1.892483,32.025740,-235.835648,182.358123,5.969022,38.718862,13.998113,63.457566,3296.534157,2.651189,518581.970506,0.954334,20.140718,2.752783,3.287374,0.073079,0.053337,118.907196,97.842878,32.000000,32.000000,32.000000,32.000000,280.270672,32.000000,70.033737,78.953245,103.238046,106.986017,35.137548,30.886076,42.402599,45.043009,24.506329,32.017174,33.647140,1647.949219,38.639402,0.691518,75.391829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.251071,70.128679,197.946534,157.299403,131.705699,134.587810,54.488919,14.206395,194.292245,5.694250,70.286799,61.334677,160.303046,199.043082,158.478587,194.351564,119.603268,192.436784,-0.062777,-1.892498,32.025740,-235.845996,182.824371,5.973293,38.721386,13.948205,69.009813,3568.064134,0.738857,518507.479685,0.958425,20.012574,2.831623,3.282955,0.072969,0.052003,118.881415,97.873548,32.000000,32.000000,32.000000,32.000000,507.067240,32.000000,70.031242,78.937225,103.261342,106.986017,35.106394,30.886076,42.402599,44.993937,24.506329,32.017174,33.647138,1651.611328,38.603071,0.691304,75.385019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.200247,70.128679,198.067030,157.299403,131.724494,134.587840,54.167998,14.203399,194.233189,5.694986,70.252040,61.337041,160.333405,199.023236,158.470568,194.381163,119.596842,192.333068,-0.062785,-1.892494,32.025740,-235.848176,182.607310,5.967976,38.714914,13.991063,67.444140,3507.772566,0.420516,518531.225190,0.957590,20.011701,2.854002,3.282830,0.072800,0.053032,118.752485,97.906339,32.000000,32.000000,32.000000,32.000000,1013.774800,32.000000,70.056853,78.930954,103.287147,106.986017,35.091048,30.886076,42.402599,44.993508,24.506329,32.017174,33.648144,1666.259766,38.633921,0.690614,75.384303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.243764,70.115153,197.948924,151.922655,131.760513,134.600698,54.529972,14.200687,194.350767,5.709575,70.072944,61.384198,160.304839,199.039991,158.459653,194.453748,119.571452,192.434994,-0.062813,-1.890760,32.025740,-235.848110,182.633967,5.970991,38.752958,14.066484,48.500536,2505.770290,0.386957,518566.131697,0.953280,20.023582,2.879101,3.285361,0.072389,0.051781,118.543679,97.901223,32.000000,32.000000,32.000000,32.000000,434.774610,32.000000,70.033635,78.853772,103.283259,106.986017,35.074288,30.886076,42.402599,45.020755,24.506329,32.017174,33.648552,1666.259766,38.598581,0.691755,75.374280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.333116,70.027923,197.995272,149.026091,131.772069,134.616767,54.050089,14.206681,194.357415,5.708870,69.937935,61.250170,160.294000,199.128431,158.449920,194.404980,119.577469,192.408013,-0.062869,-1.890164,32.025740,-235.848324,182.617282,5.975505,38.763686,14.059164,23.013608,1199.549837,0.396482,518625.791868,0.959831,20.069081,2.846858,3.290136,0.072171,0.050855,118.591724,97.881672,32.000000,32.000000,32.000000,32.000000,783.037417,32.000000,70.035783,78.841937,103.300168,106.986017,35.053273,30.886076,42.402599,44.988938,24.506329,32.017174,33.649352,1673.583984,38.597878,0.692147,75.383698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.208691,69.951460,198.015767,149.106012,131.762066,134.634303,54.504196,14.203113,194.246469,5.718863,69.981039,61.159373,160.307703,199.109814,158.456116,194.502459,119.602807,192.291320,-0.062900,-1.890151,32.025740,-235.849768,182.759088,5.974796,38.758421,13.986790,19.463159,1006.035696,0.550698,518682.550696,0.952747,20.016596,2.910249,3.285799,0.072748,0.051747,118.762384,97.880710,32.000000,32.000000,32.000000,32.000000,613.412637,32.000000,70.052562,78.828155,103.335553,106.986017,35.049216,30.886076,42.402599,44.931366,24.506329,32.017174,33.646618,1673.583984,38.648417,0.691972,75.384440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.356839,69.951460,197.938601,149.106012,131.694239,134.641182,54.153962,14.203969,194.373008,5.711339,70.169394,61.098341,160.269658,199.073046,158.444369,194.419382,119.533449,192.406934,-0.062711,-1.890150,32.025740,-235.844991,182.518633,5.973754,38.712479,13.972708,23.015946,1197.370624,1.158916,518493.006736,0.959505,19.849440,2.894175,3.281701,0.072673,0.053007,118.881412,97.870329,32.000000,32.000000,32.000000,32.000000,729.950888,32.000000,70.023449,78.837121,103.326034,106.986017,35.020611,30.886076,42.402599,44.996551,24.506329,32.017174,33.643891,1673.583984,38.567822,0.690992,75.392307,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.261372,70.002251,197.943910,149.479084,131.637753,134.645733,54.270665,14.203541,194.176455,5.733182,70.455405,61.200411,160.261883,199.045626,158.421877,194.403960,119.535169,192.363574,-0.062722,-1.890135,32.025740,-235.847217,182.374625,5.974271,38.699480,13.984374,22.122412,1148.410965,1.373158,518463.809915,0.953631,19.884302,2.825323,3.288824,0.073569,0.052363,118.909044,97.877315,32.000000,32.000000,32.000000,32.000000,329.415749,32.000000,70.036033,78.943199,103.356937,106.986017,34.995321,30.886076,42.402599,44.904137,24.506329,32.017174,33.645382,1655.273437,38.592848,0.691516,75.397003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.311636,70.116533,197.850597,152.876371,131.640219,134.649550,54.182896,14.207822,194.148049,5.715510,70.605612,61.082864,160.281955,198.968442,158.383944,194.362444,119.517036,192.387280,-0.062800,-1.890129,32.025740,-235.843915,182.233205,5.975236,38.666953,14.019551,9.932335,516.439107,1.158002,518545.346292,0.957219,19.751772,2.937792,3.279473,0.075552,0.051819,118.810018,97.847088,32.000000,32.000000,32.000000,32.000000,654.901823,32.000000,70.044900,79.027110,103.370822,106.986017,34.963290,30.886076,42.402599,44.951695,24.506329,32.017174,33.649498,1651.611328,38.593172,0.691056,75.395997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.277100,70.213426,197.789610,151.762179,131.682912,134.645743,54.542069,14.205254,194.173265,5.733330,70.777935,61.130326,160.278884,198.861015,158.386521,194.300877,119.516864,192.211513,-0.062889,-1.890121,32.025740,-235.846974,182.465585,5.973859,38.701697,14.004009,21.920845,1132.284786,1.206948,518732.027166,0.957014,19.887937,2.919907,3.284756,0.073033,0.052767,118.767441,97.839678,32.000000,32.000000,32.000000,32.000000,450.862442,32.000000,70.055205,79.086572,103.384223,106.986017,34.941426,30.886076,42.402599,44.917463,24.506329,32.017174,33.650307,1651.611328,38.598365,0.691853,75.372089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
60.207372,70.331300,197.812180,155.441622,131.689405,134.646471,54.188881,14.208679,194.130437,5.736456,70.740654,61.189629,160.276880,198.914333,158.392805,194.280344,119.565673,192.192737,-0.062882,-1.890144,32.025740,-235.841426,182.464442,5.969674,38.727355,13.975413,54.322486,2824.225994,2.685928,518954.981687,0.957998,19.957256,2.946878,3.280471,0.073678,0.051599,118.600335,97.816550,32.000000,32.000000,32.000000,32.000000,395.627723,32.000000,70.070420,79.149247,103.390389,106.986017,34.922909,30.886076,42.402599,44.932214,24.506329,32.017174,33.655041,1647.949219,38.606641,0.691250,75.392639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.230000,0.000000
60.282451,70.331300,197.752203,155.441622,131.716267,134.649001,54.494792,14.204826,194.148975,5.728696,70.545037,61.266670,160.296375,198.860423,158.374273,194.264431,119.549549,192.121629,-0.062869,-1.890163,32.025740,-235.851650,182.481473,5.969004,38.693872,13.979794,67.614973,3495.568972,1.217691,519140.098429,0.952521,20.085039,2.881496,3.281339,0.072937,0.051761,118.413735,97.868741,32.000000,32.000000,32.000000,32.000000,435.883768,32.000000,70.073256,79.187355,103.358399,106.986017,34.896883,30.886076,42.402599,44.966386,24.506329,32.017174,33.661026,1655.273437,38.588124,0.691553,75.389877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.230000,0.000000
60.276512,70.355869,197.780925,155.793269,131.765673,134.648897,54.196330,14.208108,194.060569,5.723721,70.601725,61.137566,160.317749,198.849146,158.395697,194.401681,119.568246,192.116423,-0.062858,-1.890184,32.025740,-235.842650,182.268896,5.968456,38.704492,14.011474,67.286575,3497.748185,0.492172,519286.357211,0.960280,20.265323,2.825681,3.285514,0.075566,0.051617,118.399465,97.852536,32.000000,32.000000,32.000000,32.000000,681.163769,32.000000,70.059081,79.200423,103.379431,106.986017,34.879920,30.886076,42.402599,44.919114,24.506329,32.017174,33.664208,1658.935547,38.561204,0.692523,75.387832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.230000,0.000000
60.358531,70.319706,197.858772,154.224584,131.817018,134.642653,54.568370,14.205539,194.035119,5.727722,70.718653,61.118429,160.289379,198.813370,158.395909,194.215273,119.552165,192.221103,-0.062979,-1.890187,32.025740,-235.848812,182.498992,5.964332,38.718988,14.030117,61.616835,3181.181133,0.394827,519270.284171,0.953581,20.198127,2.815270,3.280427,0.072258,0.051910,118.509049,97.830035,32.000000,32.000000,32.000000,32.000000,378.959419,32.000000,70.060974,79.221588,103.404189,106.986017,34.847609,30.886076,42.402599,44.917286,24.506329,32.017174,33.666679,1662.597656,38.573195,0.691824,75.394966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.230000,0.000000
60.187388,70.371881,197.857231,158.449615,131.799492,134.642723,54.253808,14.205539,194.100167,5.703140,70.668376,61.322450,160.297729,198.861955,158.410687,194.199627,119.583103,192.096061,-0.063065,-1.890206,32.025740,-235.847996,182.217380,5.964098,38.717600,14.002621,33.625480,1746.096533,0.396868,519269.901387,0.959001,20.228008,2.794629,3.281227,0.072672,0.051458,118.694361,97.817129,32.000000,32.000000,32.000000,32.000000,622.606589,32.000000,70.078900,79.218799,103.439280,106.986017,34.820440,30.886076,42.402599,44.862718,24.506329,32.017174,33.667686,1666.259766,38.593677,0.692506,75.378908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.230000,0.000000
60.314259,70.371881,197.917400,158.449615,131.784397,134.647277,54.489554,14.203684,194.178886,5.721595,70.608241,61.107802,160.300759,198.909011,158.411839,194.310390,119.587788,192.097144,-0.063141,-1.890227,32.025740,-235.847237,182.260883,5.968347,38.673372,13.976062,20.151977,1041.920075,0.432872,519154.160794,0.950882,20.118506,2.849773,3.278058,0.073318,0.052338,118.807029,97.795408,32.000000,32.000000,32.000000,32.000000,799.010624,32.000000,70.077263,79.206918,103.442852,106.986017,34.805013,30.886076,42.402599,44.960063,24.506329,32.017174,33.671899,1669.921875,38.520870,0.691470,75.391497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.230000,0.000000
60.212331,70.373537,197.891572,154.394916,131.802690,134.653459,54.371133,14.204540,194.093121,5.718895,70.544418,61.118079,160.325538,198.879277,158.416321,194.309290,119.564255,192.171948,-0.063346,-1.890230,32.025740,-235.845401,182.376440,5.968578,38.662030,13.975954,23.915741,1239.211519,0.795600,519312.923340,0.959565,20.323799,2.772172,3.287354,0.073484,0.052261,118.774440,97.766074,32.000000,32.000000,32.000000,32.000000,692.003188,32.000000,70.070994,79.180602,103.431272,106.986017,34.765144,30.886076,42.402599,44.935878,24.506329,32.017174,33.675405,1658.935547,38.551053,0.693182,75.399415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.230000,0.000000
60.192776,70.348140,197.777654,153.312039,131.796759,134.661060,54.322989,14.209820,194.094969,5.714232,70.456814,61.215786,160.304349,198.900752,158.413176,194.216946,119.577695,192.091364,-0.063359,-1.890238,32.025740,-235.843878,182.495931,5.970060,38.710136,13.981742,11.495938,596.198314,1.325110,519206.953679,0.953204,20.210259,2.767892,3.281436,0.072980,0.052026,118.795354,97.764172,32.000000,32.000000,32.000000,32.000000,431.533774,32.000000,70.067948,79.148853,103.431378,106.986017,34.747861,30.886076,42.402599,44.938459,24.506329,32.017174,33.677088,1655.273437,38.586555,0.693224,75.378618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.230000,0.000000
